  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 7,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 7 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 7 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 7,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 7 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 127;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 18,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 7,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 3 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 3 DSOA Space List,         !- Name
  Space 104,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 30,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  6,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 202,                              !- Name
  Thermal Zone 30,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 0,                               !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 44, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 160,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 125,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.9746, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, -5.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, -6, 3.048,          !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, -6, 0,              !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 126,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.974599999999999, -6, 1.96333754740834, !- X,Y,Z Vertex 1 {m}
  -0.974599999999999, -6, 1,              !- X,Y,Z Vertex 2 {m}
  -0.0254, -6, 1,                         !- X,Y,Z Vertex 3 {m}
  -0.0254, -6, 1.96333754740834;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -6, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, -6, 0,                              !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, -6, 0,              !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, -6, 3.048;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 76,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 127,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, -6, 1.96333754740834,          !- X,Y,Z Vertex 1 {m}
  -1.9746, -6, 1,                         !- X,Y,Z Vertex 2 {m}
  -1.0254, -6, 1,                         !- X,Y,Z Vertex 3 {m}
  -1.0254, -6, 1.96333754740834;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -7.21911419532262e-16, 3.048,       !- X,Y,Z Vertex 1 {m}
  -2, -7.21911419532262e-16, 0,           !- X,Y,Z Vertex 2 {m}
  -2, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, -6, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 161,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 128,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -0.0254000000000007, 1.92220802797015, !- X,Y,Z Vertex 1 {m}
  -2, -0.0254000000000007, 1,             !- X,Y,Z Vertex 2 {m}
  -2, -5.9746, 1,                         !- X,Y,Z Vertex 3 {m}
  -2, -5.9746, 1.92220802797015;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, -7.21911419532262e-16, 0,           !- X,Y,Z Vertex 3 {m}
  -2, -7.21911419532262e-16, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 162,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 129,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 5.9746, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  -2, 5.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999985, 1,              !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999985, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 12, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 6, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 165,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 130,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 11.9746, 1.92220802797015,          !- X,Y,Z Vertex 1 {m}
  -2, 11.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, 6.0254, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 6.0254, 1.92220802797015;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 18, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 18, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 12, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 166,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 131,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 17.9746, 1.92220802797015,          !- X,Y,Z Vertex 1 {m}
  -2, 17.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, 12.0254, 1,                         !- X,Y,Z Vertex 3 {m}
  -2, 12.0254, 1.92220802797015;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 18, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 18, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 167,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 132,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 23.9746, 1.92220802797015,          !- X,Y,Z Vertex 1 {m}
  -2, 23.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, 18.0254, 1,                         !- X,Y,Z Vertex 3 {m}
  -2, 18.0254, 1.92220802797015;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 30, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 173,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 133,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 29.9746, 1.92220802797015,          !- X,Y,Z Vertex 1 {m}
  -2, 29.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, 24.0254, 1,                         !- X,Y,Z Vertex 3 {m}
  -2, 24.0254, 1.92220802797015;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 37, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 37, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 30, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 30, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 174,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 134,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 36.9746, 1.92108444137455,          !- X,Y,Z Vertex 1 {m}
  -2, 36.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, 30.0254, 1,                         !- X,Y,Z Vertex 3 {m}
  -2, 30.0254, 1.92108444137455;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 44, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 37, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 37, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 176,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 135,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 43.9746, 1.92108444137455,          !- X,Y,Z Vertex 1 {m}
  -2, 43.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, 37.0254, 1,                         !- X,Y,Z Vertex 3 {m}
  -2, 37.0254, 1.92108444137455;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 44, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 178,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 136,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 44, 1.93823106915658,          !- X,Y,Z Vertex 1 {m}
  -0.0254, 44, 1,                         !- X,Y,Z Vertex 2 {m}
  -1.9746, 44, 1,                         !- X,Y,Z Vertex 3 {m}
  -1.9746, 44, 1.93823106915658;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 37, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 37, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 179,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 137,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.0254, 1.92108444137455,           !- X,Y,Z Vertex 1 {m}
  0, 37.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 43.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 43.9746, 1.92108444137455;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 37, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 37, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 180,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 138,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 30.0254, 1.92108444137455,           !- X,Y,Z Vertex 1 {m}
  0, 30.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 36.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 36.9746, 1.92108444137455;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 183,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 139,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.0254, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, 24.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 29.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 29.9746, 1.92220802797015;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 18, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 121,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 140,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.0254, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, 18.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 23.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 23.9746, 1.92220802797015;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 18, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 18, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 184,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 141,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.0254, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, 12.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 17.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 17.9746, 1.92220802797015;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 142,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.0254, 1.92220802797015,            !- X,Y,Z Vertex 1 {m}
  0, 6.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 11.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 11.9746, 1.92220802797015;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 169,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 143,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.92220802797015,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 5.9746, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 5.9746, 1.92220802797015;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 202,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 44, 3.048,                           !- X,Y,Z Vertex 2 {m}
  -2, 44, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -2, -6, 3.048;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 30 Thermostat,             !- Name
  Thermal Zone 30,                        !- Zone or ZoneList Name
  Thermal Zone 30 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 30 Thermostat Schedule,    !- Name
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 30,                        !- Zone Name
  Thermal Zone 30 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 30 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 30 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 30;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 30 Inlet Node List,        !- Name
  Node 223;                               !- Node Name 1

NodeList,
  Thermal Zone 30 Exhaust Node List,      !- Name
  Node 222;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 25,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 55,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 222,                               !- Air Inlet Node Name
  Node 223,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 55 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 55,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 55,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 55,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 55,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 55 OA Mixer,                       !- Name
  PTHP 55 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 55 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 55 Relief Air Node,                !- Relief Air Stream Node Name
  Node 222;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 55 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 55,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 55 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 55 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 55,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 55 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 55 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 55,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 55 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 55 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 55,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 55 Fan Outlet Node,                !- Air Inlet Node Name
  Node 223;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 30 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 25,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 55,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 30,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 30 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Thermal Zone 30 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 31,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  8.5,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 204,                              !- Name
  Thermal Zone 31,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 204,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, 2.88764567812905e-15, 0,          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 204,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 196,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 152,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.9746, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, -5.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 204,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -6, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 198,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 153,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -6, 1.91989774179804,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -6, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -6, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -6, 1.91989774179804; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 204,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, 2.88764567812905e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  -8.5, 2.88764567812905e-15, 0,          !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 98,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 154,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5, -0.0253999999999971, 1.92220802797015, !- X,Y,Z Vertex 1 {m}
  -8.5, -0.0253999999999971, 1,           !- X,Y,Z Vertex 2 {m}
  -8.5, -5.9746, 1,                       !- X,Y,Z Vertex 3 {m}
  -8.5, -5.9746, 1.92220802797015;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 204,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5, 2.88764567812905e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -8.5, 2.88764567812905e-15, 3.048;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 199,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 155,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91989774179804,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.4746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.4746, 0, 1.91989774179804;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 204,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -8.5, 2.88764567812905e-15, 3.048,      !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 31 Thermostat,             !- Name
  Thermal Zone 31,                        !- Zone or ZoneList Name
  Thermal Zone 31 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 38,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 31 Thermostat Schedule,    !- Name
  Thermal Zone 31 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 31 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 31,                        !- Zone Name
  Thermal Zone 31 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 31 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 31 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 31;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 31 Inlet Node List,        !- Name
  Node 177;                               !- Node Name 1

NodeList,
  Thermal Zone 31 Exhaust Node List,      !- Name
  Node 176;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 37,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 32,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 176,                               !- Air Inlet Node Name
  Node 177,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 32 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 32,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 32,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 32,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 32,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 32 OA Mixer,                       !- Name
  PTHP 32 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 32 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 32 Relief Air Node,                !- Relief Air Stream Node Name
  Node 176;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 32 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 32,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 32 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 32 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 32,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 32 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 32 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 32,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 32 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 32 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 32,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 32 Fan Outlet Node,                !- Air Inlet Node Name
  Node 177;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 31 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 37,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 32,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 31,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 31 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 31 DSOA Space List,        !- Name
  Space 204,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 32,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  30,                                     !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 412,                              !- Name
  Thermal Zone 32,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 412,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5, 6, 0,                              !- X,Y,Z Vertex 1 {m}
  8.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 412,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 380,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 434,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.9746, 1.92220802797015,            !- X,Y,Z Vertex 1 {m}
  0, 5.9746, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 412,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5, 6, 3.048,                          !- X,Y,Z Vertex 1 {m}
  8.5, 6, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 288,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 435,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4746, 6, 1.91989774179804,            !- X,Y,Z Vertex 1 {m}
  8.4746, 6, 1,                           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 6, 1,               !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 6, 1.91989774179804; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 412,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  8.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  8.5, 6, 0,                              !- X,Y,Z Vertex 3 {m}
  8.5, 6, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 381,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 436,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5, 0.0254, 1.92220802797015,          !- X,Y,Z Vertex 1 {m}
  8.5, 0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  8.5, 5.9746, 1,                         !- X,Y,Z Vertex 3 {m}
  8.5, 5.9746, 1.92220802797015;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 412,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  8.5, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 177,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 437,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91989774179804,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.4746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.4746, 0, 1.91989774179804;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 438,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 412,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  8.5, 6, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 6, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 32 Thermostat,             !- Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Thermal Zone 32 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 27,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 32 Thermostat Schedule,    !- Name
  Thermal Zone 32 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 32 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 32,                        !- Zone Name
  Thermal Zone 32 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 32 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 32 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 32;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 32 Inlet Node List,        !- Name
  Node 227;                               !- Node Name 1

NodeList,
  Thermal Zone 32 Exhaust Node List,      !- Name
  Node 226;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 26,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 57,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 226,                               !- Air Inlet Node Name
  Node 227,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 57 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 57,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 57,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 57,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 57,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 57 OA Mixer,                       !- Name
  PTHP 57 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 57 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 57 Relief Air Node,                !- Relief Air Stream Node Name
  Node 226;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 57 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 57,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 57 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 57 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 57,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 57 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 57 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 57,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 57 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 57 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 57,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 57 Fan Outlet Node,                !- Air Inlet Node Name
  Node 227;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 32 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 26,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 57,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 32,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 32 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 32 DSOA Space List,        !- Name
  Space 412,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 33,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  12,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 205,                              !- Name
  Thermal Zone 33,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 205,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 205,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 113,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 158,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.9746, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, -5.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 205,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -6, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 202,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 159,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -6, 1.91989774179804,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -6, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -6, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -6, 1.91989774179804; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 205,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 203,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 160,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5, -0.0254, 1.92220802797015,        !- X,Y,Z Vertex 1 {m}
  -8.5, -0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  -8.5, -5.9746, 1,                       !- X,Y,Z Vertex 3 {m}
  -8.5, -5.9746, 1.92220802797015;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 205,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 204,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 161,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91989774179804,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.4746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.4746, 0, 1.91989774179804;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 205,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 33 Thermostat,             !- Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Thermal Zone 33 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 29,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 33 Thermostat Schedule,    !- Name
  Thermal Zone 33 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 33 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 33,                        !- Zone Name
  Thermal Zone 33 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 33 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 33 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 33;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 33 Inlet Node List,        !- Name
  Node 207;                               !- Node Name 1

NodeList,
  Thermal Zone 33 Exhaust Node List,      !- Name
  Node 206;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 28,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 47,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 206,                               !- Air Inlet Node Name
  Node 207,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 47 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 47,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 47,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 47,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 47,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 47 OA Mixer,                       !- Name
  PTHP 47 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 47 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 47 Relief Air Node,                !- Relief Air Stream Node Name
  Node 206;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 47 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 47,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 47 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 47 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 47,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 47 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 47 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 47,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 47 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 47 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 47,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 47 Fan Outlet Node,                !- Air Inlet Node Name
  Node 207;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 33 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 28,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 47,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 33,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 33 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 33 DSOA Space List,        !- Name
  Space 205,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 34,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  18,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 207,                              !- Name
  Thermal Zone 34,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 207,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 207,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 215,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 170,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.9746, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, -5.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 207,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -6, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 217,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 171,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -6, 1.91989774179804,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -6, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -6, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -6, 1.91989774179804; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 207,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 214,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 172,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5, -0.0254, 1.92220802797015,        !- X,Y,Z Vertex 1 {m}
  -8.5, -0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  -8.5, -5.9746, 1,                       !- X,Y,Z Vertex 3 {m}
  -8.5, -5.9746, 1.92220802797015;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 207,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 173,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91989774179804,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.4746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.4746, 0, 1.91989774179804;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 207,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 34 Thermostat,             !- Name
  Thermal Zone 34,                        !- Zone or ZoneList Name
  Thermal Zone 34 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 30,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 34 Thermostat Schedule,    !- Name
  Thermal Zone 34 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 34 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 34,                        !- Zone Name
  Thermal Zone 34 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 34 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 34 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 34;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 34 Inlet Node List,        !- Name
  Node 185;                               !- Node Name 1

NodeList,
  Thermal Zone 34 Exhaust Node List,      !- Name
  Node 184;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 29,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 36,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 184,                               !- Air Inlet Node Name
  Node 185,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 36 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 36,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 36,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 36,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 36,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 36 OA Mixer,                       !- Name
  PTHP 36 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 36 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 36 Relief Air Node,                !- Relief Air Stream Node Name
  Node 184;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 36 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 36,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 36 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 36 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 36,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 36 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 36 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 36,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 36 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 36 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 36,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 36 Fan Outlet Node,                !- Air Inlet Node Name
  Node 185;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 34 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 29,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 36,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 34,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 34 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 34 DSOA Space List,        !- Name
  Space 207,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 35,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 311,                              !- Name
  Thermal Zone 35,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 310,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 311,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 311,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 317,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 311,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.9746, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, -5.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 311,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -6, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 318,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 312,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -6, 1.91989774179804,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -6, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -6, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -6, 1.91989774179804; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 311,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 319,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 313,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5, -0.0254, 1.92220802797015,        !- X,Y,Z Vertex 1 {m}
  -8.5, -0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  -8.5, -5.9746, 1,                       !- X,Y,Z Vertex 3 {m}
  -8.5, -5.9746, 1.92220802797015;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 311,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 314,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91989774179804,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.4746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.4746, 0, 1.91989774179804;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 315,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 311,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 35 Thermostat,             !- Name
  Thermal Zone 35,                        !- Zone or ZoneList Name
  Thermal Zone 35 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 31,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 35 Thermostat Schedule,    !- Name
  Thermal Zone 35 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 35 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 35,                        !- Zone Name
  Thermal Zone 35 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 35 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 35 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 35;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 35 Inlet Node List,        !- Name
  Node 183;                               !- Node Name 1

NodeList,
  Thermal Zone 35 Exhaust Node List,      !- Name
  Node 182;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 30,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 35,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 182,                               !- Air Inlet Node Name
  Node 183,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 35 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 35,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 35,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 35,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 35,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 35 OA Mixer,                       !- Name
  PTHP 35 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 35 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 35 Relief Air Node,                !- Relief Air Stream Node Name
  Node 182;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 35 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 35,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 35 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 35 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 35,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 35 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 35 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 35,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 35 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 35 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 35,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 35 Fan Outlet Node,                !- Air Inlet Node Name
  Node 183;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 35 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 30,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 35,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 35,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 35 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 35 DSOA Space List,        !- Name
  Space 311,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 36,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  8.5,                                    !- X Origin {m}
  24,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 208,                              !- Name
  Thermal Zone 36,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 208,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 208,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 219,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 176,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.9746, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, -5.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 208,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -6, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 221,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 177,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -6, 1.91989774179804,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -6, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -6, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -6, 1.91989774179804; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 208,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 223,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 178,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5, -0.0254, 1.92220802797015,        !- X,Y,Z Vertex 1 {m}
  -8.5, -0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  -8.5, -5.9746, 1,                       !- X,Y,Z Vertex 3 {m}
  -8.5, -5.9746, 1.92220802797015;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 208,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 182,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 179,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91989774179804,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.4746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.4746, 0, 1.91989774179804;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 208,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 36 Thermostat,             !- Name
  Thermal Zone 36,                        !- Zone or ZoneList Name
  Thermal Zone 36 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 33,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 36 Thermostat Schedule,    !- Name
  Thermal Zone 36 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 36 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 36,                        !- Zone Name
  Thermal Zone 36 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 36 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 36 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 36;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 36 Inlet Node List,        !- Name
  Node 195;                               !- Node Name 1

NodeList,
  Thermal Zone 36 Exhaust Node List,      !- Name
  Node 194;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 32,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 41,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 194,                               !- Air Inlet Node Name
  Node 195,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 41 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 41,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 41,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 41,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 41,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 41 OA Mixer,                       !- Name
  PTHP 41 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 41 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 41 Relief Air Node,                !- Relief Air Stream Node Name
  Node 194;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 41 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 41,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 41 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 41 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 41,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 41 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 41 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 41,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 41 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 41 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 41,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 41 Fan Outlet Node,                !- Air Inlet Node Name
  Node 195;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 36 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 32,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 41,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 36,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 36 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 36 DSOA Space List,        !- Name
  Space 208,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 37,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  18,                                     !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 407,                              !- Name
  Thermal Zone 37,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 407,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 407,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 370,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 404,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.9746, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, -5.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 407,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -6, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 185,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 405,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -6, 1.91989774179804,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -6, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -6, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -6, 1.91989774179804; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 407,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 372,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 406,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5, -0.0254, 1.92220802797015,        !- X,Y,Z Vertex 1 {m}
  -8.5, -0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  -8.5, -5.9746, 1,                       !- X,Y,Z Vertex 3 {m}
  -8.5, -5.9746, 1.92220802797015;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 407,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 108,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 407,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91989774179804,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.4746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.4746, 0, 1.91989774179804;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 408,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 407,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 37 Thermostat,             !- Name
  Thermal Zone 37,                        !- Zone or ZoneList Name
  Thermal Zone 37 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 34,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 37 Thermostat Schedule,    !- Name
  Thermal Zone 37 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 37 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 37,                        !- Zone Name
  Thermal Zone 37 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 37 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 37 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 37;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 37 Inlet Node List,        !- Name
  Node 213;                               !- Node Name 1

NodeList,
  Thermal Zone 37 Exhaust Node List,      !- Name
  Node 212;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 33,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 50,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 212,                               !- Air Inlet Node Name
  Node 213,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 50 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 50,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 50,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 50,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 50,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 50 OA Mixer,                       !- Name
  PTHP 50 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 50 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 50 Relief Air Node,                !- Relief Air Stream Node Name
  Node 212;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 50 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 50,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 50 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 50 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 50,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 50 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 50 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 50,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 50 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 50 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 50,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 50 Fan Outlet Node,                !- Air Inlet Node Name
  Node 213;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 37 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 33,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 50,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 37,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 37 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 37 DSOA Space List,        !- Name
  Space 407,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 38,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 209,                              !- Name
  Thermal Zone 38,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 209,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 209,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 226,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 182,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.9746, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, -5.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 209,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -6, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 229,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 183,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -6, 1.91989774179804,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -6, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -6, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -6, 1.91989774179804; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 209,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 230,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 184,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5, -0.0254, 1.92220802797015,        !- X,Y,Z Vertex 1 {m}
  -8.5, -0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  -8.5, -5.9746, 1,                       !- X,Y,Z Vertex 3 {m}
  -8.5, -5.9746, 1.92220802797015;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 209,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 232,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 185,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91989774179804,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.4746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.4746, 0, 1.91989774179804;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 209,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 38 Thermostat,             !- Name
  Thermal Zone 38,                        !- Zone or ZoneList Name
  Thermal Zone 38 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 35,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 38 Thermostat Schedule,    !- Name
  Thermal Zone 38 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 38 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 38,                        !- Zone Name
  Thermal Zone 38 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 38 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 38 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 38;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 38 Inlet Node List,        !- Name
  Node 175;                               !- Node Name 1

NodeList,
  Thermal Zone 38 Exhaust Node List,      !- Name
  Node 174;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 34,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 31,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 174,                               !- Air Inlet Node Name
  Node 175,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 31 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 31,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 31,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 31,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 31,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 31 OA Mixer,                       !- Name
  PTHP 31 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 31 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 31 Relief Air Node,                !- Relief Air Stream Node Name
  Node 174;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 31 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 31,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 31 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 31 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 31,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 31 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 31 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 31,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 31 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 31 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 31,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 31 Fan Outlet Node,                !- Air Inlet Node Name
  Node 175;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 38 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 34,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 31,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 38,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 38 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 38 DSOA Space List,        !- Name
  Space 209,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 39,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 210,                              !- Name
  Thermal Zone 39,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 210,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5, 6, 0,                              !- X,Y,Z Vertex 1 {m}
  8.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 210,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 158,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 188,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.9746, 1.92220802797015,            !- X,Y,Z Vertex 1 {m}
  0, 5.9746, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 210,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5, 6, 3.048,                          !- X,Y,Z Vertex 1 {m}
  8.5, 6, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 234,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 189,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4746, 6, 1.91989774179804,            !- X,Y,Z Vertex 1 {m}
  8.4746, 6, 1,                           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 6, 1,               !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 6, 1.91989774179804; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 210,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  8.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  8.5, 6, 0,                              !- X,Y,Z Vertex 3 {m}
  8.5, 6, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 190,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5, 0.0254, 1.92220802797015,          !- X,Y,Z Vertex 1 {m}
  8.5, 0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  8.5, 5.9746, 1,                         !- X,Y,Z Vertex 3 {m}
  8.5, 5.9746, 1.92220802797015;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 210,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  8.5, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 186,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 191,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91989774179804,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.4746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.4746, 0, 1.91989774179804;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 210,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  8.5, 6, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 6, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 39 Thermostat,             !- Name
  Thermal Zone 39,                        !- Zone or ZoneList Name
  Thermal Zone 39 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 36,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 39 Thermostat Schedule,    !- Name
  Thermal Zone 39 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 39 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 39,                        !- Zone Name
  Thermal Zone 39 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 39 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 39 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 39;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 39 Inlet Node List,        !- Name
  Node 221;                               !- Node Name 1

NodeList,
  Thermal Zone 39 Exhaust Node List,      !- Name
  Node 220;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 35,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 54,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 220,                               !- Air Inlet Node Name
  Node 221,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 54 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 54,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 54,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 54,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 54,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 54 OA Mixer,                       !- Name
  PTHP 54 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 54 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 54 Relief Air Node,                !- Relief Air Stream Node Name
  Node 220;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 54 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 54,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 54 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 54 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 54,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 54 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 54 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 54,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 54 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 54 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 54,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 54 Fan Outlet Node,                !- Air Inlet Node Name
  Node 221;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 39 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 35,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 54,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 39,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 39 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 39 DSOA Space List,        !- Name
  Space 210,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 4,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  6,                                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 603,                              !- Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 603,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 603,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 470,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 614,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.9746, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, -5.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 603,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -6, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 471,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 615,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -6, 1.91989774179804,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -6, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -6, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -6, 1.91989774179804; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 603,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 472,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 616,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5, -0.0254, 1.92220802797015,        !- X,Y,Z Vertex 1 {m}
  -8.5, -0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  -8.5, -5.9746, 1,                       !- X,Y,Z Vertex 3 {m}
  -8.5, -5.9746, 1.92220802797015;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 603,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 423,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 617,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91989774179804,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.4746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.4746, 0, 1.91989774179804;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 618,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 603,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         !- Zone Name
  Thermal Zone 4 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 4 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 4 Inlet Node List,         !- Name
  Node 139;                               !- Node Name 1

NodeList,
  Thermal Zone 4 Exhaust Node List,       !- Name
  Node 138;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 15,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 13,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 138,                               !- Air Inlet Node Name
  Node 139,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 13 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 13,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 13,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 13,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 13,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 13 OA Mixer,                       !- Name
  PTHP 13 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 13 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 13 Relief Air Node,                !- Relief Air Stream Node Name
  Node 138;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 13 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 13,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 13 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 13 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 13,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 13 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 13 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 13,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 13 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 13 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 13,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 13 Fan Outlet Node,                !- Air Inlet Node Name
  Node 139;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 15,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 13,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 4 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 4 DSOA Space List,         !- Name
  Space 603,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 40,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 211,                              !- Name
  Thermal Zone 40,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 211,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 211,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 235,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 194,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.9746, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, -5.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 211,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -6, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 236,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 195,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -6, 1.91989774179804,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -6, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -6, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -6, 1.91989774179804; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 211,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 237,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 196,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5, -0.0254, 1.92220802797015,        !- X,Y,Z Vertex 1 {m}
  -8.5, -0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  -8.5, -5.9746, 1,                       !- X,Y,Z Vertex 3 {m}
  -8.5, -5.9746, 1.92220802797015;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 211,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 238,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 197,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91989774179804,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.4746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.4746, 0, 1.91989774179804;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 211,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 40 Thermostat,             !- Name
  Thermal Zone 40,                        !- Zone or ZoneList Name
  Thermal Zone 40 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 55,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 40 Thermostat Schedule,    !- Name
  Thermal Zone 40 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 40 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 55,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 40,                        !- Zone Name
  Thermal Zone 40 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 40 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 40 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 40;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 40 Inlet Node List,        !- Name
  Node 171;                               !- Node Name 1

NodeList,
  Thermal Zone 40 Exhaust Node List,      !- Name
  Node 170;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 54,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 29,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 170,                               !- Air Inlet Node Name
  Node 171,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 29 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 29,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 29,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 29,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 29,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 29 OA Mixer,                       !- Name
  PTHP 29 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 29 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 29 Relief Air Node,                !- Relief Air Stream Node Name
  Node 170;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 29 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 29,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 29 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 29 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 29,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 29 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 29 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 29,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 29 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 29 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 29,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 29 Fan Outlet Node,                !- Air Inlet Node Name
  Node 171;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 40 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 54,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 29,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 40,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 40 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 40 DSOA Space List,        !- Name
  Space 211,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 41,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 411,                              !- Name
  Thermal Zone 41,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 411,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 411,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 355,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 428,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.9746, 1.92220802797015,           !- X,Y,Z Vertex 1 {m}
  0, -5.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92220802797015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 411,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -6, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 378,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 429,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -6, 1.91989774179804,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -6, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -6, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -6, 1.91989774179804; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 411,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 379,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 430,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5, -0.0254, 1.92220802797015,        !- X,Y,Z Vertex 1 {m}
  -8.5, -0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  -8.5, -5.9746, 1,                       !- X,Y,Z Vertex 3 {m}
  -8.5, -5.9746, 1.92220802797015;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 411,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -8.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 247,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 431,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91989774179804,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.4746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.4746, 0, 1.91989774179804;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 432,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 411,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -8.5, 0, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -8.5, -6, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 41 Thermostat,             !- Name
  Thermal Zone 41,                        !- Zone or ZoneList Name
  Thermal Zone 41 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 54,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 41 Thermostat Schedule,    !- Name
  Thermal Zone 41 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 41 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 41,                        !- Zone Name
  Thermal Zone 41 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 41 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 41 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 41;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 41 Inlet Node List,        !- Name
  Node 203;                               !- Node Name 1

NodeList,
  Thermal Zone 41 Exhaust Node List,      !- Name
  Node 202;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 53,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 45,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 202,                               !- Air Inlet Node Name
  Node 203,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 45 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 45,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 45,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 45,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 45,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 45 OA Mixer,                       !- Name
  PTHP 45 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 45 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 45 Relief Air Node,                !- Relief Air Stream Node Name
  Node 202;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 45 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 45,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 45 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 45 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 45,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 45 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 45 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 45,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 45 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 45 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 45,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 45 Fan Outlet Node,                !- Air Inlet Node Name
  Node 203;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 41 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 53,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 45,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 41,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 41 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 41 DSOA Space List,        !- Name
  Space 411,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 42,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  36,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
