
OS:Version,
  {9bd6c35c-29eb-472a-9f79-2c5545af32a9}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {1405c570-3c7f-4f8d-8f98-61d4c5c55cc3}, !- Handle
  Always On Discrete,                     !- Name
  {339ca6a4-d8eb-4788-845b-a33f1af84767}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {339ca6a4-d8eb-4788-845b-a33f1af84767}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ClimateZones,
  {8a3ac41c-57d4-48e4-a48e-1f232e262211}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {1d4d0f18-e6dd-45c8-896c-f4f2a89e6ae5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {c1349a5a-d7e1-4ed9-8e5b-24480649c25c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {8297fd56-36de-4b79-a182-b7636f4ae3e3}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {7c57f4fc-548f-44e7-a438-1feca6a75629}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes;                                    !- Do HVAC Sizing Simulation for Sizing Periods

OS:Sizing:Parameters,
  {ee365675-827e-489e-9a24-0f596988dec4}, !- Handle
  1.35,                                   !- Heating Sizing Factor
  1.25;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {8a7b938e-cdcb-40af-82b1-79c267c36bae}; !- Handle

OS:Timestep,
  {31824a36-2f0f-4919-a534-cdb00e20d2e0}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {275082a5-6cfd-4756-972e-8810ab253e29}, !- Handle
  0.5,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.5;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {fcca1605-8471-4f2f-a485-a59582311771}; !- Handle

OS:ShadowCalculation,
  {d875de65-75c7-4d9d-883e-07bd79421b67}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Inside,
  {5add9a33-b760-4e82-a0f9-3ae0e369b9c4}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0257be16-14fc-418e-bc73-178201ccc4ec}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {5a22c4c4-a6a6-4769-b0a8-f79498f98a6d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {24c912f8-6f7f-4792-8ea0-a8d47b3c41a1}, !- Handle
  AnalyticalSolution,                     !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {07e7d420-4b9b-4760-8a70-01b36aa6074f}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {91056672-db13-4057-9cb7-7ac44d24bfc5}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {17c33f47-c9b9-463a-84bc-12596f349148}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {e0ce3521-4e53-4eca-8017-2f1c8dec2b50}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {b6e6be84-f909-42a5-9deb-ef70c0296721}; !- Handle

OS:Site,
  {f38b0e3c-04e1-4822-940e-9b46c436222c}, !- Handle
  Montreal Int'l,                         !- Name
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:Rendering:Color,
  {bef5c4ae-257a-4cb8-b1e2-8b8633895574}, !- Handle
  Rendering Color 1,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {7583def6-3d5e-4fb0-b652-096b64410994}, ! Handle
  MidriseApartment Apartment Light,       ! Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, ! Schedule Type Limits Name
  {8a358eaa-cb71-4900-bc2c-14e67748ebfa}, ! Default Day Schedule Name
  {ea721bdb-cd5e-46fa-9fea-35da84169789}, ! Summer Design Day Schedule Name
  {5c64ef00-16d9-46c6-b789-21e309d963b8}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {8a358eaa-cb71-4900-bc2c-14e67748ebfa}, !- Handle
  MidriseApartment Apartment Light Default Schedule, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {ea721bdb-cd5e-46fa-9fea-35da84169789}, !- Handle
  MidriseApartment Apartment Light Summer Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067000000000000004,                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39400000000000002,                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39300000000000002,                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.17199999999999999,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11899999999999999,                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.20599999999999999,                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61599999999999999,                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82899999999999996,                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.98599999999999999,                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.69199999999999995,                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38400000000000001,                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {5c64ef00-16d9-46c6-b789-21e309d963b8}, !- Handle
  MidriseApartment Apartment Light Winter Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067000000000000004,                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39400000000000002,                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39300000000000002,                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.17199999999999999,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11899999999999999,                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.20599999999999999,                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61599999999999999,                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82899999999999996,                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.98599999999999999,                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.69199999999999995,                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38400000000000001,                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Ruleset,
  {069de771-a9ff-40c8-a91b-00548b0bed65}, ! Handle
  MidriseApartment Apartment Occ,         ! Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, ! Schedule Type Limits Name
  {9796e236-2e2d-46cd-a19c-9877d538e8a0}, ! Default Day Schedule Name
  {8310401d-89e6-4b0d-abcb-90a9d3d5cae4}, ! Summer Design Day Schedule Name
  {14114fb7-adfa-479b-84bb-6ff755b0cf70}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9796e236-2e2d-46cd-a19c-9877d538e8a0}, !- Handle
  MidriseApartment Apartment Occ Default Schedule, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {8310401d-89e6-4b0d-abcb-90a9d3d5cae4}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.84999999999999998,                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39000000000000001,                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999,                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52000000000000002,                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {14114fb7-adfa-479b-84bb-6ff755b0cf70}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.84999999999999998,                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39000000000000001,                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999,                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52000000000000002,                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {dd1e06f0-4547-4996-809e-0cf8b55d7fd0}, ! Handle
  MidriseApartment Activity,              ! Name
  {e7184e83-3bdb-4a41-9a56-b3bb26e1e064}, ! Schedule Type Limits Name
  {0d9c8f4a-925e-455f-8f25-6665bd000f42}, ! Default Day Schedule Name
  {7c202c74-639b-4f63-ab77-315b64a10afa}, ! Summer Design Day Schedule Name
  {deb5c6e3-35f6-4119-bb36-9a5843400ebb}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e7184e83-3bdb-4a41-9a56-b3bb26e1e064}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {0d9c8f4a-925e-455f-8f25-6665bd000f42}, !- Handle
  MidriseApartment Activity Default Schedule, !- Name
  {e7184e83-3bdb-4a41-9a56-b3bb26e1e064}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7c202c74-639b-4f63-ab77-315b64a10afa}, !- Handle
  MidriseApartment Activity Summer Design Day, !- Name
  {e7184e83-3bdb-4a41-9a56-b3bb26e1e064}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {deb5c6e3-35f6-4119-bb36-9a5843400ebb}, !- Handle
  MidriseApartment Activity Winter Design Day, !- Name
  {e7184e83-3bdb-4a41-9a56-b3bb26e1e064}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae9d6246-3781-48ef-a0ac-7f5913338154}, ! Handle
  MidriseApartment Infil,                 ! Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, ! Schedule Type Limits Name
  {9c0624b1-2de5-4fde-a4a1-f338dbb9a4e7}, ! Default Day Schedule Name
  {6dadec90-69eb-4fd7-993a-773e7db4c738}, ! Summer Design Day Schedule Name
  {b2d0c0be-d579-4f6f-9c0e-335ebf5ceec8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c0624b1-2de5-4fde-a4a1-f338dbb9a4e7}, !- Handle
  MidriseApartment Infil Default Schedule, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6dadec90-69eb-4fd7-993a-773e7db4c738}, !- Handle
  MidriseApartment Infil Summer Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2d0c0be-d579-4f6f-9c0e-335ebf5ceec8}, !- Handle
  MidriseApartment Infil Winter Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {76b82e4a-e2ec-46be-8ff5-be35d8cee6de}, ! Handle
  MidriseApartment Apartment Equip,       ! Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, ! Schedule Type Limits Name
  {29ff990c-4010-45d4-9180-d7f5ce60cf3e}, ! Default Day Schedule Name
  {5bdb2ebb-b9cb-418f-82bd-458cf26fdb69}, ! Summer Design Day Schedule Name
  {9d8534b0-e155-4f6b-94c8-dcac75e0bf50}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {29ff990c-4010-45d4-9180-d7f5ce60cf3e}, !- Handle
  MidriseApartment Apartment Equip Default Schedule, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {5bdb2ebb-b9cb-418f-82bd-458cf26fdb69}, !- Handle
  MidriseApartment Apartment Equip Summer Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45000000000000001,                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40999999999999998,                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39000000000000001,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.42999999999999999,                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54000000000000004,                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65000000000000002,                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66000000000000003,                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67000000000000004,                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68999999999999995,                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69999999999999996,                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68999999999999995,                    !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66000000000000003,                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65000000000000002,                    !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68000000000000005,                    !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.80000000000000004,                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93000000000000005,                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89000000000000001,                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.84999999999999998,                    !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.70999999999999996,                    !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57999999999999996;                    !- Value Until Time 22

OS:Schedule:Day,
  {9d8534b0-e155-4f6b-94c8-dcac75e0bf50}, !- Handle
  MidriseApartment Apartment Equip Winter Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45000000000000001,                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40999999999999998,                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39000000000000001,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.42999999999999999,                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54000000000000004,                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65000000000000002,                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66000000000000003,                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67000000000000004,                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68999999999999995,                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69999999999999996,                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68999999999999995,                    !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66000000000000003,                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65000000000000002,                    !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68000000000000005,                    !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.80000000000000004,                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93000000000000005,                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89000000000000001,                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.84999999999999998,                    !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.70999999999999996,                    !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57999999999999996;                    !- Value Until Time 22

OS:ThermostatSetpoint:DualSetpoint,
  {73745cf1-3548-41ff-ad94-ed9127ffc87b}, !- Handle
  189.1-2009 - MidriseApartment - Apartment - CZ4-8 Thermostat, !- Name
  {b357b3b7-ba2e-4117-aed3-ddfef142908f}, !- Heating Setpoint Temperature Schedule Name
  {dcb1a098-a699-4478-bde6-e4a0e61953ed}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b357b3b7-ba2e-4117-aed3-ddfef142908f}, ! Handle
  MidriseApartment Apartment HtgSetp,     ! Name
  {a47a9f1d-6385-4b22-8f7c-fcc7867ec018}, ! Schedule Type Limits Name
  {0f30546f-0a5c-4a30-90c9-31bb32895678}, ! Default Day Schedule Name
  {8c5400c9-9987-4745-9381-11397a25520c}, !- Summer Design Day Schedule Name
  {cb43678f-09b1-45ea-9e29-c52dddc0a1d9}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a47a9f1d-6385-4b22-8f7c-fcc7867ec018}, !- Handle
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {0f30546f-0a5c-4a30-90c9-31bb32895678}, !- Handle
  MidriseApartment Apartment HtgSetp Default Schedule, !- Name
  {a47a9f1d-6385-4b22-8f7c-fcc7867ec018}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {8c5400c9-9987-4745-9381-11397a25520c}, !- Handle
  Schedule Day 5,                         !- Name
  {a47a9f1d-6385-4b22-8f7c-fcc7867ec018}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {cb43678f-09b1-45ea-9e29-c52dddc0a1d9}, !- Handle
  Schedule Day 4,                         !- Name
  {a47a9f1d-6385-4b22-8f7c-fcc7867ec018}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {dcb1a098-a699-4478-bde6-e4a0e61953ed}, ! Handle
  MidriseApartment Apartment ClgSetp,     ! Name
  {c5cfb942-2d00-4702-aad1-3c79eac66805}, ! Schedule Type Limits Name
  {13740a06-ac05-45bc-8982-a92f49a74514}, ! Default Day Schedule Name
  {782a66bd-2973-4fd0-991c-6aac3a17048c}, !- Summer Design Day Schedule Name
  {7f1b513f-a575-49b9-95b1-92f5048f43d5}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c5cfb942-2d00-4702-aad1-3c79eac66805}, !- Handle
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {13740a06-ac05-45bc-8982-a92f49a74514}, !- Handle
  MidriseApartment Apartment ClgSetp Default Schedule, !- Name
  {c5cfb942-2d00-4702-aad1-3c79eac66805}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {782a66bd-2973-4fd0-991c-6aac3a17048c}, !- Handle
  Schedule Day 3,                         !- Name
  {c5cfb942-2d00-4702-aad1-3c79eac66805}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {7f1b513f-a575-49b9-95b1-92f5048f43d5}, !- Handle
  Schedule Day 2,                         !- Name
  {c5cfb942-2d00-4702-aad1-3c79eac66805}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Rendering:Color,
  {db1cb188-c56d-4ebf-891e-e901e4819866}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {da74ffbc-67a8-4e6b-9401-e1f8886cea07}, ! Handle
  MidriseApartment Corridor Light,        ! Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, ! Schedule Type Limits Name
  {7726c357-3e7f-43a2-82e0-cb93aee5b565}, ! Default Day Schedule Name
  {e79b31ce-ee57-4f38-b1c9-aaa659f2e5cc}, ! Summer Design Day Schedule Name
  {9a483bc8-7dc6-4969-9de9-42669814fa75}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7726c357-3e7f-43a2-82e0-cb93aee5b565}, !- Handle
  MidriseApartment Corridor Light Default Schedule, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e79b31ce-ee57-4f38-b1c9-aaa659f2e5cc}, !- Handle
  MidriseApartment Corridor Light Summer Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a483bc8-7dc6-4969-9de9-42669814fa75}, !- Handle
  MidriseApartment Corridor Light Winter Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {88a866e8-a655-48c3-b947-a3c85d78e7b2}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a77725b3-0022-4a13-93c4-4e7a0279c50b}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Thermostat, !- Name
  {115e341b-e7ec-4c11-bf91-aead77f3e5e4}, !- Heating Setpoint Temperature Schedule Name
  {f98ceb48-2461-4d21-a696-d561f4d91ba8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {115e341b-e7ec-4c11-bf91-aead77f3e5e4}, !- Handle
  MidriseApartment Corridor HtgSetp,      !- Name
  {4e7cb450-3d03-443e-98d7-a8fdc7dac201}, !- Schedule Type Limits Name
  {6130b216-18fb-4ae3-bef7-109764f51699}, !- Default Day Schedule Name
  {528138e5-372d-465f-87ba-971e67f97aa8}, !- Summer Design Day Schedule Name
  {43c5392c-ad28-468d-87fa-af02ac39fbd1}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4e7cb450-3d03-443e-98d7-a8fdc7dac201}, !- Handle
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {6130b216-18fb-4ae3-bef7-109764f51699}, !- Handle
  Schedule Day 1,                         !- Name
  {4e7cb450-3d03-443e-98d7-a8fdc7dac201}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {528138e5-372d-465f-87ba-971e67f97aa8}, !- Handle
  Schedule Day 8,                         !- Name
  {4e7cb450-3d03-443e-98d7-a8fdc7dac201}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {43c5392c-ad28-468d-87fa-af02ac39fbd1}, !- Handle
  Schedule Day 7,                         !- Name
  {4e7cb450-3d03-443e-98d7-a8fdc7dac201}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {f98ceb48-2461-4d21-a696-d561f4d91ba8}, !- Handle
  MidriseApartment Corridor ClgSetp,      !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  {7ccbc97a-75c6-4d80-965b-b67831304edf}, !- Default Day Schedule Name
  {05e8b6e3-3848-4205-8559-a1a8f9b34ed9}, !- Summer Design Day Schedule Name
  {f96f4b9f-7070-490e-8c9a-65203e406054}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Handle
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7ccbc97a-75c6-4d80-965b-b67831304edf}, !- Handle
  Schedule Day 6,                         !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {05e8b6e3-3848-4205-8559-a1a8f9b34ed9}, !- Handle
  Schedule Day 11,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f96f4b9f-7070-490e-8c9a-65203e406054}, !- Handle
  Schedule Day 10,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Rendering:Color,
  {391b3b93-de7b-4b74-a11f-916351349494}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {16ddb5dd-a9cc-414c-80ed-158a423e00c3}, ! Handle
  MidriseApartment Office Light,          ! Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, ! Schedule Type Limits Name
  {fabf2909-ed14-4b49-881a-d4e52bea6923}, ! Default Day Schedule Name
  {a3eded8b-3796-44bd-beb2-4d4c920e6fd7}, ! Summer Design Day Schedule Name
  {137e3534-aa5c-4487-97a6-13f6c1c12dc0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fabf2909-ed14-4b49-881a-d4e52bea6923}, !- Handle
  MidriseApartment Office Light Default Schedule, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {a3eded8b-3796-44bd-beb2-4d4c920e6fd7}, !- Handle
  MidriseApartment Office Light Summer Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17999999999999999,                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.90000000000000002,                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.80000000000000004,                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90000000000000002,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17999999999999999;                    !- Value Until Time 5

OS:Schedule:Day,
  {137e3534-aa5c-4487-97a6-13f6c1c12dc0}, !- Handle
  MidriseApartment Office Light Winter Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.17999999999999999;                    !- Value Until Time 1

OS:Schedule:Rule,
  {59dcbd7e-f8fc-48d2-9470-7776957189e7}, !- Handle
  MidriseApartment Office Light Rule 1,   !- Name
  {16ddb5dd-a9cc-414c-80ed-158a423e00c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4aebd827-c5fe-4fba-9ee1-0b75141b3c6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4aebd827-c5fe-4fba-9ee1-0b75141b3c6b}, !- Handle
  MidriseApartment Office Light Rule 1 Day Schedule, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.17999999999999999;                    !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {648b5c59-51a2-4530-8075-f63d3086ea03}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2affcb6f-79d4-499b-8b77-5573506f6cec}, ! Handle
  MidriseApartment Office Occ,            ! Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, ! Schedule Type Limits Name
  {3fd5cf71-62f8-400d-8895-d00524e1364c}, ! Default Day Schedule Name
  {2bada665-175b-4f1c-8f1b-56967a933669}, ! Summer Design Day Schedule Name
  {42c1bb46-390c-476e-90c3-7ab7926218ab}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3fd5cf71-62f8-400d-8895-d00524e1364c}, !- Handle
  MidriseApartment Office Occ Default Schedule, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {2bada665-175b-4f1c-8f1b-56967a933669}, !- Handle
  MidriseApartment Office Occ Summer Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {42c1bb46-390c-476e-90c3-7ab7926218ab}, !- Handle
  MidriseApartment Office Occ Winter Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {19ffce4d-87b2-4273-84c7-68bde651108e}, !- Handle
  MidriseApartment Office Occ Rule 1,     !- Name
  {2affcb6f-79d4-499b-8b77-5573506f6cec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f39da89-114e-42ee-8d15-b68803135b33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f39da89-114e-42ee-8d15-b68803135b33}, !- Handle
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {84444ae1-7e7b-41a1-a033-679b8782c517}, ! Handle
  MidriseApartment Office Equip,          ! Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, ! Schedule Type Limits Name
  {8e05e109-590d-4312-b3b4-da39eb4f1055}, ! Default Day Schedule Name
  {0ee45f72-ab53-4524-ac5b-1a25e84437d2}, ! Summer Design Day Schedule Name
  {5425aa98-2ba2-40e2-a3f3-54e9effed552}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e05e109-590d-4312-b3b4-da39eb4f1055}, !- Handle
  MidriseApartment Office Equip Default Schedule, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {0ee45f72-ab53-4524-ac5b-1a25e84437d2}, !- Handle
  MidriseApartment Office Equip Summer Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33000000000000002,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.93999999999999995,                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33000000000000002;                    !- Value Until Time 7

OS:Schedule:Day,
  {5425aa98-2ba2-40e2-a3f3-54e9effed552}, !- Handle
  MidriseApartment Office Equip Winter Design Day, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33000000000000002;                    !- Value Until Time 1

OS:Schedule:Rule,
  {984e535d-d920-4a69-9fdc-7da195ca2f66}, !- Handle
  MidriseApartment Office Equip Rule 1,   !- Name
  {84444ae1-7e7b-41a1-a033-679b8782c517}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd9af4ea-d70d-4e63-a646-531f68601881}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd9af4ea-d70d-4e63-a646-531f68601881}, !- Handle
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Name
  {6e205755-1834-4d77-8d25-db0e50f7c7cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33000000000000002;                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {774ff893-32ce-4b24-93ae-a9c22ae91c62}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Thermostat, !- Name
  {171e5ac3-f9dc-4874-9c00-dc34ac060ee5}, !- Heating Setpoint Temperature Schedule Name
  {f941df54-55b8-450b-ad31-8d3f4577296d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {171e5ac3-f9dc-4874-9c00-dc34ac060ee5}, ! Handle
  MidriseApartment Office HtgSetp,        ! Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, ! Schedule Type Limits Name
  {aa0a67f8-a390-4398-963e-c4c4f43e3e53}, ! Default Day Schedule Name
  {2dd0cad2-80c6-4f00-9eb1-210225e5ee4f}, ! Summer Design Day Schedule Name
  {f87c5c6a-6ddb-4c06-a158-3de5398e7808}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {aa0a67f8-a390-4398-963e-c4c4f43e3e53}, !- Handle
  MidriseApartment Office HtgSetp Default Schedule, !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.600001335144,                        !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.2999992370605,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1000003814697,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3000011444092,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6000003814697;                       !- Value Until Time 5

OS:Schedule:Day,
  {2dd0cad2-80c6-4f00-9eb1-210225e5ee4f}, !- Handle
  MidriseApartment Office HtgSetp Summer Design Day, !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f87c5c6a-6ddb-4c06-a158-3de5398e7808}, !- Handle
  MidriseApartment Office HtgSetp Winter Design Day, !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.300000000000001,                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.100000000000001,                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.300000000000001,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {f941df54-55b8-450b-ad31-8d3f4577296d}, ! Handle
  MidriseApartment Office ClgSetp,        ! Name
  {5303d833-41c9-43a6-babc-cac4abf64a76}, ! Schedule Type Limits Name
  {c353458a-b45b-401d-99f1-a4f77149590a}, ! Default Day Schedule Name
  {18e48c59-a678-4a6c-8dea-7bec23cf0fc6}, ! Summer Design Day Schedule Name
  {2304cb48-6ba6-458e-9b33-d7afdc4054f2}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {5303d833-41c9-43a6-babc-cac4abf64a76}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c353458a-b45b-401d-99f1-a4f77149590a}, !- Handle
  MidriseApartment Office ClgSetp Default Schedule, !- Name
  {5303d833-41c9-43a6-babc-cac4abf64a76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.3999996185303,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6999988555908,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8999996185303,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.6999988555908,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.3999996185303;                       !- Value Until Time 5

OS:Schedule:Day,
  {18e48c59-a678-4a6c-8dea-7bec23cf0fc6}, !- Handle
  MidriseApartment Office ClgSetp Summer Design Day, !- Name
  {5303d833-41c9-43a6-babc-cac4abf64a76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.399999999999999,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.699999999999999,                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.899999999999999,                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.699999999999999,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.399999999999999;                     !- Value Until Time 5

OS:Schedule:Day,
  {2304cb48-6ba6-458e-9b33-d7afdc4054f2}, !- Handle
  MidriseApartment Office ClgSetp Winter Design Day, !- Name
  {5303d833-41c9-43a6-babc-cac4abf64a76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.399999999999999;                     !- Value Until Time 1

OS:Material,
  {277f85a9-16ee-4aec-8454-fbbcee0f79c3}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {44f6c878-3e36-4bfb-aa95-9288dee9cb95}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1;                                    !- Thermal Resistance {m2-K/W}

OS:Rendering:Color,
  {43ba309d-f49c-431b-a7b7-038066f0fa12}, !- Handle
  Rendering Color 4,                      !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:BuildingStory,
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {33f4b519-9691-4479-9def-3d1280793e3f}; !- Group Rendering Name

OS:Space,
  {64180e1e-ef9d-4075-9e0b-2ab836319cf2}, !- Handle
  Space 101,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {cd4009b3-4db4-48d3-9eef-2865ed3a33f5}; !- Thermal Zone Name

OS:Surface,
  {e0fc79ad-c9c6-4d6f-950b-2167ae202f6f}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64180e1e-ef9d-4075-9e0b-2ab836319cf2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a729924e-c770-43d6-82d6-215aaf5ac127}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64180e1e-ef9d-4075-9e0b-2ab836319cf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db2bed66-5610-4bff-904a-3ee7d7b7ceeb}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64180e1e-ef9d-4075-9e0b-2ab836319cf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f9bb25a-d225-468a-a0d8-f5bf29afead0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64180e1e-ef9d-4075-9e0b-2ab836319cf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d71502-aaca-4dd5-93a1-04131159db5a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64180e1e-ef9d-4075-9e0b-2ab836319cf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e0c92a7-1483-4d7e-8605-cbacc04ebd0b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64180e1e-ef9d-4075-9e0b-2ab836319cf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {47c5cb42-5076-4291-bce1-5e34206f4050}, !- Handle
  Space 102,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {1a936923-5b0e-43b8-88cf-9322198b6b63}; !- Thermal Zone Name

OS:Surface,
  {477c9f44-004f-477f-8d3e-9d39844fea4c}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47c5cb42-5076-4291-bce1-5e34206f4050}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acf4518b-4ad8-4f54-9151-594105babb46}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47c5cb42-5076-4291-bce1-5e34206f4050}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {590857e6-8e05-4c7f-84f0-0d012287c19b}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47c5cb42-5076-4291-bce1-5e34206f4050}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {985a57a5-eab1-45c1-a74b-ae5c73580584}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47c5cb42-5076-4291-bce1-5e34206f4050}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7bda8b-8409-42e1-9f07-07eae6ad8422}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47c5cb42-5076-4291-bce1-5e34206f4050}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d1eb32c-b1b2-4cd7-a049-3ee159da7cc2}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47c5cb42-5076-4291-bce1-5e34206f4050}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {431a0f35-2f28-4336-a78a-e6f6c8cde5ec}, !- Handle
  Space 103,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {1e4de7b2-cda3-46de-9a63-f1ac531a62f1}; !- Thermal Zone Name

OS:Surface,
  {62e5833f-52b6-4f36-9ce8-f2c036a6d715}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {431a0f35-2f28-4336-a78a-e6f6c8cde5ec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c48fec1-e317-41fa-9a96-4b92def7293c}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {431a0f35-2f28-4336-a78a-e6f6c8cde5ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {682e5ce6-a75f-4941-a834-59af536e651d}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {431a0f35-2f28-4336-a78a-e6f6c8cde5ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11deb43b-6a65-415f-8e32-9dfd25b93660}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {431a0f35-2f28-4336-a78a-e6f6c8cde5ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b31b5e1a-1b04-49d9-a442-2cd04abffcda}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {431a0f35-2f28-4336-a78a-e6f6c8cde5ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb90790-8f22-43e0-8b78-24d470f53dd5}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {431a0f35-2f28-4336-a78a-e6f6c8cde5ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0689466f-d878-46ae-b0d0-75aa98bf78a8}, !- Handle
  Space 104,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {730a2385-0b25-4cf1-a7da-c98b3dd836e6}; !- Thermal Zone Name

OS:Surface,
  {fb42c2fb-f57d-48e4-b215-c43818ebfe14}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0689466f-d878-46ae-b0d0-75aa98bf78a8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392b5596-5361-4358-9d50-5e75ffdd040d}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0689466f-d878-46ae-b0d0-75aa98bf78a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61405ec4-432e-4bb4-984a-10b127829bb1}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0689466f-d878-46ae-b0d0-75aa98bf78a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae2b1a16-47d0-4d7d-bd24-a188e96fa1de}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0689466f-d878-46ae-b0d0-75aa98bf78a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf72e168-ee16-4dfc-8d6a-41e482104951}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0689466f-d878-46ae-b0d0-75aa98bf78a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7a18ec5-a32b-4a31-9560-e93d99f4c500}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0689466f-d878-46ae-b0d0-75aa98bf78a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0808ea92-e694-49e5-b600-0d813358b9e0}, !- Handle
  Space 105,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {9e9292b8-9e96-4287-bb3e-3d1ff270fbde}; !- Thermal Zone Name

OS:Surface,
  {c37048a8-1da0-409e-abd6-0614627673a1}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0808ea92-e694-49e5-b600-0d813358b9e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.5, 10.64, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3038ee-ef0b-4768-b0a0-147dda70377c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0808ea92-e694-49e5-b600-0d813358b9e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d0339e3-7588-4ead-84a5-c708da868418}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0808ea92-e694-49e5-b600-0d813358b9e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, 10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -5.5, 10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b9fff1d-4636-4e80-9617-7b80008fb2b2}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0808ea92-e694-49e5-b600-0d813358b9e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.5, 10.64, 0,                         !- X,Y,Z Vertex 3 {m}
  -5.5, 10.64, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d73b7fed-043d-4491-b063-4a49740bebe0}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0808ea92-e694-49e5-b600-0d813358b9e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95282d6c-747b-4bd4-b1a0-73707c756787}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0808ea92-e694-49e5-b600-0d813358b9e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5.5, 10.64, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f93ca235-0c7f-4f18-8ba2-0d63b7321e64}, !- Handle
  Space 106,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.5,                                   !- X Origin {m}
  10.64,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {0590ee85-32a2-4088-a6f4-56b56bddd698}; !- Thermal Zone Name

OS:Surface,
  {0dc2d140-a89a-4751-8ee5-88129cb66b16}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f93ca235-0c7f-4f18-8ba2-0d63b7321e64}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e52a7ddc-2591-4108-88a1-3477e22dc133}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93ca235-0c7f-4f18-8ba2-0d63b7321e64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  5.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {743a5208-7bfc-45b7-828f-d4fa4682823e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93ca235-0c7f-4f18-8ba2-0d63b7321e64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, -10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  5.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  5.5, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {092289e2-bb34-4661-8416-bd5a5a62f23a}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93ca235-0c7f-4f18-8ba2-0d63b7321e64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 3 {m}
  5.5, -10.64, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ab28bc2-3a9b-43e5-a85a-7cbb6a1575bf}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93ca235-0c7f-4f18-8ba2-0d63b7321e64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b950fa4-b331-4670-8a8f-7230077ddad5}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f93ca235-0c7f-4f18-8ba2-0d63b7321e64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, -10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  5.5, 0, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Handle
  Space 107,                              !- Name
  {eee81d6d-2ac1-4b0e-a2a7-bb5198da9046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {ee1debe2-ebc6-4bfe-be4f-b22d3077ab94}; !- Thermal Zone Name

OS:Surface,
  {56e00292-222e-452e-8b75-8fa48840ed70}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcd28bce-a9d5-429e-a90e-c57c790ca925}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a2f48d-de71-4c1e-86f1-20dea22d8cf0}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, -2, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5.5, -2, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -2, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7da52c34-927f-4a1a-b201-95d15a0b423f}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -11, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -5.5, -2, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.5, -2, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {658b40de-97ad-4098-8a21-9debd64d5352}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -16, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -11, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -11, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4102c749-6bdc-4919-8658-602f2c60445b}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -21, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -16, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -16, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42110c95-26f0-4f58-8374-fef05351b516}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -26, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -21, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -21, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {655d5d87-f16d-48cb-8667-52942986eebb}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7faaac7-889a-4d4d-b914-ba630d07f72c}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -1, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -1, 0,                             !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4491417b-9a5c-4589-9581-0f3d97a86ef9}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, -1, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -1, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c156e8ac-e812-4c1b-9576-662299d861be}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1937668819549, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -26.1937668819549, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -31, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d1a7adf-a4fc-4148-9b64-64c22cf389ec}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -26.1937668819549, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -26.1937668819549, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db848cec-e813-43c2-a83e-253380a39b19}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c90efb-943a-4db1-a580-f229d6122680}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -11, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ec8077-2b30-4f8d-b990-f71dead734e7}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1992c519-35c4-46a8-b132-6da71a1c4762}, !- Handle
  Surface 52,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8007eb55-53f3-4235-a489-2d4844de221c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -31, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e9d92e2f-f99d-441d-818a-7fc0c8d917e3}, !- Handle
  Space 108,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.80623311804506,                       !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {1e2d90fd-d7eb-4395-829b-57b250387ce3}; !- Thermal Zone Name

OS:Surface,
  {c06f73cf-2e22-4cf0-b193-a2a1b9c4ac3a}, !- Handle
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9d92e2f-f99d-441d-818a-7fc0c8d917e3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 9.36, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2c97bf-3a59-4594-81fe-40a6c833aee9}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9d92e2f-f99d-441d-818a-7fc0c8d917e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80623311804506, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c898005-3ef1-46fd-a657-19c65fbbafd6}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9d92e2f-f99d-441d-818a-7fc0c8d917e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80623311804506, 9.36, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 9.36, 0,             !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb16ef8-098b-4538-a0b2-b71af798271a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9d92e2f-f99d-441d-818a-7fc0c8d917e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 9.36, 0,             !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 9.36, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2033e72a-cfeb-4c13-8c06-4a303dcae8a9}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9d92e2f-f99d-441d-818a-7fc0c8d917e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72cf485b-5ed6-413f-93fa-3fcae563b6ef}, !- Handle
  Surface 58,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9d92e2f-f99d-441d-818a-7fc0c8d917e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 9.36, 3.048,         !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14612e37-feb8-4f00-8472-ac848076464f}, !- Handle
  Space 109,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {fd1b436e-d26a-40bc-91c3-0b0b7c705f94}; !- Thermal Zone Name

OS:Surface,
  {2e1d3b63-d13f-4337-987d-2c0f75cb49a5}, !- Handle
  Surface 59,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14612e37-feb8-4f00-8472-ac848076464f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 9.36, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47e52bd1-561a-4a78-8cf2-65569d0f5ab3}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14612e37-feb8-4f00-8472-ac848076464f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19376688195494, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f90ecb1-b180-4b31-bdc7-adcb1b3ae9f5}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14612e37-feb8-4f00-8472-ac848076464f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19376688195494, 9.36, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 9.36, 0,             !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81351acd-5150-4fe2-8e4c-a2627dee44dd}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14612e37-feb8-4f00-8472-ac848076464f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 9.36, 0,             !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 9.36, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e500d05-3814-4299-a518-9695ec53cbbf}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14612e37-feb8-4f00-8472-ac848076464f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0af1ddce-e0c3-43cb-b0dd-f08ec52bf794}, !- Handle
  Surface 64,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14612e37-feb8-4f00-8472-ac848076464f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 9.36, 3.048,         !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {efc6cf93-0a37-40fb-8e2f-bcbb61336e20}, !- Handle
  Space 110,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {cc79421c-8632-425e-9617-726b53ad6426}; !- Thermal Zone Name

OS:Surface,
  {b33a1f04-10d4-4ddc-b690-4b59953868bb}, !- Handle
  Surface 65,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {efc6cf93-0a37-40fb-8e2f-bcbb61336e20}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d48181ed-c0ba-4a66-94ae-2b4ed633cf85}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efc6cf93-0a37-40fb-8e2f-bcbb61336e20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.72, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -7.72, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50602648-f844-48ca-8d6d-2f44a3dab381}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efc6cf93-0a37-40fb-8e2f-bcbb61336e20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -7.72, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.72, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f926299c-04f2-48a6-a154-400f2c7bfca5}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efc6cf93-0a37-40fb-8e2f-bcbb61336e20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -9.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac5ea03-f780-4b07-b63a-638f44739a7b}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efc6cf93-0a37-40fb-8e2f-bcbb61336e20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67aac164-f5c3-4936-bb60-9c0efcaf281e}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efc6cf93-0a37-40fb-8e2f-bcbb61336e20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c2093f-c12d-488d-9001-06e352b484a1}, !- Handle
  Surface 71,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {efc6cf93-0a37-40fb-8e2f-bcbb61336e20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Handle
  Space 111,                              !- Name
  {eee81d6d-2ac1-4b0e-a2a7-bb5198da9046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {2a0ba808-c282-4800-b40d-8ad499d626fd}; !- Thermal Zone Name

OS:Surface,
  {6c35b3c2-6bd4-45a6-862e-f32f764d7027}, !- Handle
  Surface 72,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.36, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 35.36, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ceca9ca-5cc8-468e-ad40-8f95c71b362c}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ffc2db6-1a12-4660-bd02-e77fad7a23f9}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 1.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -2, 1.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9ff3ede-b9d1-4136-8494-6afa6dee8ead}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -2, 9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -2, 1.64, 0,                            !- X,Y,Z Vertex 3 {m}
  -2, 1.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9690842-9e36-4a41-bf09-3610a726f01d}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 17.5079121351826, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2, 17.5079121351826, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  -2, 9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66df3eb5-33b8-4e29-9c24-e3f2ba325778}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 26.4339560675913, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2, 26.4339560675913, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 17.5079121351826, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 17.5079121351826, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15887cf3-de48-4497-ad68-2edbc9c42325}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 35.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, 35.36, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, 26.4339560675913, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 26.4339560675913, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54d86e94-b306-423c-9e42-6589f705cb0c}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999998, 35.36, 3.048,       !- X,Y,Z Vertex 1 {m}
  -0.999999999999998, 35.36, 0,           !- X,Y,Z Vertex 2 {m}
  -2, 35.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, 35.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {803e88a9-65a4-4138-8233-235e2fab5edb}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 35.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.999999999999998, 35.36, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999998, 35.36, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f4d5a5-d3ca-4cd0-8565-844e49368d7d}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26.4339560675913, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 26.4339560675913, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 35.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 35.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e21c59-1a5d-4d1d-ae38-6f504257c417}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.5079121351826, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 17.5079121351826, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 26.4339560675913, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 26.4339560675913, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ea2af9-4d1c-472b-9c48-cd0ad1de3eca}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 17.5079121351826, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 17.5079121351826, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77435b16-6239-4ca9-8aac-28cec4af4db7}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.64, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 1.64, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15154306-2fae-4c15-912c-f9c744e41a6e}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.64, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.64, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f73931b-9001-4d69-80ac-2578a26f85e1}, !- Handle
  Surface 86,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b98c8a82-43be-4574-8f9f-5a1b1fae045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 35.36, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -2, 35.36, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {959dca1e-885b-4f04-873e-0382ca17d414}, !- Handle
  Space 112,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {44222865-c052-4734-bea6-5889755de301}; !- Thermal Zone Name

OS:Surface,
  {0313815b-c973-4133-8f66-ec3f56b205ba}, !- Handle
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {959dca1e-885b-4f04-873e-0382ca17d414}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab7f765-a85d-42bc-8ad8-d233dfcf7b3d}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959dca1e-885b-4f04-873e-0382ca17d414}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e554a6c-2b8d-422a-aa0d-a6aee8892109}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959dca1e-885b-4f04-873e-0382ca17d414}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -9.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef8cee6b-78d8-4951-a272-1c985e2631d4}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959dca1e-885b-4f04-873e-0382ca17d414}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -7.72, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -7.72, 0,                           !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb049b5e-881b-4c15-a67f-ca8f8050dacc}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959dca1e-885b-4f04-873e-0382ca17d414}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -7.72, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -7.72, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d731ce1f-1742-4df1-b181-e2cf193d2367}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959dca1e-885b-4f04-873e-0382ca17d414}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0351e927-5719-4c13-96a7-87672beddd63}, !- Handle
  Surface 93,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {959dca1e-885b-4f04-873e-0382ca17d414}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4891240-ebfa-4fec-8e23-5ad0bda13e47}, !- Handle
  Space 113,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  30.1479121351827,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {98484c9f-0861-4245-95f1-67dd0ae6ef1d}; !- Thermal Zone Name

OS:Surface,
  {fde90490-3798-4728-b446-c0f1b52ccbc5}, !- Handle
  Surface 94,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4891240-ebfa-4fec-8e23-5ad0bda13e47}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f736f5bc-a893-472c-a76d-ca1face4cdd0}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4891240-ebfa-4fec-8e23-5ad0bda13e47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1db2d4dc-e149-4e1f-bb46-cc9c5a9d52b3}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4891240-ebfa-4fec-8e23-5ad0bda13e47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.14791213518265, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.14791213518265, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74495e8-c8a7-427a-8551-0d5bcfeba9d8}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4891240-ebfa-4fec-8e23-5ad0bda13e47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e251b25-ae41-45f9-b18b-9d7daeb30b03}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4891240-ebfa-4fec-8e23-5ad0bda13e47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e540ff55-2eb4-4f48-aa06-89a9198dcc29}, !- Handle
  Surface 99,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4891240-ebfa-4fec-8e23-5ad0bda13e47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0fa4de2a-0002-4c5c-a622-ec69e3fff6fb}, !- Handle
  Space 114,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  30.1479121351827,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {7789395f-be5c-4e2f-910b-b1cca1c89332}; !- Thermal Zone Name

OS:Surface,
  {56fb8758-74e7-4a81-a16e-a2b99fac3692}, !- Handle
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0fa4de2a-0002-4c5c-a622-ec69e3fff6fb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {116a00ee-6bb9-4766-94a0-782d9b5a1eee}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa4de2a-0002-4c5c-a622-ec69e3fff6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc26aa0-e4e1-4fa5-8704-de9c0a4d5711}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa4de2a-0002-4c5c-a622-ec69e3fff6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.14791213518265, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.14791213518265, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {158e8bce-4726-4902-94de-c83a902ed070}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa4de2a-0002-4c5c-a622-ec69e3fff6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac253ec1-c8f9-4b5b-b65f-5d648e244e16}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa4de2a-0002-4c5c-a622-ec69e3fff6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d634261-bc41-4f9e-bb88-d051b89a5d29}, !- Handle
  Surface 105,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fa4de2a-0002-4c5c-a622-ec69e3fff6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89d0395a-e8de-4b58-8ca3-b3253da4a8a1}, !- Handle
  Space 115,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {33f747f4-0abc-489a-a78f-909b7810ba44}; !- Thermal Zone Name

OS:Surface,
  {86def544-d7c8-4406-be54-aab404d61f98}, !- Handle
  Surface 106,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89d0395a-e8de-4b58-8ca3-b3253da4a8a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {690a7610-5d95-46a1-879d-1f9e34a59b69}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89d0395a-e8de-4b58-8ca3-b3253da4a8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef45716a-1fa2-493b-9f75-a5314576af0c}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89d0395a-e8de-4b58-8ca3-b3253da4a8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.92604393240867, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.92604393240867, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3dcff1c-3046-4523-a451-975861837818}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89d0395a-e8de-4b58-8ca3-b3253da4a8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c7f8a5c-04bb-4bea-b51d-f53454fc9965}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89d0395a-e8de-4b58-8ca3-b3253da4a8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42f3eb7c-7e75-4ad4-a1a1-532cef20106c}, !- Handle
  Surface 111,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89d0395a-e8de-4b58-8ca3-b3253da4a8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e0911de2-4ebb-4a6a-8fbb-671ecb29bb1c}, !- Handle
  Space 116,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {023556a8-a05e-48a2-945a-c8593680635e}; !- Thermal Zone Name

OS:Surface,
  {3a3a67c1-0e4d-497b-a4d8-881497d19a51}, !- Handle
  Surface 112,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0911de2-4ebb-4a6a-8fbb-671ecb29bb1c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a8bb354-8175-4c1f-bf91-9042396b6a51}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0911de2-4ebb-4a6a-8fbb-671ecb29bb1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e7bdda-376c-41c0-af49-bb3aa77afedf}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0911de2-4ebb-4a6a-8fbb-671ecb29bb1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.92604393240867, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.92604393240867, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a66a862-17c7-47ec-8e3d-f03a3462c4f4}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0911de2-4ebb-4a6a-8fbb-671ecb29bb1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81fb701d-2e0d-48b6-9f3f-b9f2f1832a60}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0911de2-4ebb-4a6a-8fbb-671ecb29bb1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd2bf2eb-8c99-44db-8e82-dc14e3093f7c}, !- Handle
  Surface 117,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0911de2-4ebb-4a6a-8fbb-671ecb29bb1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {18911fe5-230f-4042-96eb-d02b146f5142}, !- Handle
  Space 117,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {7a641706-5e8d-40aa-914d-b0481ac8a6a0}; !- Thermal Zone Name

OS:Surface,
  {f6863d11-ed31-445b-8801-bbefaf3320d3}, !- Handle
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18911fe5-230f-4042-96eb-d02b146f5142}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397e1471-11be-46e1-97bd-461e2d4e8870}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18911fe5-230f-4042-96eb-d02b146f5142}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25321d82-89d6-479a-a224-9bcb36044c0c}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18911fe5-230f-4042-96eb-d02b146f5142}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb3e93d-9632-4356-a8e8-1be50c6e0cd4}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18911fe5-230f-4042-96eb-d02b146f5142}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  9, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64cfc69e-0e81-4e76-b57b-0f568d93653c}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18911fe5-230f-4042-96eb-d02b146f5142}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8592049f-1b48-4043-99b0-f4416f3af413}, !- Handle
  Surface 123,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18911fe5-230f-4042-96eb-d02b146f5142}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {88faaa04-1159-4cb8-b0b4-55a8c65a0781}, !- Handle
  Space 118,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {626d0e6c-ddd8-452e-9775-e7028f346ce9}, !- Building Story Name
  {a2721da4-b774-4434-ae39-06b233c93b04}; !- Thermal Zone Name

OS:Surface,
  {607cd002-1112-44e4-9375-e737c24d1847}, !- Handle
  Surface 124,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {88faaa04-1159-4cb8-b0b4-55a8c65a0781}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {932519dc-b07b-4cfd-96cc-d4274aa13b0c}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88faaa04-1159-4cb8-b0b4-55a8c65a0781}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e2b464-a6e9-4da1-a1b7-969cc31bc387}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88faaa04-1159-4cb8-b0b4-55a8c65a0781}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a070ccda-fb61-4000-8666-34dd00ba5b3d}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88faaa04-1159-4cb8-b0b4-55a8c65a0781}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  9, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd31373-78eb-48d9-869b-8f1f2e05fd13}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88faaa04-1159-4cb8-b0b4-55a8c65a0781}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc60e412-4c17-4e06-8749-05b053e4389f}, !- Handle
  Surface 129,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88faaa04-1159-4cb8-b0b4-55a8c65a0781}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c2a9936a-d10a-4658-8b82-f290c7504bf0}; !- Group Rendering Name

OS:Space,
  {3a9e613e-3179-456e-9bbd-15596a9f58df}, !- Handle
  Space 201,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {ea181fd7-2e80-4ded-9af4-093991f16587}; !- Thermal Zone Name

OS:Surface,
  {47912396-a50d-4b9f-a5b3-dcba1ca1e3c9}, !- Handle
  Surface 130,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a9e613e-3179-456e-9bbd-15596a9f58df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df7c8547-de4d-418c-8a8b-0bc3a08e0686}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a9e613e-3179-456e-9bbd-15596a9f58df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca07caba-b0cb-4f01-9042-34e9d1220514}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a9e613e-3179-456e-9bbd-15596a9f58df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a63ffe-d84e-41ec-b9bb-85c3b3cbef16}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a9e613e-3179-456e-9bbd-15596a9f58df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc8e1fa-4fa8-42ab-814d-738ef9189ca0}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a9e613e-3179-456e-9bbd-15596a9f58df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df23eee6-27fd-40f7-8917-511769d51991}, !- Handle
  Surface 135,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a9e613e-3179-456e-9bbd-15596a9f58df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc1d80e3-e430-45fe-9c7e-cd261a7adac4}, !- Handle
  Space 202,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {ddc6de92-d3aa-4dea-add2-ec3549def61a}; !- Thermal Zone Name

OS:Surface,
  {a574fa53-49ce-4bc4-b6ed-944e6a7590cc}, !- Handle
  Surface 136,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc1d80e3-e430-45fe-9c7e-cd261a7adac4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {631eb343-21aa-4e1b-a3d4-bc53a1bd31f5}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc1d80e3-e430-45fe-9c7e-cd261a7adac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41fc42b5-009f-49ea-86f5-130142739125}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc1d80e3-e430-45fe-9c7e-cd261a7adac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e45409-6618-46f4-b55f-9672cecc9c47}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc1d80e3-e430-45fe-9c7e-cd261a7adac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82245563-3744-4c22-8a70-2f51c93a111d}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc1d80e3-e430-45fe-9c7e-cd261a7adac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01e67d7-d4f7-422f-a8e3-48d8c64c0b78}, !- Handle
  Surface 141,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc1d80e3-e430-45fe-9c7e-cd261a7adac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {47fae08e-475b-45dc-bf20-d8da76e03aec}, !- Handle
  Space 203,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {14fc9496-415c-45f8-8c6c-eb64c54b0e5a}; !- Thermal Zone Name

OS:Surface,
  {7a9f85c6-ec24-4dfb-aa58-d87e92b4e23f}, !- Handle
  Surface 142,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47fae08e-475b-45dc-bf20-d8da76e03aec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc352894-51a1-48c5-a8d9-9e011c62cc30}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47fae08e-475b-45dc-bf20-d8da76e03aec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5224a344-e9a2-4550-bbe3-fd9e96ee88d3}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47fae08e-475b-45dc-bf20-d8da76e03aec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6e9aeb-687e-43f5-8646-b7cb8456e14a}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47fae08e-475b-45dc-bf20-d8da76e03aec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d9b62d-07db-4666-a0b5-11052f82ff1b}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47fae08e-475b-45dc-bf20-d8da76e03aec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {467e659c-3b39-4a6d-aed7-7f796e088e20}, !- Handle
  Surface 147,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47fae08e-475b-45dc-bf20-d8da76e03aec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc9501d2-e8bc-4f31-97d9-3bd91a3cb1b2}, !- Handle
  Space 204,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {67e6a281-da3b-4f0b-adbe-195328fc059b}; !- Thermal Zone Name

OS:Surface,
  {d2b36441-230c-489f-a6c7-18475043b2be}, !- Handle
  Surface 148,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc9501d2-e8bc-4f31-97d9-3bd91a3cb1b2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa052b46-a6be-44d1-afa7-6e24cd3e8a91}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9501d2-e8bc-4f31-97d9-3bd91a3cb1b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b8d151-fcf8-49bb-a90c-0554a4dbdf12}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9501d2-e8bc-4f31-97d9-3bd91a3cb1b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e17d042b-181c-4abb-9813-86e8d4c4516b}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9501d2-e8bc-4f31-97d9-3bd91a3cb1b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbedb69f-0b49-4708-b187-0389427c5cd5}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9501d2-e8bc-4f31-97d9-3bd91a3cb1b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09366fb1-1831-4758-a81b-95a1c3248267}, !- Handle
  Surface 153,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc9501d2-e8bc-4f31-97d9-3bd91a3cb1b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {800189a1-db83-4bd6-865c-613395c19008}, !- Handle
  Space 205,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {3ce3b8d7-f982-4885-bd75-182145b7ff7f}; !- Thermal Zone Name

OS:Surface,
  {d1bab6b7-d54d-4447-8fd5-cf660ab4bb33}, !- Handle
  Surface 154,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {800189a1-db83-4bd6-865c-613395c19008}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.5, 10.64, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aecbf652-f42f-4d46-be7a-2f6940266e34}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800189a1-db83-4bd6-865c-613395c19008}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {207014c0-20b1-4013-9647-026c2df230be}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800189a1-db83-4bd6-865c-613395c19008}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, 10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -5.5, 10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397794f2-4c52-4fc4-b2ae-64601d635ba8}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800189a1-db83-4bd6-865c-613395c19008}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.5, 10.64, 0,                         !- X,Y,Z Vertex 3 {m}
  -5.5, 10.64, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3fae842-f76e-4067-89c0-100ba2ff42d3}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800189a1-db83-4bd6-865c-613395c19008}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa58087-7452-4b63-9b03-2e01798836dc}, !- Handle
  Surface 159,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {800189a1-db83-4bd6-865c-613395c19008}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5.5, 10.64, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f140957-0bba-40c7-a561-19ab8696b2e5}, !- Handle
  Space 206,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.5,                                   !- X Origin {m}
  10.64,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {c0e5d61d-c38f-4eed-ad14-cd80aa884969}; !- Thermal Zone Name

OS:Surface,
  {b7012faf-04a8-4372-a38c-be7093b06ddf}, !- Handle
  Surface 160,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f140957-0bba-40c7-a561-19ab8696b2e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77713adc-5ecb-4f5b-8821-c60a9c49437d}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f140957-0bba-40c7-a561-19ab8696b2e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  5.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c925236-392a-46f4-a4b9-79ac45e6736d}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f140957-0bba-40c7-a561-19ab8696b2e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, -10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  5.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  5.5, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0acb83e-b4f1-4e58-8017-d484d415d65b}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f140957-0bba-40c7-a561-19ab8696b2e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 3 {m}
  5.5, -10.64, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48e47f7e-310d-4d52-b670-a50d47a54e5a}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f140957-0bba-40c7-a561-19ab8696b2e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d885b513-a90f-4949-8d81-58d6fc94b5dd}, !- Handle
  Surface 165,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f140957-0bba-40c7-a561-19ab8696b2e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, -10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  5.5, 0, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Handle
  Space 207,                              !- Name
  {eee81d6d-2ac1-4b0e-a2a7-bb5198da9046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {44480188-78ee-4a80-943e-5212a3abf6d1}; !- Thermal Zone Name

OS:Surface,
  {619c818b-6ff0-41e2-9b27-b3cc314196ae}, !- Handle
  Surface 166,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a1d7428-6db2-46f7-a00c-c5b5c07762c6}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd40735c-cb4e-4a7a-82cc-1951932bf392}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, -2, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5.5, -2, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -2, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cbe3292-e8b3-42d3-8e88-67a746dd177c}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -11, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -5.5, -2, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.5, -2, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910fd983-d1b3-4416-ba67-65a0923900a2}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -16, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -11, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -11, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89e0153c-0654-4db5-917d-8383ed18cf73}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -21, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -16, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -16, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf674a3-5aaa-42db-8e2b-611c0369541c}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -26, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -21, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -21, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce47baaa-68d8-4190-9a9f-7aa2d269bef3}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c72dcbb2-3074-44bd-8730-5570cd22c4ca}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -1, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -1, 0,                             !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1a806e8-7678-44b9-afea-10882ec30286}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, -1, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -1, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30892bc0-5714-45d2-a11c-39bd9df3e671}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1937668819549, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -26.1937668819549, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -31, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69caf763-acf3-43b8-af6a-3f5a6590e509}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -26.1937668819549, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -26.1937668819549, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c91538-34fb-44b2-96a4-1a93cce8e2bc}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f047895-cf80-41a8-89f1-fdaa927a604a}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -11, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3d3cfbe-88c8-4b19-8d13-12982ef68d56}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0dd964f-47b7-4769-884b-6508e6f23d75}, !- Handle
  Surface 181,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {786c3a17-d2ce-44d1-a083-970aa8f49095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -31, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {778990f0-425d-4f88-b236-3eed329fd104}, !- Handle
  Space 208,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.80623311804506,                       !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {e17f512a-4c98-4789-ba21-f96d30004d43}; !- Thermal Zone Name

OS:Surface,
  {d4fa07fb-4762-4e43-b163-e629cb4a2905}, !- Handle
  Surface 182,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {778990f0-425d-4f88-b236-3eed329fd104}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 9.36, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b76fc27-a765-46cd-b94f-bba058c5bcc5}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {778990f0-425d-4f88-b236-3eed329fd104}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80623311804506, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c9a229-0e72-4791-ac16-4064dab642c5}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {778990f0-425d-4f88-b236-3eed329fd104}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80623311804506, 9.36, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 9.36, 0,             !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd758e8-8c90-4065-b639-da3df85151ca}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {778990f0-425d-4f88-b236-3eed329fd104}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 9.36, 0,             !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 9.36, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0785759-1c41-462f-86ad-5c7db0c08d1a}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {778990f0-425d-4f88-b236-3eed329fd104}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92526bf0-1431-4c56-b226-5189a29ef7bc}, !- Handle
  Surface 187,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {778990f0-425d-4f88-b236-3eed329fd104}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 9.36, 3.048,         !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {608b6a78-8ff1-4bbd-947c-3d5111bcbb36}, !- Handle
  Space 209,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {3dbbae23-6b13-4f20-877e-20e00de8c571}; !- Thermal Zone Name

OS:Surface,
  {9e6e09e0-36e1-4064-aa77-93052fd34a8b}, !- Handle
  Surface 188,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {608b6a78-8ff1-4bbd-947c-3d5111bcbb36}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 9.36, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb766913-20dc-4da8-a60b-8440e0ed152a}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {608b6a78-8ff1-4bbd-947c-3d5111bcbb36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19376688195494, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b53797-a792-42e1-b7c3-88c9e963cdc3}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {608b6a78-8ff1-4bbd-947c-3d5111bcbb36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19376688195494, 9.36, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 9.36, 0,             !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f7f65a-c4de-41c5-b553-d2edde662db1}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {608b6a78-8ff1-4bbd-947c-3d5111bcbb36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 9.36, 0,             !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 9.36, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0330549e-592b-406e-9e57-cdf7815c5542}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {608b6a78-8ff1-4bbd-947c-3d5111bcbb36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c487a8c6-e006-41fe-b022-3dd37c2123e3}, !- Handle
  Surface 193,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {608b6a78-8ff1-4bbd-947c-3d5111bcbb36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 9.36, 3.048,         !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e1af7a09-b3a7-4849-a671-f316c09d11d2}, !- Handle
  Space 210,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {4d5e2a76-fac0-42e1-b025-515897265833}; !- Thermal Zone Name

OS:Surface,
  {1f25a112-8b7c-47f3-8259-5bfb9c795d3f}, !- Handle
  Surface 194,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1af7a09-b3a7-4849-a671-f316c09d11d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {630cc652-7c42-436a-8e99-27cc22230609}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1af7a09-b3a7-4849-a671-f316c09d11d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.72, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -7.72, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a7ad2c-3fbf-4ed8-a29b-dcdd9bbba461}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1af7a09-b3a7-4849-a671-f316c09d11d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -7.72, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.72, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26942f7e-1a79-4794-aea1-e3f41877b7e6}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1af7a09-b3a7-4849-a671-f316c09d11d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -9.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c331b8c-5f31-46db-9a9e-859a72a98782}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1af7a09-b3a7-4849-a671-f316c09d11d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c684d25-2f53-42ec-8cb0-0ea58ba44700}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1af7a09-b3a7-4849-a671-f316c09d11d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5898429a-c161-4ded-8773-73ee5085ca20}, !- Handle
  Surface 200,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1af7a09-b3a7-4849-a671-f316c09d11d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Handle
  Space 211,                              !- Name
  {eee81d6d-2ac1-4b0e-a2a7-bb5198da9046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {6c6d246f-e281-4f9a-8a30-08df6f64b7ab}; !- Thermal Zone Name

OS:Surface,
  {34f12b23-b2b7-4cd0-bc1f-8f3eefa8e4e1}, !- Handle
  Surface 201,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.36, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 35.36, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d85e46d-372d-4176-9841-0cba9ae878e5}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f810850e-ee00-4908-92f3-28d9c830dce4}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 1.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -2, 1.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713671ed-be10-4f85-8cef-af18f1a0dfd6}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -2, 9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -2, 1.64, 0,                            !- X,Y,Z Vertex 3 {m}
  -2, 1.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35770324-5568-4c0c-bae2-a53b33812d66}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 17.5079121351826, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2, 17.5079121351826, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  -2, 9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {941252f6-234f-4981-91c2-6d9358e5b073}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 26.4339560675913, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2, 26.4339560675913, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 17.5079121351826, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 17.5079121351826, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {689bca79-e2da-4224-8978-754dacd2c468}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 35.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, 35.36, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, 26.4339560675913, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 26.4339560675913, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7459e4a9-d1b3-4325-b690-a55d16b0aea0}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999998, 35.36, 3.048,       !- X,Y,Z Vertex 1 {m}
  -0.999999999999998, 35.36, 0,           !- X,Y,Z Vertex 2 {m}
  -2, 35.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, 35.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6041d62-b4bb-419f-a590-cb746e302e43}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 35.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.999999999999998, 35.36, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999998, 35.36, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40137db8-0420-414f-8c90-ae2eab26b308}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26.4339560675913, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 26.4339560675913, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 35.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 35.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c6891aa-2cd9-47fb-b82c-c7795363bd7a}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.5079121351826, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 17.5079121351826, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 26.4339560675913, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 26.4339560675913, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ac7c3d-cf04-4b29-a3e9-05d5b2e2a528}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 17.5079121351826, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 17.5079121351826, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df220c6-7abb-4e9a-99a8-b12d55682fbb}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.64, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 1.64, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a87a7f1-6b96-4c3f-9c08-8533123581d2}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.64, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.64, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5931d04e-5b7a-43fa-8b97-25394f45bd8f}, !- Handle
  Surface 215,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96255380-cf11-4881-bab7-9179bafec30b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 35.36, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -2, 35.36, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {453cf8cf-7f86-4431-92e0-efd4ef88460d}, !- Handle
  Space 212,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {10fd93aa-da10-420f-b0d3-fa30bb9b1981}; !- Thermal Zone Name

OS:Surface,
  {4dd97e07-6d24-43b7-a580-5bc047d179ab}, !- Handle
  Surface 216,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {453cf8cf-7f86-4431-92e0-efd4ef88460d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b899a5db-3a35-46e4-a353-5ded9f88ba91}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {453cf8cf-7f86-4431-92e0-efd4ef88460d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93db9c7b-9cd1-4ccf-8406-7a52d33568ea}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {453cf8cf-7f86-4431-92e0-efd4ef88460d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -9.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a8e5d5-405c-4a90-a8b8-6e04d6158128}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {453cf8cf-7f86-4431-92e0-efd4ef88460d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -7.72, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -7.72, 0,                           !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {200b6b20-aa55-4379-b14e-ea14a31bae35}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {453cf8cf-7f86-4431-92e0-efd4ef88460d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -7.72, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -7.72, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e27f6dac-1890-4801-88a9-95735393c177}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {453cf8cf-7f86-4431-92e0-efd4ef88460d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f23a77-ea59-4a9e-9a0f-5d30aa63f45a}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {453cf8cf-7f86-4431-92e0-efd4ef88460d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c86dcec7-6086-4259-835e-77cc8eb7338b}, !- Handle
  Space 213,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  30.1479121351827,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {dc32aa7c-41e3-4389-a941-8b334832cfd1}; !- Thermal Zone Name

OS:Surface,
  {12321709-f656-435d-adee-47a372535222}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c86dcec7-6086-4259-835e-77cc8eb7338b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f61f99c9-1cd8-4fc7-8a04-4563d16f65d5}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c86dcec7-6086-4259-835e-77cc8eb7338b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a29fe5-8c21-46c7-b8e0-a82c9038dae9}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c86dcec7-6086-4259-835e-77cc8eb7338b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.14791213518265, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.14791213518265, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a58d7099-3c0c-4842-98dc-25e6abab7b4f}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c86dcec7-6086-4259-835e-77cc8eb7338b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e2af3b-7cbe-4ef7-82e8-5581f459607c}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c86dcec7-6086-4259-835e-77cc8eb7338b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0087520e-507e-4ed3-b844-f7cb662583a3}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c86dcec7-6086-4259-835e-77cc8eb7338b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a90a052e-1f4f-4d6a-9176-22d2ba5a1105}, !- Handle
  Space 214,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  30.1479121351827,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {1ad2bfe8-e1f2-40d4-a16b-d1eacd478249}; !- Thermal Zone Name

OS:Surface,
  {62ec0c98-273a-418f-b54f-8f0d7e4cb312}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a90a052e-1f4f-4d6a-9176-22d2ba5a1105}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eddf821-243a-4e1f-b332-0f874ac75230}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a90a052e-1f4f-4d6a-9176-22d2ba5a1105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00799ddb-18fb-4c80-bccb-733d485419a1}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a90a052e-1f4f-4d6a-9176-22d2ba5a1105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.14791213518265, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.14791213518265, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c0d95d2-f0cd-46b9-a1fc-964dd2e73110}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a90a052e-1f4f-4d6a-9176-22d2ba5a1105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f8e6037-a35c-4514-a57f-cf14b207281a}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a90a052e-1f4f-4d6a-9176-22d2ba5a1105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5b3087e-c8dd-4f3e-b842-227dc8569fae}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a90a052e-1f4f-4d6a-9176-22d2ba5a1105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cd3c9075-e7ad-433e-8e20-7c9ab8f07b91}, !- Handle
  Space 215,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {804b435b-d45a-4c7a-b34f-0a5412026ad4}; !- Thermal Zone Name

OS:Surface,
  {57875a07-c3cb-4a56-9aaf-7dc9229832a8}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd3c9075-e7ad-433e-8e20-7c9ab8f07b91}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f450e3-28c4-4663-94cb-0687d9eadd89}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd3c9075-e7ad-433e-8e20-7c9ab8f07b91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d059a85-d378-4e9e-a16e-0dd5ba5948ed}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd3c9075-e7ad-433e-8e20-7c9ab8f07b91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.92604393240867, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.92604393240867, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fce8e507-77aa-4a90-8b06-c92101592d1d}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd3c9075-e7ad-433e-8e20-7c9ab8f07b91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f13edb-373b-417b-b457-56d8393ed31e}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd3c9075-e7ad-433e-8e20-7c9ab8f07b91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04bdb13f-4546-49e7-9887-e2828c0c4f17}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd3c9075-e7ad-433e-8e20-7c9ab8f07b91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c5669c53-de7f-406b-86d0-b54eb0988107}, !- Handle
  Space 216,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {3374a53c-17ce-4f3c-8d7e-2d10c8d28da0}; !- Thermal Zone Name

OS:Surface,
  {a874f14a-c751-4f8c-bf18-f745a2e8158d}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c5669c53-de7f-406b-86d0-b54eb0988107}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d55cccd8-2049-4256-a3f9-597b5468cbe1}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5669c53-de7f-406b-86d0-b54eb0988107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {697974bf-7bf6-42bd-9f7d-35df8b2031b3}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5669c53-de7f-406b-86d0-b54eb0988107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.92604393240867, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.92604393240867, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c88aeed0-c762-492d-b0b6-f84a910d5e7f}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5669c53-de7f-406b-86d0-b54eb0988107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0928aa38-243a-4c04-a5d6-f35c7b47651b}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5669c53-de7f-406b-86d0-b54eb0988107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25314440-323a-4ba5-9a8c-5208ce51bc33}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5669c53-de7f-406b-86d0-b54eb0988107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e397a6b-9cbc-4215-9118-725b1f0d63df}, !- Handle
  Space 217,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {4d11b986-7fb2-427d-b98c-ce806c01af7f}; !- Thermal Zone Name

OS:Surface,
  {73848120-cd19-4b26-900e-668253141c69}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e397a6b-9cbc-4215-9118-725b1f0d63df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab85add5-279b-4638-bd9d-48a4dc10321b}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e397a6b-9cbc-4215-9118-725b1f0d63df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71607390-cbf7-43a0-9c6d-40a8ef71bd60}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e397a6b-9cbc-4215-9118-725b1f0d63df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd413b4-440a-4d22-a5bd-f9e912199a13}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e397a6b-9cbc-4215-9118-725b1f0d63df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  9, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {359ab928-0814-4a87-bc24-f09cd1d49f55}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e397a6b-9cbc-4215-9118-725b1f0d63df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f9c165-ebdc-4b74-81bf-50dacaf99ad9}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e397a6b-9cbc-4215-9118-725b1f0d63df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9521fac7-2d86-4f75-a4aa-76831eec48c0}, !- Handle
  Space 218,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6ccec0a2-7ff7-467e-bfa5-ca4b2a0240bf}, !- Building Story Name
  {ff9b3e65-f785-478d-9ce6-531d56a1cb1d}; !- Thermal Zone Name

OS:Surface,
  {5f36b183-361d-4af9-98a7-0e3524f048b0}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9521fac7-2d86-4f75-a4aa-76831eec48c0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8b44c0c-9081-4eff-854d-0a506a4cc125}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9521fac7-2d86-4f75-a4aa-76831eec48c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c025226c-369d-4118-a85f-d8a4296d47f0}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9521fac7-2d86-4f75-a4aa-76831eec48c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a2b1e0-e51c-417c-a208-2f4aa70d1d42}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9521fac7-2d86-4f75-a4aa-76831eec48c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  9, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {263ac338-9eb6-4ba1-aac3-2d6d14341be5}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9521fac7-2d86-4f75-a4aa-76831eec48c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2814ed49-3033-4f33-9943-a56eee0ca716}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9521fac7-2d86-4f75-a4aa-76831eec48c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Handle
  Building Story 3,                       !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {94f88004-442a-4e4d-9e1a-762c03a9edf2}; !- Group Rendering Name

OS:Space,
  {30122938-6a4b-48b9-8e16-3f3dfe8bfe12}, !- Handle
  Space 301,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {2bdab25f-ef6b-45a4-a9f8-4395faa30eb4}; !- Thermal Zone Name

OS:Surface,
  {26f15864-d16e-414f-beb2-e2f35b4857e4}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30122938-6a4b-48b9-8e16-3f3dfe8bfe12}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9e8875e-6f4a-48e5-b00d-7e1c8ec0e2fe}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30122938-6a4b-48b9-8e16-3f3dfe8bfe12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a132a8bb-e2ef-4b1b-a147-20d27c9607e7}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30122938-6a4b-48b9-8e16-3f3dfe8bfe12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b72e258-2926-46c6-8374-1d5c7630e660}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30122938-6a4b-48b9-8e16-3f3dfe8bfe12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c2c9fd4-a17a-46e8-92e7-14493f94149f}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30122938-6a4b-48b9-8e16-3f3dfe8bfe12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d217a4b-25ee-4ae1-b35e-54bfb8a97ce1}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30122938-6a4b-48b9-8e16-3f3dfe8bfe12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ae4a64d2-d492-4930-af16-3c35d3e114b7}, !- Handle
  Space 302,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {47817b2a-db60-4e97-9562-f9f15f595906}; !- Thermal Zone Name

OS:Surface,
  {508cb732-1dcf-4c85-8927-26b783bd297b}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae4a64d2-d492-4930-af16-3c35d3e114b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42bb287b-3243-4f09-bb7a-4a031749c6ce}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae4a64d2-d492-4930-af16-3c35d3e114b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60fa08d9-5dda-4a85-89db-6372010e31be}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae4a64d2-d492-4930-af16-3c35d3e114b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e3455e-44b6-435c-9d3b-f2cecf9803d3}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae4a64d2-d492-4930-af16-3c35d3e114b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {457b1ca0-0d22-4cc4-86fd-09f233f13407}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae4a64d2-d492-4930-af16-3c35d3e114b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe2f89a-24d3-4e7b-b0d0-118c48a3ec19}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae4a64d2-d492-4930-af16-3c35d3e114b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e5b6606-9ef2-4b56-84aa-1defac7656eb}, !- Handle
  Space 303,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {9bad9553-10dd-4f49-ae22-2d8512adeefc}; !- Thermal Zone Name

OS:Surface,
  {0fb97f8b-cee8-4508-bbbf-a84f13135136}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e5b6606-9ef2-4b56-84aa-1defac7656eb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56de5796-0540-4f8d-9cae-77fbdfa6b292}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5b6606-9ef2-4b56-84aa-1defac7656eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e88ea1c-6192-4a2a-ab67-5cb58143f06b}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5b6606-9ef2-4b56-84aa-1defac7656eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {753af7d4-fec1-4036-81b5-9631ed69254a}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5b6606-9ef2-4b56-84aa-1defac7656eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eb19a00-197f-484b-ab3b-f3701a2d7a8b}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5b6606-9ef2-4b56-84aa-1defac7656eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9bc665b-1489-4482-adcd-e5238d426c13}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e5b6606-9ef2-4b56-84aa-1defac7656eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2e18a92f-36e5-4ab5-aa78-26a01bd154c6}, !- Handle
  Space 304,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {8dbc3bef-5cef-4655-b977-7ba45c855ff9}; !- Thermal Zone Name

OS:Surface,
  {98555212-7d38-40e9-830b-a63a40a523ca}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e18a92f-36e5-4ab5-aa78-26a01bd154c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba58830d-6298-4868-adeb-d4383c599f7b}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e18a92f-36e5-4ab5-aa78-26a01bd154c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89ca9d7c-eb68-4e63-ba4b-829b55f46f4e}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e18a92f-36e5-4ab5-aa78-26a01bd154c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b8cf8b-7565-4064-b696-d758a0c7799e}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e18a92f-36e5-4ab5-aa78-26a01bd154c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beefc8cc-c9d6-4919-aad5-02f0fe6adf3f}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e18a92f-36e5-4ab5-aa78-26a01bd154c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90055fa-3c94-41d8-95e4-d0074222309e}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e18a92f-36e5-4ab5-aa78-26a01bd154c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5a1973a3-194e-44d1-b30b-7ec59baab60b}, !- Handle
  Space 305,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {d37c7557-612c-41e4-a6fc-f8ca0ec48872}; !- Thermal Zone Name

OS:Surface,
  {abf630ae-c6e7-4023-9b2c-3f3bae05d382}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a1973a3-194e-44d1-b30b-7ec59baab60b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.5, 10.64, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38be3152-88bf-4663-82d6-4475c9863042}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a1973a3-194e-44d1-b30b-7ec59baab60b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7301ec8-8540-4dac-a8d0-1a17e670b44b}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a1973a3-194e-44d1-b30b-7ec59baab60b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, 10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -5.5, 10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ee2868-61ca-477a-873e-b778334a61c9}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a1973a3-194e-44d1-b30b-7ec59baab60b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.5, 10.64, 0,                         !- X,Y,Z Vertex 3 {m}
  -5.5, 10.64, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f41841-4bcd-46c5-9fc7-9ec0995169e6}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a1973a3-194e-44d1-b30b-7ec59baab60b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5331ecd1-3ea9-492a-a94d-306a61b97552}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a1973a3-194e-44d1-b30b-7ec59baab60b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5.5, 10.64, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4978e402-278d-44bb-951d-afd59af034b1}, !- Handle
  Space 306,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.5,                                   !- X Origin {m}
  10.64,                                  !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {4bb1e07f-d59e-4617-a5f0-2ee8e221d3ec}; !- Thermal Zone Name

OS:Surface,
  {612a1e4c-3a0e-40e2-af7a-f0b979672205}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4978e402-278d-44bb-951d-afd59af034b1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22977924-0da2-4255-af31-a15fa30dd19f}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4978e402-278d-44bb-951d-afd59af034b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  5.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf742aa-64f7-4481-941d-b484a29e456b}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4978e402-278d-44bb-951d-afd59af034b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, -10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  5.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  5.5, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af0d3e0-e248-4e27-875b-e7a4edef5913}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4978e402-278d-44bb-951d-afd59af034b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 3 {m}
  5.5, -10.64, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb66487-876a-4458-926e-597de3f6361d}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4978e402-278d-44bb-951d-afd59af034b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f03c1e88-ecb3-40a2-b62a-5aefb778cf86}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4978e402-278d-44bb-951d-afd59af034b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, -10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  5.5, 0, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9f4520e2-ea92-4b37-8e72-69b057b6a656}, !- Handle
  Space 307,                              !- Name
  {eee81d6d-2ac1-4b0e-a2a7-bb5198da9046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {3473593d-623f-4cb0-ab05-3ec229e7e38f}; !- Thermal Zone Name

OS:Surface,
  {320bfd73-ab04-4803-853b-07b4b69eada6}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9f4520e2-ea92-4b37-8e72-69b057b6a656}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22656a48-6d12-43a6-9081-d6f54c644c67}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f4520e2-ea92-4b37-8e72-69b057b6a656}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b239a15-2750-4e32-84b0-9820cf7f50bd}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f4520e2-ea92-4b37-8e72-69b057b6a656}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, -2, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5.5, -2, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -2, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2195be2-377e-44fa-b3d8-5d71a57d0e93}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f4520e2-ea92-4b37-8e72-69b057b6a656}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -11, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -5.5, -2, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.5, -2, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {257f3e76-78c7-4d8e-8ccd-8002fb146ae6}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f4520e2-ea92-4b37-8e72-69b057b6a656}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -16, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -11, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -11, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecc2178d-8140-460b-99b5-df5a1f07d546}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f4520e2-ea92-4b37-8e72-69b057b6a656}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
