OS:ZoneHVAC:EquipmentList,
  {60d3da7e-51f0-4326-9177-4daf59fea9e9}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {5e27a338-72fa-4c9b-b680-aa507246be9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8b222a0-b62e-4785-ba5c-1a381f29331c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a949396c-96a3-4752-b630-ba1a928f420b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {549654ab-24e7-4632-89cb-f9b7c11f38df}, !- Handle
  Thermal Zone 60,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77a3f254-625b-4998-8253-8261b5cf2b64}, !- Zone Air Inlet Port List
  {53dd069a-88ca-4f54-b237-74d04e473eab}, !- Zone Air Exhaust Port List
  {941314d6-8fc4-42ca-8d9f-ef47f4137812}, !- Zone Air Node Name
  {a07d929a-9c3a-4205-86b3-e59d4ea49d6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac35a472-c09a-40fa-9a7c-b468aff3c920}, !- Group Rendering Name
  {47c7d97a-3745-4409-8081-585d000ff2e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d43263c-8674-4709-b9dd-9350eb77efe4}, !- Handle
  Node 60,                                !- Name
  {941314d6-8fc4-42ca-8d9f-ef47f4137812}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {941314d6-8fc4-42ca-8d9f-ef47f4137812}, !- Handle
  {549654ab-24e7-4632-89cb-f9b7c11f38df}, !- Source Object
  11,                                     !- Outlet Port
  {1d43263c-8674-4709-b9dd-9350eb77efe4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77a3f254-625b-4998-8253-8261b5cf2b64}, !- Handle
  {549654ab-24e7-4632-89cb-f9b7c11f38df}, !- HVAC Component
  {a5cc5346-488a-4aca-8b9c-b494b5d8a3a4}; !- Port 1

OS:PortList,
  {53dd069a-88ca-4f54-b237-74d04e473eab}, !- Handle
  {549654ab-24e7-4632-89cb-f9b7c11f38df}, !- HVAC Component
  {17534a8d-5031-4405-b579-b206f7898f09}; !- Port 1

OS:PortList,
  {a07d929a-9c3a-4205-86b3-e59d4ea49d6f}, !- Handle
  {549654ab-24e7-4632-89cb-f9b7c11f38df}; !- HVAC Component

OS:Sizing:Zone,
  {b02dab57-f46d-4e46-baa2-ab81e025e1c4}, !- Handle
  {549654ab-24e7-4632-89cb-f9b7c11f38df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f5375cab-c00b-47bd-bb67-0eb52988d8c4}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {549654ab-24e7-4632-89cb-f9b7c11f38df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {411cd7fb-9d9b-48a6-8d03-5bfb65de3529}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e616925-71dc-4df3-81c7-6854ed83cdb0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}, !- Handle
  Thermal Zone 61,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12d14bf3-33a3-44e2-aa9a-50d814ce6c88}, !- Zone Air Inlet Port List
  {843b0a8d-9bae-4ea4-ba2e-af049a437171}, !- Zone Air Exhaust Port List
  {c35d265a-be59-4b76-b3fb-08a421467c40}, !- Zone Air Node Name
  {8a3a9fed-a088-4ebe-b89a-bfde8ac98cb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4194a15b-1a86-4535-9950-dfcb7005e6bd}, !- Group Rendering Name
  {02784aee-8cae-44d9-b55d-e2e1a7ba4703}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c17248cd-f8f5-4f93-9617-85741f5a3ace}, !- Handle
  Node 61,                                !- Name
  {c35d265a-be59-4b76-b3fb-08a421467c40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c35d265a-be59-4b76-b3fb-08a421467c40}, !- Handle
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}, !- Source Object
  11,                                     !- Outlet Port
  {c17248cd-f8f5-4f93-9617-85741f5a3ace}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12d14bf3-33a3-44e2-aa9a-50d814ce6c88}, !- Handle
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}, !- HVAC Component
  {8da891aa-e9e1-4632-a035-91225f5fa0be}; !- Port 1

OS:PortList,
  {843b0a8d-9bae-4ea4-ba2e-af049a437171}, !- Handle
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}, !- HVAC Component
  {dbd6b706-5b8e-4752-9ce7-69ee376ef4c8}; !- Port 1

OS:PortList,
  {8a3a9fed-a088-4ebe-b89a-bfde8ac98cb6}, !- Handle
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}; !- HVAC Component

OS:Sizing:Zone,
  {119ca09e-6230-4ae1-b6bf-014d78c2e1ff}, !- Handle
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {461ee77f-a79e-41b4-b500-f3eb6c03a0cb}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab46ebec-fd35-4aad-88e9-b7f564fdda26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b8b598b3-c4a4-4c80-86dc-8fd9c3e0e156}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {81cf0f78-5fb3-4bea-b245-348acb487a6c}, !- Handle
  Thermal Zone 62,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {daae7853-a83e-4464-af98-7aa5397b6d19}, !- Zone Air Inlet Port List
  {76420232-780e-4852-a4c8-6e780ccdbcb5}, !- Zone Air Exhaust Port List
  {363d168e-f400-4dd5-9b6b-a1f75bf9043d}, !- Zone Air Node Name
  {a17c6cf2-2567-440d-9c0c-626efbab37eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a082265e-4bc3-4fd6-9199-5229c1d9003b}, !- Group Rendering Name
  {b6f6affc-0d24-462d-bf6f-33367c2f35c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70d2d11e-09c5-4897-a303-bd59db506ef3}, !- Handle
  Node 62,                                !- Name
  {363d168e-f400-4dd5-9b6b-a1f75bf9043d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {363d168e-f400-4dd5-9b6b-a1f75bf9043d}, !- Handle
  {81cf0f78-5fb3-4bea-b245-348acb487a6c}, !- Source Object
  11,                                     !- Outlet Port
  {70d2d11e-09c5-4897-a303-bd59db506ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {daae7853-a83e-4464-af98-7aa5397b6d19}, !- Handle
  {81cf0f78-5fb3-4bea-b245-348acb487a6c}, !- HVAC Component
  {127ce8ca-452d-482d-8904-15d9779cb457}; !- Port 1

OS:PortList,
  {76420232-780e-4852-a4c8-6e780ccdbcb5}, !- Handle
  {81cf0f78-5fb3-4bea-b245-348acb487a6c}, !- HVAC Component
  {cea50630-9175-4a6e-8ba0-3fadee0175f8}; !- Port 1

OS:PortList,
  {a17c6cf2-2567-440d-9c0c-626efbab37eb}, !- Handle
  {81cf0f78-5fb3-4bea-b245-348acb487a6c}; !- HVAC Component

OS:Sizing:Zone,
  {2b69ed3a-7e8b-4c2d-8f4d-96af94d88b9c}, !- Handle
  {81cf0f78-5fb3-4bea-b245-348acb487a6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0ac43e9e-bb3b-42e5-b7fa-7db0a5ae77db}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {81cf0f78-5fb3-4bea-b245-348acb487a6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0dd4d933-f2f5-426e-9d83-0063d72043f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c996c7e2-c7a0-4bd1-8cfb-b552ad590a17}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {317a6712-b0a9-42da-bde1-3535b0df8d61}, !- Handle
  Thermal Zone 63,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9617771c-4e32-4216-9463-44b38138945a}, !- Zone Air Inlet Port List
  {1bc70744-95bc-4b67-8273-532e9560cafd}, !- Zone Air Exhaust Port List
  {8f6de64c-11aa-48d8-8cef-d327a0c9c5bc}, !- Zone Air Node Name
  {d2e613fb-2a2a-4a2b-bcff-745a3dc84159}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cfbfc2f1-2015-4afd-b166-e872576da1c1}, !- Group Rendering Name
  {2f01c528-7c40-4dda-8f41-f0fdfaa8f499}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aed85425-38d9-4f08-9755-47a2b1d1dd34}, !- Handle
  Node 63,                                !- Name
  {8f6de64c-11aa-48d8-8cef-d327a0c9c5bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f6de64c-11aa-48d8-8cef-d327a0c9c5bc}, !- Handle
  {317a6712-b0a9-42da-bde1-3535b0df8d61}, !- Source Object
  11,                                     !- Outlet Port
  {aed85425-38d9-4f08-9755-47a2b1d1dd34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9617771c-4e32-4216-9463-44b38138945a}, !- Handle
  {317a6712-b0a9-42da-bde1-3535b0df8d61}, !- HVAC Component
  {63eeea89-a2f0-4d87-9ccb-e287ee1d1867}; !- Port 1

OS:PortList,
  {1bc70744-95bc-4b67-8273-532e9560cafd}, !- Handle
  {317a6712-b0a9-42da-bde1-3535b0df8d61}, !- HVAC Component
  {441e7811-ece4-4fd5-81ac-b5beb7d00b61}; !- Port 1

OS:PortList,
  {d2e613fb-2a2a-4a2b-bcff-745a3dc84159}, !- Handle
  {317a6712-b0a9-42da-bde1-3535b0df8d61}; !- HVAC Component

OS:Sizing:Zone,
  {e43b5637-38cc-4d8f-876f-c0d49d995ba7}, !- Handle
  {317a6712-b0a9-42da-bde1-3535b0df8d61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5de4258-c89a-4394-b65e-892e7318e212}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {317a6712-b0a9-42da-bde1-3535b0df8d61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8f380e9-456c-4396-8e86-efe9c547a293}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f80b9f0-09d7-4841-8a1b-f382a8e34748}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {331f43a8-c7d8-420e-91b8-06e3f5359fde}, !- Handle
  Thermal Zone 64,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6838ba96-d42e-4362-b3bb-123ced73bcce}, !- Zone Air Inlet Port List
  {51076b8f-8e90-4e62-a0c1-ae2e9c4f94f5}, !- Zone Air Exhaust Port List
  {bcce35b3-32bb-45d2-bc5f-b439c4f824bf}, !- Zone Air Node Name
  {1f221b76-721b-4c71-8a40-ddfb9a54c514}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60857917-05ab-476a-9f8c-5fac53796146}, !- Group Rendering Name
  {19710ebc-ff29-4887-b867-8e10e997ddc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01a6004b-7c91-41a9-931a-1dceef02f1cb}, !- Handle
  Node 64,                                !- Name
  {bcce35b3-32bb-45d2-bc5f-b439c4f824bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcce35b3-32bb-45d2-bc5f-b439c4f824bf}, !- Handle
  {331f43a8-c7d8-420e-91b8-06e3f5359fde}, !- Source Object
  11,                                     !- Outlet Port
  {01a6004b-7c91-41a9-931a-1dceef02f1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6838ba96-d42e-4362-b3bb-123ced73bcce}, !- Handle
  {331f43a8-c7d8-420e-91b8-06e3f5359fde}, !- HVAC Component
  {073363b7-34c1-457c-8c27-bcfea6328d38}; !- Port 1

OS:PortList,
  {51076b8f-8e90-4e62-a0c1-ae2e9c4f94f5}, !- Handle
  {331f43a8-c7d8-420e-91b8-06e3f5359fde}, !- HVAC Component
  {db75c691-dba6-4263-988d-ff7c7b03e631}; !- Port 1

OS:PortList,
  {1f221b76-721b-4c71-8a40-ddfb9a54c514}, !- Handle
  {331f43a8-c7d8-420e-91b8-06e3f5359fde}; !- HVAC Component

OS:Sizing:Zone,
  {9e81eceb-9235-43be-bac1-57c15ba78672}, !- Handle
  {331f43a8-c7d8-420e-91b8-06e3f5359fde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {35338600-ccd1-447b-a8e5-070d3c6d6efe}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {331f43a8-c7d8-420e-91b8-06e3f5359fde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6382d6e-2c9e-479a-a0f9-0a80c0d12d6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6dbcdeae-bab1-492e-80e1-375937371f51}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {73da24ee-7347-49bd-89bf-d08549c41c18}, !- Handle
  Thermal Zone 65,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6ae04a8-6d97-4fef-8b52-d1573ac24420}, !- Zone Air Inlet Port List
  {808701de-d5e8-4b05-a5b3-3630dc4023be}, !- Zone Air Exhaust Port List
  {4b884255-6bc3-4a8d-9579-6b3b96b52dd4}, !- Zone Air Node Name
  {53f87cea-0946-43e4-a5c9-414bb33d242e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ba6d2f2-2fcc-4c09-8cb4-350c525daeb8}, !- Group Rendering Name
  {97ff5754-9fd6-4dc3-bc53-b9d4fc9e29fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9933e41f-344e-4e8a-8472-beef2c526486}, !- Handle
  Node 65,                                !- Name
  {4b884255-6bc3-4a8d-9579-6b3b96b52dd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b884255-6bc3-4a8d-9579-6b3b96b52dd4}, !- Handle
  {73da24ee-7347-49bd-89bf-d08549c41c18}, !- Source Object
  11,                                     !- Outlet Port
  {9933e41f-344e-4e8a-8472-beef2c526486}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6ae04a8-6d97-4fef-8b52-d1573ac24420}, !- Handle
  {73da24ee-7347-49bd-89bf-d08549c41c18}, !- HVAC Component
  {68491ea3-0474-4359-bd6b-507ac93ed069}; !- Port 1

OS:PortList,
  {808701de-d5e8-4b05-a5b3-3630dc4023be}, !- Handle
  {73da24ee-7347-49bd-89bf-d08549c41c18}, !- HVAC Component
  {476bdffa-15b3-40cf-a98a-d378a354caeb}; !- Port 1

OS:PortList,
  {53f87cea-0946-43e4-a5c9-414bb33d242e}, !- Handle
  {73da24ee-7347-49bd-89bf-d08549c41c18}; !- HVAC Component

OS:Sizing:Zone,
  {3af39176-1672-4ae9-8dc0-682eaae9618e}, !- Handle
  {73da24ee-7347-49bd-89bf-d08549c41c18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a42f9a42-2164-42f3-bc04-7d5bd3188a0a}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {73da24ee-7347-49bd-89bf-d08549c41c18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc526087-0dcb-49e3-8ce6-fee3c42438ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8b1c5fb9-343b-468d-9e65-0bbe51345375}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {cb84270f-890c-4593-b866-660fb8c1cd9a}, !- Handle
  Thermal Zone 66,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5d450c0-0b5f-4af9-96b3-f6f1d00eabd1}, !- Zone Air Inlet Port List
  {2c50455a-e9ba-484f-bceb-421f2b1a6d1d}, !- Zone Air Exhaust Port List
  {ec3db70c-66b9-45be-863f-16b63f7c9319}, !- Zone Air Node Name
  {5b92c75c-eb9f-4119-bdfb-4aef86a1e1a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {917aa45e-8121-428c-84cf-70fb6912724f}, !- Group Rendering Name
  {5a8b43da-7c9b-4523-a67b-7125777eb3ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c7b4af1-e372-4f4a-95eb-140efd83da3d}, !- Handle
  Node 66,                                !- Name
  {ec3db70c-66b9-45be-863f-16b63f7c9319}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec3db70c-66b9-45be-863f-16b63f7c9319}, !- Handle
  {cb84270f-890c-4593-b866-660fb8c1cd9a}, !- Source Object
  11,                                     !- Outlet Port
  {4c7b4af1-e372-4f4a-95eb-140efd83da3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5d450c0-0b5f-4af9-96b3-f6f1d00eabd1}, !- Handle
  {cb84270f-890c-4593-b866-660fb8c1cd9a}, !- HVAC Component
  {bc19667d-adc7-4ceb-b06c-058f9d52a1ab}; !- Port 1

OS:PortList,
  {2c50455a-e9ba-484f-bceb-421f2b1a6d1d}, !- Handle
  {cb84270f-890c-4593-b866-660fb8c1cd9a}, !- HVAC Component
  {4f68519b-8909-4f7b-86e8-11aeb74ba9a9}; !- Port 1

OS:PortList,
  {5b92c75c-eb9f-4119-bdfb-4aef86a1e1a0}, !- Handle
  {cb84270f-890c-4593-b866-660fb8c1cd9a}; !- HVAC Component

OS:Sizing:Zone,
  {87267cd0-ae1f-4ee2-b2b6-ec7cc1959e2a}, !- Handle
  {cb84270f-890c-4593-b866-660fb8c1cd9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4ce492ec-0680-403e-a3da-5a2024de0567}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {cb84270f-890c-4593-b866-660fb8c1cd9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ac7dc64-79bb-407b-baad-6bd0f7a94ef3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5b6bfcd2-e5a8-408f-a684-d8dac795fd66}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {62e259a5-b833-4665-96bd-ac0f766d7920}, !- Handle
  Thermal Zone 67,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5af1b1ba-e76b-401d-aa4f-2c37a4705c3c}, !- Zone Air Inlet Port List
  {d67e462b-d714-427f-ae72-e4051b9dbb59}, !- Zone Air Exhaust Port List
  {76a1850e-26f2-492c-815b-ba14b7a6f107}, !- Zone Air Node Name
  {710d3335-7017-4495-8e51-1d890ad61ade}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df55d0b3-7433-4309-adcf-ceab53eb5c28}, !- Group Rendering Name
  {19ab53da-22a8-42bf-b84f-560ccc2e2176}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ceabaae-6b47-4a01-9c20-f5e4dc9ac8b4}, !- Handle
  Node 67,                                !- Name
  {76a1850e-26f2-492c-815b-ba14b7a6f107}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76a1850e-26f2-492c-815b-ba14b7a6f107}, !- Handle
  {62e259a5-b833-4665-96bd-ac0f766d7920}, !- Source Object
  11,                                     !- Outlet Port
  {1ceabaae-6b47-4a01-9c20-f5e4dc9ac8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5af1b1ba-e76b-401d-aa4f-2c37a4705c3c}, !- Handle
  {62e259a5-b833-4665-96bd-ac0f766d7920}, !- HVAC Component
  {0b0dfa05-78a3-4f36-a8e8-614946f9e1e1}; !- Port 1

OS:PortList,
  {d67e462b-d714-427f-ae72-e4051b9dbb59}, !- Handle
  {62e259a5-b833-4665-96bd-ac0f766d7920}, !- HVAC Component
  {de06137d-dacc-4516-adf0-4f436976fe98}; !- Port 1

OS:PortList,
  {710d3335-7017-4495-8e51-1d890ad61ade}, !- Handle
  {62e259a5-b833-4665-96bd-ac0f766d7920}; !- HVAC Component

OS:Sizing:Zone,
  {f627b366-f0cb-481a-9667-7bd14cd38aef}, !- Handle
  {62e259a5-b833-4665-96bd-ac0f766d7920}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {881a5250-3e66-4539-a631-e0025da71a4a}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {62e259a5-b833-4665-96bd-ac0f766d7920}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3177f47e-932e-47e7-9e96-428d6846bfc6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {369f2900-be2b-4fde-a5f1-b226a42e2379}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7a618ee5-d1fe-4d63-8bea-973730f7f23b}, !- Handle
  Thermal Zone 68,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca8feecb-c279-43fb-af7c-1ebff5dac62c}, !- Zone Air Inlet Port List
  {0a98f654-47a1-4857-b4b0-02bf54417293}, !- Zone Air Exhaust Port List
  {f8d65cc4-e105-4060-846f-e6ea615de55b}, !- Zone Air Node Name
  {48442cb8-a2dd-46c9-bb1c-6008f7647ddf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18bd2937-316d-4415-9484-46fdb757fd0d}, !- Group Rendering Name
  {a0b5762d-b55c-43b2-89a2-4e049c6d06e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e664e3a-e5e9-4590-b00c-2aec94475c08}, !- Handle
  Node 68,                                !- Name
  {f8d65cc4-e105-4060-846f-e6ea615de55b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8d65cc4-e105-4060-846f-e6ea615de55b}, !- Handle
  {7a618ee5-d1fe-4d63-8bea-973730f7f23b}, !- Source Object
  11,                                     !- Outlet Port
  {6e664e3a-e5e9-4590-b00c-2aec94475c08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca8feecb-c279-43fb-af7c-1ebff5dac62c}, !- Handle
  {7a618ee5-d1fe-4d63-8bea-973730f7f23b}, !- HVAC Component
  {ccc454a9-0756-416d-8040-0cf91fa2ed3b}; !- Port 1

OS:PortList,
  {0a98f654-47a1-4857-b4b0-02bf54417293}, !- Handle
  {7a618ee5-d1fe-4d63-8bea-973730f7f23b}, !- HVAC Component
  {e4fd13e8-97bf-4233-a359-33857154e138}; !- Port 1

OS:PortList,
  {48442cb8-a2dd-46c9-bb1c-6008f7647ddf}, !- Handle
  {7a618ee5-d1fe-4d63-8bea-973730f7f23b}; !- HVAC Component

OS:Sizing:Zone,
  {57ea356b-819c-4f0f-9431-db17381f83ef}, !- Handle
  {7a618ee5-d1fe-4d63-8bea-973730f7f23b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ab4a3f32-64d5-4cda-8875-1efca509726a}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {7a618ee5-d1fe-4d63-8bea-973730f7f23b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {16b06400-21b5-441a-b3c3-554a87dc17bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6b0a1ad-92af-413c-9185-2cac96638e37}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {15c3f3f5-1e03-45a9-993e-231e15957d7b}, !- Handle
  Thermal Zone 69,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db5be05d-ec4f-4d77-bc82-97578328ce8d}, !- Zone Air Inlet Port List
  {f2c19b10-2587-48ce-ab9b-708aa8015cc6}, !- Zone Air Exhaust Port List
  {d9c73aa7-52fe-40dc-b7bb-954455748159}, !- Zone Air Node Name
  {4087108f-0274-4ca6-9bda-b475582e7034}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6c226201-0938-4ba5-913b-34beded09517}, !- Group Rendering Name
  {dcb9c8d2-4c01-496a-b4de-12c31e72d76f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf75e6d1-fad3-492b-b965-53685f0fdeae}, !- Handle
  Node 69,                                !- Name
  {d9c73aa7-52fe-40dc-b7bb-954455748159}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9c73aa7-52fe-40dc-b7bb-954455748159}, !- Handle
  {15c3f3f5-1e03-45a9-993e-231e15957d7b}, !- Source Object
  11,                                     !- Outlet Port
  {bf75e6d1-fad3-492b-b965-53685f0fdeae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db5be05d-ec4f-4d77-bc82-97578328ce8d}, !- Handle
  {15c3f3f5-1e03-45a9-993e-231e15957d7b}, !- HVAC Component
  {61617f09-b9bf-44a0-9f95-3081a5c013d1}; !- Port 1

OS:PortList,
  {f2c19b10-2587-48ce-ab9b-708aa8015cc6}, !- Handle
  {15c3f3f5-1e03-45a9-993e-231e15957d7b}, !- HVAC Component
  {ace743a6-b629-4671-8f23-9dfafc1c83b9}; !- Port 1

OS:PortList,
  {4087108f-0274-4ca6-9bda-b475582e7034}, !- Handle
  {15c3f3f5-1e03-45a9-993e-231e15957d7b}; !- HVAC Component

OS:Sizing:Zone,
  {a4de3d86-4fc0-4047-b89f-1cda3e66c3b9}, !- Handle
  {15c3f3f5-1e03-45a9-993e-231e15957d7b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1d9e9191-6518-460d-93aa-7eba5854cb20}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {15c3f3f5-1e03-45a9-993e-231e15957d7b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64f9a157-09a1-4fc2-814b-440150c47487}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d65eff46-bb33-4c6b-a3d5-41be72f91498}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b13198b9-3f1e-4be1-9789-7738c8651da7}, !- Handle
  Thermal Zone 70,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6f75cad-a761-47ad-9edc-76e3ad063d41}, !- Zone Air Inlet Port List
  {c3da3142-9d9a-48b2-98be-b2f2ae484373}, !- Zone Air Exhaust Port List
  {e40778e3-0f52-4342-9326-e6644c006d8f}, !- Zone Air Node Name
  {889e9f5f-573c-45f1-b2a8-658ab39271be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9f289a2-0a70-469a-8969-322435239741}, !- Group Rendering Name
  {81f12e9d-e4f5-411a-b4dd-b142db5f01d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95c47c38-c1e2-4abc-b12e-e8886c645931}, !- Handle
  Node 70,                                !- Name
  {e40778e3-0f52-4342-9326-e6644c006d8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e40778e3-0f52-4342-9326-e6644c006d8f}, !- Handle
  {b13198b9-3f1e-4be1-9789-7738c8651da7}, !- Source Object
  11,                                     !- Outlet Port
  {95c47c38-c1e2-4abc-b12e-e8886c645931}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6f75cad-a761-47ad-9edc-76e3ad063d41}, !- Handle
  {b13198b9-3f1e-4be1-9789-7738c8651da7}, !- HVAC Component
  {c88876a6-c5bf-4eee-a1f5-83a834bab557}; !- Port 1

OS:PortList,
  {c3da3142-9d9a-48b2-98be-b2f2ae484373}, !- Handle
  {b13198b9-3f1e-4be1-9789-7738c8651da7}, !- HVAC Component
  {da3bf79d-5c9a-400a-8517-855064286a86}; !- Port 1

OS:PortList,
  {889e9f5f-573c-45f1-b2a8-658ab39271be}, !- Handle
  {b13198b9-3f1e-4be1-9789-7738c8651da7}; !- HVAC Component

OS:Sizing:Zone,
  {dcc53400-5c6a-4d05-9306-947e109f5296}, !- Handle
  {b13198b9-3f1e-4be1-9789-7738c8651da7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d08745dc-2a57-4184-9440-2f6bafb37693}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {b13198b9-3f1e-4be1-9789-7738c8651da7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7dee969e-0161-4de0-a789-975607ed3253}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aea58090-a3e0-46b4-9615-d73eef8c4cbc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {caff0f29-f01b-45b8-a595-2e7567478538}, !- Handle
  Thermal Zone 71,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc9f18be-b237-4b9b-a81a-e54e0efaab80}, !- Zone Air Inlet Port List
  {1c961b3d-cb64-49e2-82a3-25acde2584fd}, !- Zone Air Exhaust Port List
  {da59c173-6914-4c48-b5b6-0f1ad9df295b}, !- Zone Air Node Name
  {947b0ddb-8ae1-451d-a816-95b6d4a18625}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {335bf04d-9ca1-4e2e-a015-8d9ed7b03cf9}, !- Group Rendering Name
  {44c6d9cf-e994-4bf0-adec-5dc257ccddf5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfc206c0-7631-4c6e-9434-738f4d0edd49}, !- Handle
  Node 71,                                !- Name
  {da59c173-6914-4c48-b5b6-0f1ad9df295b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da59c173-6914-4c48-b5b6-0f1ad9df295b}, !- Handle
  {caff0f29-f01b-45b8-a595-2e7567478538}, !- Source Object
  11,                                     !- Outlet Port
  {cfc206c0-7631-4c6e-9434-738f4d0edd49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc9f18be-b237-4b9b-a81a-e54e0efaab80}, !- Handle
  {caff0f29-f01b-45b8-a595-2e7567478538}, !- HVAC Component
  {68b42f96-9ff5-4e11-93fe-06b541662b78}; !- Port 1

OS:PortList,
  {1c961b3d-cb64-49e2-82a3-25acde2584fd}, !- Handle
  {caff0f29-f01b-45b8-a595-2e7567478538}, !- HVAC Component
  {6b901209-8f6f-46a7-ba74-7e554c7208e1}; !- Port 1

OS:PortList,
  {947b0ddb-8ae1-451d-a816-95b6d4a18625}, !- Handle
  {caff0f29-f01b-45b8-a595-2e7567478538}; !- HVAC Component

OS:Sizing:Zone,
  {8d8df61a-7640-4037-baf8-dbe9e1bcdb5d}, !- Handle
  {caff0f29-f01b-45b8-a595-2e7567478538}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1c88e9e3-2cab-4cbd-b3ba-5d104ec69f11}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {caff0f29-f01b-45b8-a595-2e7567478538}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31159710-481d-445f-a900-c15c33c0bd54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ac95d7a6-2b34-4e74-9b29-e063871e0af6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {682d2ea1-e1ed-4994-87d2-a7b73c5ddf27}, !- Handle
  Thermal Zone 72,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {292c09b4-a5ad-4ba3-907f-902355fa9568}, !- Zone Air Inlet Port List
  {401a1a7e-1ddb-462e-8e3a-65863a33c5b2}, !- Zone Air Exhaust Port List
  {d61c43aa-70c5-4ebd-b5c9-048e880adf8e}, !- Zone Air Node Name
  {9e8648d3-36bf-49f9-a367-091af7096fd1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {303d79ad-d73b-4f03-b952-8c569dfd9626}, !- Group Rendering Name
  {d83b5613-d6a5-4382-8941-0439da5d6af2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60a9974a-22bf-417b-87e5-0d159e53abe7}, !- Handle
  Node 72,                                !- Name
  {d61c43aa-70c5-4ebd-b5c9-048e880adf8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d61c43aa-70c5-4ebd-b5c9-048e880adf8e}, !- Handle
  {682d2ea1-e1ed-4994-87d2-a7b73c5ddf27}, !- Source Object
  11,                                     !- Outlet Port
  {60a9974a-22bf-417b-87e5-0d159e53abe7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {292c09b4-a5ad-4ba3-907f-902355fa9568}, !- Handle
  {682d2ea1-e1ed-4994-87d2-a7b73c5ddf27}, !- HVAC Component
  {d861328b-aab3-436d-8d1a-76eaf054114f}; !- Port 1

OS:PortList,
  {401a1a7e-1ddb-462e-8e3a-65863a33c5b2}, !- Handle
  {682d2ea1-e1ed-4994-87d2-a7b73c5ddf27}, !- HVAC Component
  {ee3412cc-5fa2-45bf-a577-983d1870ae60}; !- Port 1

OS:PortList,
  {9e8648d3-36bf-49f9-a367-091af7096fd1}, !- Handle
  {682d2ea1-e1ed-4994-87d2-a7b73c5ddf27}; !- HVAC Component

OS:Sizing:Zone,
  {b4fdbded-9181-4267-9b88-6efd49f9cfed}, !- Handle
  {682d2ea1-e1ed-4994-87d2-a7b73c5ddf27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {af86208c-3fc8-43bf-bb5c-8b54770f8c9f}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {682d2ea1-e1ed-4994-87d2-a7b73c5ddf27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7405866f-2992-45ab-965e-50b4cb909763}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {57fbd8f0-c1f8-4e73-b60a-73a48b445090}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9c28f70e-05ba-424d-b4c2-cf0ee204e1fe}, !- Handle
  Thermal Zone 73,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d24b5e2d-86ab-4da8-9858-7c5f0cd6dabc}, !- Zone Air Inlet Port List
  {6d1e6b76-71d9-414b-bed0-20f2a30f8d32}, !- Zone Air Exhaust Port List
  {eeac358f-d92a-4104-95ce-5d3cd0467ace}, !- Zone Air Node Name
  {d5ca45f3-c5d1-424c-8e8e-b7743559207e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5048bf07-a8bb-4134-a050-d5106c8cf27f}, !- Group Rendering Name
  {011a1cde-de16-4d01-9870-d8b2e412b7b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1be78ca7-35d8-48ed-ba95-03ae1766b5a3}, !- Handle
  Node 73,                                !- Name
  {eeac358f-d92a-4104-95ce-5d3cd0467ace}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeac358f-d92a-4104-95ce-5d3cd0467ace}, !- Handle
  {9c28f70e-05ba-424d-b4c2-cf0ee204e1fe}, !- Source Object
  11,                                     !- Outlet Port
  {1be78ca7-35d8-48ed-ba95-03ae1766b5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d24b5e2d-86ab-4da8-9858-7c5f0cd6dabc}, !- Handle
  {9c28f70e-05ba-424d-b4c2-cf0ee204e1fe}, !- HVAC Component
  {dd5da386-25b7-4cc7-a431-fffe99ffdd17}; !- Port 1

OS:PortList,
  {6d1e6b76-71d9-414b-bed0-20f2a30f8d32}, !- Handle
  {9c28f70e-05ba-424d-b4c2-cf0ee204e1fe}, !- HVAC Component
  {4eb8be58-f0f7-41eb-9596-9832e12ce712}; !- Port 1

OS:PortList,
  {d5ca45f3-c5d1-424c-8e8e-b7743559207e}, !- Handle
  {9c28f70e-05ba-424d-b4c2-cf0ee204e1fe}; !- HVAC Component

OS:Sizing:Zone,
  {f754fa10-d930-4a26-bd58-67ebe5ccfabc}, !- Handle
  {9c28f70e-05ba-424d-b4c2-cf0ee204e1fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {60e17560-c501-417d-9891-ce91fbab883b}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {9c28f70e-05ba-424d-b4c2-cf0ee204e1fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e172f868-0199-4ce2-94d8-06e3d7486acc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cbb8d7a0-376d-4ad2-b0b7-b16f2e8dac11}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {bc658437-4b03-41d2-9889-2c0b61e6dae3}, !- Handle
  Thermal Zone 74,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d82f641c-4b46-4a6d-90c2-8e82a5bbdc6b}, !- Zone Air Inlet Port List
  {94d983aa-9f2f-4c1f-a472-e4f409351b81}, !- Zone Air Exhaust Port List
  {9f8fc98f-0eae-4c89-811f-956b2029838b}, !- Zone Air Node Name
  {5fc9b6d2-9a13-4f4f-bc02-48411d73f170}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ef2a5e6-842d-4c9e-bafc-2220dac6a5d7}, !- Group Rendering Name
  {eab1f7c1-6ddf-43ee-9cae-cadfecf5343c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49c88c06-8d65-41ff-b87b-7d59be6c2017}, !- Handle
  Node 74,                                !- Name
  {9f8fc98f-0eae-4c89-811f-956b2029838b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f8fc98f-0eae-4c89-811f-956b2029838b}, !- Handle
  {bc658437-4b03-41d2-9889-2c0b61e6dae3}, !- Source Object
  11,                                     !- Outlet Port
  {49c88c06-8d65-41ff-b87b-7d59be6c2017}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d82f641c-4b46-4a6d-90c2-8e82a5bbdc6b}, !- Handle
  {bc658437-4b03-41d2-9889-2c0b61e6dae3}, !- HVAC Component
  {fc60b6ff-cf80-43c3-8d56-b880540597f6}; !- Port 1

OS:PortList,
  {94d983aa-9f2f-4c1f-a472-e4f409351b81}, !- Handle
  {bc658437-4b03-41d2-9889-2c0b61e6dae3}, !- HVAC Component
  {0aa62035-d9cd-48f1-96cb-ff0b26e3fa8f}; !- Port 1

OS:PortList,
  {5fc9b6d2-9a13-4f4f-bc02-48411d73f170}, !- Handle
  {bc658437-4b03-41d2-9889-2c0b61e6dae3}; !- HVAC Component

OS:Sizing:Zone,
  {25c24b09-5c48-4cc9-8f07-1b5f773d70ad}, !- Handle
  {bc658437-4b03-41d2-9889-2c0b61e6dae3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b11d3d07-32fc-4c0e-9c13-0ad823ae9ae2}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {bc658437-4b03-41d2-9889-2c0b61e6dae3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43fad6c0-0a7e-4379-bc6b-a786a1d7724e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5c10a54-da73-42dd-9e29-5706e84547f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {710fcfe0-a090-4932-ac7d-ee6750660c0e}, !- Handle
  Thermal Zone 75,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {deb79908-a9bd-4ad7-afd1-fa9efeb40e26}, !- Zone Air Inlet Port List
  {481b8f74-e27a-4912-8ac0-cbb7bc84d6f1}, !- Zone Air Exhaust Port List
  {b4e0d18e-639a-4732-bd87-f72a093eca5f}, !- Zone Air Node Name
  {9b723727-b510-4846-a87e-0b9130fa3274}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f280fda6-f267-4242-99eb-6d33532542f7}, !- Group Rendering Name
  {ef1c81e1-81e0-4572-8fbc-740836f82165}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e73dcc0-2274-463e-9a69-2d7ac6ede122}, !- Handle
  Node 75,                                !- Name
  {b4e0d18e-639a-4732-bd87-f72a093eca5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4e0d18e-639a-4732-bd87-f72a093eca5f}, !- Handle
  {710fcfe0-a090-4932-ac7d-ee6750660c0e}, !- Source Object
  11,                                     !- Outlet Port
  {0e73dcc0-2274-463e-9a69-2d7ac6ede122}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {deb79908-a9bd-4ad7-afd1-fa9efeb40e26}, !- Handle
  {710fcfe0-a090-4932-ac7d-ee6750660c0e}, !- HVAC Component
  {b6349548-0865-4d98-bc9a-7025d90b3d97}; !- Port 1

OS:PortList,
  {481b8f74-e27a-4912-8ac0-cbb7bc84d6f1}, !- Handle
  {710fcfe0-a090-4932-ac7d-ee6750660c0e}, !- HVAC Component
  {4edaada5-fb18-4fd8-8ad9-2b19cb86eef2}; !- Port 1

OS:PortList,
  {9b723727-b510-4846-a87e-0b9130fa3274}, !- Handle
  {710fcfe0-a090-4932-ac7d-ee6750660c0e}; !- HVAC Component

OS:Sizing:Zone,
  {e2cdd4b4-17fd-4ff2-adc7-c13f08c3a5f7}, !- Handle
  {710fcfe0-a090-4932-ac7d-ee6750660c0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b44a8b28-4307-40e6-b120-acafca21435e}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {710fcfe0-a090-4932-ac7d-ee6750660c0e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {592d5576-3be7-45d9-91e0-33ead693cbd4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {39727228-bcfa-4c08-a33e-5cd03ea68d37}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {55928ced-58d7-414b-9ea9-b012c5bdc8c1}, !- Handle
  Thermal Zone 76,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6e2e68d-e9aa-482d-a842-8baa27179651}, !- Zone Air Inlet Port List
  {c3310112-842a-44f3-bbca-e76f4be96685}, !- Zone Air Exhaust Port List
  {b079928a-8ddd-43d2-bb9f-4546078c7faa}, !- Zone Air Node Name
  {efa3dc24-9d83-4476-b834-df460b794a47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47b6bc06-eb09-4fab-90e1-b2e46a6de849}, !- Group Rendering Name
  {5031f67c-7830-411e-8f6a-73e47bab986c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36e4df1f-cf65-4630-b833-b91652cc4c24}, !- Handle
  Node 76,                                !- Name
  {b079928a-8ddd-43d2-bb9f-4546078c7faa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b079928a-8ddd-43d2-bb9f-4546078c7faa}, !- Handle
  {55928ced-58d7-414b-9ea9-b012c5bdc8c1}, !- Source Object
  11,                                     !- Outlet Port
  {36e4df1f-cf65-4630-b833-b91652cc4c24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6e2e68d-e9aa-482d-a842-8baa27179651}, !- Handle
  {55928ced-58d7-414b-9ea9-b012c5bdc8c1}, !- HVAC Component
  {76571e0d-a82d-450c-ac72-db893d5ab563}; !- Port 1

OS:PortList,
  {c3310112-842a-44f3-bbca-e76f4be96685}, !- Handle
  {55928ced-58d7-414b-9ea9-b012c5bdc8c1}, !- HVAC Component
  {1cdb1102-0434-461b-b292-59548c3eadfe}; !- Port 1

OS:PortList,
  {efa3dc24-9d83-4476-b834-df460b794a47}, !- Handle
  {55928ced-58d7-414b-9ea9-b012c5bdc8c1}; !- HVAC Component

OS:Sizing:Zone,
  {8e716c42-8b21-41ba-b1e4-c7492a7cdc28}, !- Handle
  {55928ced-58d7-414b-9ea9-b012c5bdc8c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {17d0080f-15ad-44bd-8a35-fee5aec924c9}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {55928ced-58d7-414b-9ea9-b012c5bdc8c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37e3514c-f5a6-4345-b1f8-8151fe4a76b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5f9d5edd-30de-48f5-b9dd-0602b77cc39b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0d5ea3ef-6ca4-4f91-8a98-e0001c3b1a6f}, !- Handle
  Thermal Zone 77,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86a17aeb-b4c7-403f-a43a-75b611162bfa}, !- Zone Air Inlet Port List
  {25364c7f-e860-45c1-9e14-eaaeb293d88e}, !- Zone Air Exhaust Port List
  {8ff0b4d2-9b4b-4be9-93d9-433e3c146c8e}, !- Zone Air Node Name
  {f2eb70cd-22e0-49aa-9b97-73e8e7016e1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fdef013b-9339-473b-8c69-804a0b8b1974}, !- Group Rendering Name
  {dcccbbae-ba6b-4d75-b860-5ae4fc050e98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d0325ce-ee5b-49db-bfe2-f7c491ea975f}, !- Handle
  Node 77,                                !- Name
  {8ff0b4d2-9b4b-4be9-93d9-433e3c146c8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ff0b4d2-9b4b-4be9-93d9-433e3c146c8e}, !- Handle
  {0d5ea3ef-6ca4-4f91-8a98-e0001c3b1a6f}, !- Source Object
  11,                                     !- Outlet Port
  {5d0325ce-ee5b-49db-bfe2-f7c491ea975f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86a17aeb-b4c7-403f-a43a-75b611162bfa}, !- Handle
  {0d5ea3ef-6ca4-4f91-8a98-e0001c3b1a6f}, !- HVAC Component
  {bfb671ba-fc1b-49c5-977c-bc9f450ec3c1}; !- Port 1

OS:PortList,
  {25364c7f-e860-45c1-9e14-eaaeb293d88e}, !- Handle
  {0d5ea3ef-6ca4-4f91-8a98-e0001c3b1a6f}, !- HVAC Component
  {2aac5f08-cf37-4eb2-96de-c438b96e0d7f}; !- Port 1

OS:PortList,
  {f2eb70cd-22e0-49aa-9b97-73e8e7016e1d}, !- Handle
  {0d5ea3ef-6ca4-4f91-8a98-e0001c3b1a6f}; !- HVAC Component

OS:Sizing:Zone,
  {b9feea08-9e75-477f-95e8-00d588d88a20}, !- Handle
  {0d5ea3ef-6ca4-4f91-8a98-e0001c3b1a6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d4ddbff6-834f-4107-9fa9-0a9f7949929e}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {0d5ea3ef-6ca4-4f91-8a98-e0001c3b1a6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb6acb5f-9e56-44d7-9814-84ad81cf99a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {98809906-91d0-460d-829a-27b64f5bc6b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {04665ccf-2f72-49ef-8750-a920c26057bf}, !- Handle
  Thermal Zone 78,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {537f5fa0-1ba1-42f3-ae4f-1fae17cbead2}, !- Zone Air Inlet Port List
  {1ffafa74-55b5-403c-bd74-ffc79d22c568}, !- Zone Air Exhaust Port List
  {9197be3f-fba6-4351-ae34-255608238f9c}, !- Zone Air Node Name
  {1166fc44-8458-450e-b589-156935998560}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e094276c-13dd-47ec-80b8-5d173b66c1a5}, !- Group Rendering Name
  {a7812e92-2ae7-49f6-805a-4f001870b7b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08f3be6f-2703-4e72-8452-87e2030524d6}, !- Handle
  Node 78,                                !- Name
  {9197be3f-fba6-4351-ae34-255608238f9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9197be3f-fba6-4351-ae34-255608238f9c}, !- Handle
  {04665ccf-2f72-49ef-8750-a920c26057bf}, !- Source Object
  11,                                     !- Outlet Port
  {08f3be6f-2703-4e72-8452-87e2030524d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {537f5fa0-1ba1-42f3-ae4f-1fae17cbead2}, !- Handle
  {04665ccf-2f72-49ef-8750-a920c26057bf}, !- HVAC Component
  {c5f0b8a5-209e-496a-963b-2c7e066abab9}; !- Port 1

OS:PortList,
  {1ffafa74-55b5-403c-bd74-ffc79d22c568}, !- Handle
  {04665ccf-2f72-49ef-8750-a920c26057bf}, !- HVAC Component
  {3a5149ff-5264-4e18-870a-1f9200deb152}; !- Port 1

OS:PortList,
  {1166fc44-8458-450e-b589-156935998560}, !- Handle
  {04665ccf-2f72-49ef-8750-a920c26057bf}; !- HVAC Component

OS:Sizing:Zone,
  {de83fede-bf29-4761-bf9e-4f05ef659c02}, !- Handle
  {04665ccf-2f72-49ef-8750-a920c26057bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dbd666ff-7c03-4d97-b3d5-f8672d5fcca2}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {04665ccf-2f72-49ef-8750-a920c26057bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {251b91a8-23fb-43e6-bcf1-4dfab9ddfaec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d67fe22b-3159-41e0-866a-6680edb6e1c4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {29da6453-3377-48dc-a4a1-d64e8bbf317f}, !- Handle
  Thermal Zone 79,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48c2de4c-5cf0-4253-83f0-50614ebcd82f}, !- Zone Air Inlet Port List
  {225c34e5-d9d9-43f3-9554-44d84955529d}, !- Zone Air Exhaust Port List
  {20755b46-2a61-47b7-846e-0ac9063ff3be}, !- Zone Air Node Name
  {1f9f8f37-c2b1-48ff-b61a-243c6b1ad457}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8dbdd302-e651-442d-9343-98cd444a701f}, !- Group Rendering Name
  {b2a2b5c7-121d-4ff8-8ec6-fea9b98c73aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {481272a9-4ce9-4654-9ba6-ae766d65c52a}, !- Handle
  Node 79,                                !- Name
  {20755b46-2a61-47b7-846e-0ac9063ff3be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20755b46-2a61-47b7-846e-0ac9063ff3be}, !- Handle
  {29da6453-3377-48dc-a4a1-d64e8bbf317f}, !- Source Object
  11,                                     !- Outlet Port
  {481272a9-4ce9-4654-9ba6-ae766d65c52a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48c2de4c-5cf0-4253-83f0-50614ebcd82f}, !- Handle
  {29da6453-3377-48dc-a4a1-d64e8bbf317f}, !- HVAC Component
  {ac5a4179-a08a-45f8-a2b0-3561bfd9cc19}; !- Port 1

OS:PortList,
  {225c34e5-d9d9-43f3-9554-44d84955529d}, !- Handle
  {29da6453-3377-48dc-a4a1-d64e8bbf317f}, !- HVAC Component
  {a2c16c13-32c0-4e93-99db-6ac2e0df9c77}; !- Port 1

OS:PortList,
  {1f9f8f37-c2b1-48ff-b61a-243c6b1ad457}, !- Handle
  {29da6453-3377-48dc-a4a1-d64e8bbf317f}; !- HVAC Component

OS:Sizing:Zone,
  {16989f53-c5db-45ef-898a-38a8b8c28598}, !- Handle
  {29da6453-3377-48dc-a4a1-d64e8bbf317f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {287f2774-a6de-49d1-b021-57456b36062f}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {29da6453-3377-48dc-a4a1-d64e8bbf317f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {346b504e-bdc6-4a1d-9cc5-b1afc2ec5623}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {17ac0f44-473b-4d8a-9fab-081bd2e7cb20}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {260692e3-aa3c-4440-9243-476047629a15}, !- Handle
  Thermal Zone 80,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b696a84-efd0-4d13-9a3d-bb6b8ac5549f}, !- Zone Air Inlet Port List
  {298d01d8-6753-4df1-be79-a1700e248b6c}, !- Zone Air Exhaust Port List
  {46a1c991-e3c2-47b0-b7ce-220eefe114f8}, !- Zone Air Node Name
  {4786aab2-0b4c-4101-9946-33fa1886c886}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aed97c52-8017-4558-a3e2-0a48cedc74aa}, !- Group Rendering Name
  {90b6aad6-587b-4827-8f02-2c222ee365fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac13346a-53e0-4967-b95f-a4ec8db8c8d1}, !- Handle
  Node 80,                                !- Name
  {46a1c991-e3c2-47b0-b7ce-220eefe114f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46a1c991-e3c2-47b0-b7ce-220eefe114f8}, !- Handle
  {260692e3-aa3c-4440-9243-476047629a15}, !- Source Object
  11,                                     !- Outlet Port
  {ac13346a-53e0-4967-b95f-a4ec8db8c8d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b696a84-efd0-4d13-9a3d-bb6b8ac5549f}, !- Handle
  {260692e3-aa3c-4440-9243-476047629a15}, !- HVAC Component
  {3ef416a3-be1c-4222-acba-1a893b383264}; !- Port 1

OS:PortList,
  {298d01d8-6753-4df1-be79-a1700e248b6c}, !- Handle
  {260692e3-aa3c-4440-9243-476047629a15}, !- HVAC Component
  {60fdac6a-23ae-458b-a8ba-41fcafcd917b}; !- Port 1

OS:PortList,
  {4786aab2-0b4c-4101-9946-33fa1886c886}, !- Handle
  {260692e3-aa3c-4440-9243-476047629a15}; !- HVAC Component

OS:Sizing:Zone,
  {abb172b1-0ca3-4667-8672-fa5f84d7b863}, !- Handle
  {260692e3-aa3c-4440-9243-476047629a15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7e6f6c72-dbfd-4f01-820c-029c0fde419c}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {260692e3-aa3c-4440-9243-476047629a15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a961423-f47d-4e11-adc0-b6cd3b199b70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {70b200c8-123b-4486-a714-7e7a1d0b40c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {00e636f2-ae5c-42c2-8d46-c61a0c3ad91e}, !- Handle
  Thermal Zone 81,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2491ed1c-a6f3-49d8-bd97-50f7c45c21f9}, !- Zone Air Inlet Port List
  {03552cc9-069e-43bc-b303-178080cd38af}, !- Zone Air Exhaust Port List
  {b32a2ca5-b867-49fc-9ea1-fe83e84efcb3}, !- Zone Air Node Name
  {70e41c17-4fdc-4f58-bdbc-da793e417445}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4d071b77-a248-4f77-b123-62ff2a3452ba}, !- Group Rendering Name
  {608d4e5d-fe83-49a0-87ae-778d3d49cb4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac940fbc-1615-4175-a11e-d96d0d1a1a96}, !- Handle
  Node 81,                                !- Name
  {b32a2ca5-b867-49fc-9ea1-fe83e84efcb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b32a2ca5-b867-49fc-9ea1-fe83e84efcb3}, !- Handle
  {00e636f2-ae5c-42c2-8d46-c61a0c3ad91e}, !- Source Object
  11,                                     !- Outlet Port
  {ac940fbc-1615-4175-a11e-d96d0d1a1a96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2491ed1c-a6f3-49d8-bd97-50f7c45c21f9}, !- Handle
  {00e636f2-ae5c-42c2-8d46-c61a0c3ad91e}, !- HVAC Component
  {68a6aabb-beac-403e-94a5-29a7fc2c0e13}; !- Port 1

OS:PortList,
  {03552cc9-069e-43bc-b303-178080cd38af}, !- Handle
  {00e636f2-ae5c-42c2-8d46-c61a0c3ad91e}, !- HVAC Component
  {062df506-2881-433b-aabe-c41eaa6b26c6}; !- Port 1

OS:PortList,
  {70e41c17-4fdc-4f58-bdbc-da793e417445}, !- Handle
  {00e636f2-ae5c-42c2-8d46-c61a0c3ad91e}; !- HVAC Component

OS:Sizing:Zone,
  {1659204e-8ba0-4a19-97d8-5d45436e6084}, !- Handle
  {00e636f2-ae5c-42c2-8d46-c61a0c3ad91e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4fc9e3ae-80f1-4f70-b5a6-b7f411ac170a}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {00e636f2-ae5c-42c2-8d46-c61a0c3ad91e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {caa06fc2-ec28-4d14-84a0-17e2ec696cec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {49de6900-b590-4013-be4e-472b05e3a3e5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1eb95a78-162e-475f-9d3f-07653a7a9e2a}, !- Handle
  Thermal Zone 82,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6a1c4a5-001d-4128-8ffa-cccd6f729641}, !- Zone Air Inlet Port List
  {ab14d70b-70d4-4464-afff-6d7ee51fe670}, !- Zone Air Exhaust Port List
  {2fcb2e9c-36a9-4dcf-812d-13b2da20952f}, !- Zone Air Node Name
  {7168f141-ad6e-4911-9341-d6fe45d78bdf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4875a142-4580-465c-8540-00779ff65e9b}, !- Group Rendering Name
  {93a41d7f-e742-469e-b2a3-ed9b2fec4876}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6d3d5f8-c63c-45ce-8e70-2680141178a2}, !- Handle
  Node 82,                                !- Name
  {2fcb2e9c-36a9-4dcf-812d-13b2da20952f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fcb2e9c-36a9-4dcf-812d-13b2da20952f}, !- Handle
  {1eb95a78-162e-475f-9d3f-07653a7a9e2a}, !- Source Object
  11,                                     !- Outlet Port
  {d6d3d5f8-c63c-45ce-8e70-2680141178a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6a1c4a5-001d-4128-8ffa-cccd6f729641}, !- Handle
  {1eb95a78-162e-475f-9d3f-07653a7a9e2a}, !- HVAC Component
  {0ca51c3d-e486-490c-9ad3-f75b765b0965}; !- Port 1

OS:PortList,
  {ab14d70b-70d4-4464-afff-6d7ee51fe670}, !- Handle
  {1eb95a78-162e-475f-9d3f-07653a7a9e2a}, !- HVAC Component
  {0138a042-3dc8-4978-959b-962daf5554df}; !- Port 1

OS:PortList,
  {7168f141-ad6e-4911-9341-d6fe45d78bdf}, !- Handle
  {1eb95a78-162e-475f-9d3f-07653a7a9e2a}; !- HVAC Component

OS:Sizing:Zone,
  {d00c940c-5a7b-4814-8696-3faaa83a5898}, !- Handle
  {1eb95a78-162e-475f-9d3f-07653a7a9e2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de03c833-1043-42fc-b58a-a1918345c5df}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {1eb95a78-162e-475f-9d3f-07653a7a9e2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30fd01ef-3105-4fbb-91a9-4a86440f8d7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7e837317-aa83-44fb-8c60-b8474d063efe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3e76853a-87d3-4065-98b6-2301567cb6e9}, !- Handle
  Thermal Zone 83,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa8386ca-0648-45b4-8bd8-97cae28fcf00}, !- Zone Air Inlet Port List
  {6eb0e772-b541-4597-965a-4f8a0661beb4}, !- Zone Air Exhaust Port List
  {86ce1ad2-60c7-4486-bed4-f8553c230bcd}, !- Zone Air Node Name
  {431ec357-3a82-44dd-b395-1d2ce18624ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78db822a-8a2b-4806-8901-18378cd67061}, !- Group Rendering Name
  {ceb39e30-bdb8-4a42-9667-f5d8aa9b3e6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bde181e7-57f5-4651-91e9-ab993761e7ff}, !- Handle
  Node 83,                                !- Name
  {86ce1ad2-60c7-4486-bed4-f8553c230bcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86ce1ad2-60c7-4486-bed4-f8553c230bcd}, !- Handle
  {3e76853a-87d3-4065-98b6-2301567cb6e9}, !- Source Object
  11,                                     !- Outlet Port
  {bde181e7-57f5-4651-91e9-ab993761e7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa8386ca-0648-45b4-8bd8-97cae28fcf00}, !- Handle
  {3e76853a-87d3-4065-98b6-2301567cb6e9}, !- HVAC Component
  {5d368c1e-ac3e-47ba-a334-3330fa35b7a4}; !- Port 1

OS:PortList,
  {6eb0e772-b541-4597-965a-4f8a0661beb4}, !- Handle
  {3e76853a-87d3-4065-98b6-2301567cb6e9}, !- HVAC Component
  {460c4953-5278-459d-9351-194b14ffafa4}; !- Port 1

OS:PortList,
  {431ec357-3a82-44dd-b395-1d2ce18624ca}, !- Handle
  {3e76853a-87d3-4065-98b6-2301567cb6e9}; !- HVAC Component

OS:Sizing:Zone,
  {52f70b68-c5ce-482e-81dc-a9d90e0b9596}, !- Handle
  {3e76853a-87d3-4065-98b6-2301567cb6e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e14c2aff-c168-4923-90ae-05fe9f2dd80f}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {3e76853a-87d3-4065-98b6-2301567cb6e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2dbc5182-c58e-4c45-9a89-2600295c83ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f705714-5e14-470c-a16d-63f578079ac8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d4042083-65f2-41ec-aef9-e0fed20e4953}, !- Handle
  Thermal Zone 84,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d81e856-22fa-4c12-81a4-551d661e3941}, !- Zone Air Inlet Port List
  {73b09ab1-39de-4ca9-b09e-b41b6fd7531c}, !- Zone Air Exhaust Port List
  {a7b95760-f13f-4204-9546-abd226807757}, !- Zone Air Node Name
  {0f4d7e75-266d-4a62-8cd1-5b15aa3235ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e04645a-a629-4faf-914e-83deddab6bc4}, !- Group Rendering Name
  {763acd84-aa77-4504-a7dd-115b367c468f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {906976e4-d819-49bf-b118-13d2f0cf0573}, !- Handle
  Node 84,                                !- Name
  {a7b95760-f13f-4204-9546-abd226807757}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7b95760-f13f-4204-9546-abd226807757}, !- Handle
  {d4042083-65f2-41ec-aef9-e0fed20e4953}, !- Source Object
  11,                                     !- Outlet Port
  {906976e4-d819-49bf-b118-13d2f0cf0573}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d81e856-22fa-4c12-81a4-551d661e3941}, !- Handle
  {d4042083-65f2-41ec-aef9-e0fed20e4953}, !- HVAC Component
  {06681e40-29e2-4407-b49c-9ff7b552d013}; !- Port 1

OS:PortList,
  {73b09ab1-39de-4ca9-b09e-b41b6fd7531c}, !- Handle
  {d4042083-65f2-41ec-aef9-e0fed20e4953}, !- HVAC Component
  {98d30ee0-901b-46af-bfb8-e7a21a8399d4}; !- Port 1

OS:PortList,
  {0f4d7e75-266d-4a62-8cd1-5b15aa3235ee}, !- Handle
  {d4042083-65f2-41ec-aef9-e0fed20e4953}; !- HVAC Component

OS:Sizing:Zone,
  {af8c1f16-0757-46c8-bcc7-9ed932e75213}, !- Handle
  {d4042083-65f2-41ec-aef9-e0fed20e4953}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {262f7ec7-7c0e-43cd-b828-75031d1d4ad7}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {d4042083-65f2-41ec-aef9-e0fed20e4953}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5462a433-8cd3-4121-bfbd-70269353d422}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b25b4fae-03c3-4310-b7b5-7941c7df6faf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b1fc81c9-91a3-4ec6-a438-f4bff568258c}, !- Handle
  Thermal Zone 85,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a68dc523-058c-486c-8a3f-7bcce1db517c}, !- Zone Air Inlet Port List
  {332c0e76-0f09-4c89-a3d2-d6145231e819}, !- Zone Air Exhaust Port List
  {3c32de54-cfc0-4ad0-80df-f37e8066c208}, !- Zone Air Node Name
  {d47db3ba-0786-482e-884c-3e1a47c007ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23a6fa20-1335-42d4-8cc2-cf6695e8f6e8}, !- Group Rendering Name
  {414bc705-87d0-4563-b964-82362746bd89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1297954b-6598-4771-a692-343ef919ffd6}, !- Handle
  Node 85,                                !- Name
  {3c32de54-cfc0-4ad0-80df-f37e8066c208}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c32de54-cfc0-4ad0-80df-f37e8066c208}, !- Handle
  {b1fc81c9-91a3-4ec6-a438-f4bff568258c}, !- Source Object
  11,                                     !- Outlet Port
  {1297954b-6598-4771-a692-343ef919ffd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a68dc523-058c-486c-8a3f-7bcce1db517c}, !- Handle
  {b1fc81c9-91a3-4ec6-a438-f4bff568258c}, !- HVAC Component
  {e56fde4d-0270-4d6e-ba8d-edce8e7743b2}; !- Port 1

OS:PortList,
  {332c0e76-0f09-4c89-a3d2-d6145231e819}, !- Handle
  {b1fc81c9-91a3-4ec6-a438-f4bff568258c}, !- HVAC Component
  {8d5b3b0d-63a5-40bb-9ae1-b510ba0a3687}; !- Port 1

OS:PortList,
  {d47db3ba-0786-482e-884c-3e1a47c007ac}, !- Handle
  {b1fc81c9-91a3-4ec6-a438-f4bff568258c}; !- HVAC Component

OS:Sizing:Zone,
  {e49e8bb9-eafb-4dec-b060-381616b29773}, !- Handle
  {b1fc81c9-91a3-4ec6-a438-f4bff568258c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc3a228d-4791-4f31-98eb-0e9bb5344894}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {b1fc81c9-91a3-4ec6-a438-f4bff568258c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7eedc2a7-3360-4ec3-b4f5-e8e3665ec2e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f412035b-f044-4d97-bf55-b1ef5018b0c9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {fde773ea-7dad-46f8-821d-0032393d659a}, !- Handle
  Thermal Zone 86,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c73d49b-7710-4f63-99b8-0637775c9dc7}, !- Zone Air Inlet Port List
  {2267e93d-8e62-4451-a1d8-ae176e5b5649}, !- Zone Air Exhaust Port List
  {d140b941-2d59-4d45-b9d6-b5093a92cabe}, !- Zone Air Node Name
  {c793fdaf-cf3a-42cd-9d30-27d6de7e58f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d918dd7c-2627-4e6c-a88b-11c6c4395eb9}, !- Group Rendering Name
  {1f580b6d-1e38-42b4-b29f-fe4b0330fd92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99956c8a-1796-4993-9746-8196e2c39bea}, !- Handle
  Node 86,                                !- Name
  {d140b941-2d59-4d45-b9d6-b5093a92cabe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d140b941-2d59-4d45-b9d6-b5093a92cabe}, !- Handle
  {fde773ea-7dad-46f8-821d-0032393d659a}, !- Source Object
  11,                                     !- Outlet Port
  {99956c8a-1796-4993-9746-8196e2c39bea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c73d49b-7710-4f63-99b8-0637775c9dc7}, !- Handle
  {fde773ea-7dad-46f8-821d-0032393d659a}, !- HVAC Component
  {bc452fa6-d53a-460d-98d8-a0d107f40e26}; !- Port 1

OS:PortList,
  {2267e93d-8e62-4451-a1d8-ae176e5b5649}, !- Handle
  {fde773ea-7dad-46f8-821d-0032393d659a}, !- HVAC Component
  {e2f4db76-6671-40ff-95c9-3ff654192fe4}; !- Port 1

OS:PortList,
  {c793fdaf-cf3a-42cd-9d30-27d6de7e58f0}, !- Handle
  {fde773ea-7dad-46f8-821d-0032393d659a}; !- HVAC Component

OS:Sizing:Zone,
  {3e6bfd78-9676-46ac-9306-2f75fc8d1451}, !- Handle
  {fde773ea-7dad-46f8-821d-0032393d659a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8002b0ff-73c5-4faa-8574-3fb6add516c9}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {fde773ea-7dad-46f8-821d-0032393d659a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae19cf15-fbb2-4204-893f-b189b05999d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c2302c7c-4e57-45a9-932d-da347250e211}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {60af6ddb-b3d0-4ba0-ab45-441f4523c6ea}, !- Handle
  Thermal Zone 87,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6c531d2-9b4b-4ee6-8d31-e0c4c9f90a3b}, !- Zone Air Inlet Port List
  {759d6a46-dfa5-4a7b-af6c-ce193363848c}, !- Zone Air Exhaust Port List
  {c6ce4741-2a3b-4e47-9d18-b6d980a09bee}, !- Zone Air Node Name
  {ca3496e6-3837-4853-852a-461918a2c361}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f507534c-07f3-46fe-a073-e2fcb3c0ee02}, !- Group Rendering Name
  {3e8c4867-0be3-4f61-a898-f96e8435a65a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b544fc17-8955-4482-a506-95c5e1a96b17}, !- Handle
  Node 87,                                !- Name
  {c6ce4741-2a3b-4e47-9d18-b6d980a09bee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6ce4741-2a3b-4e47-9d18-b6d980a09bee}, !- Handle
  {60af6ddb-b3d0-4ba0-ab45-441f4523c6ea}, !- Source Object
  11,                                     !- Outlet Port
  {b544fc17-8955-4482-a506-95c5e1a96b17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6c531d2-9b4b-4ee6-8d31-e0c4c9f90a3b}, !- Handle
  {60af6ddb-b3d0-4ba0-ab45-441f4523c6ea}, !- HVAC Component
  {cca82368-aeae-418a-bb62-b5674e4919f2}; !- Port 1

OS:PortList,
  {759d6a46-dfa5-4a7b-af6c-ce193363848c}, !- Handle
  {60af6ddb-b3d0-4ba0-ab45-441f4523c6ea}, !- HVAC Component
  {7152adb7-d12e-4085-af66-786b933b8ea6}; !- Port 1

OS:PortList,
  {ca3496e6-3837-4853-852a-461918a2c361}, !- Handle
  {60af6ddb-b3d0-4ba0-ab45-441f4523c6ea}; !- HVAC Component

OS:Sizing:Zone,
  {371d65da-cf89-49ec-86ef-ba4ca0913240}, !- Handle
  {60af6ddb-b3d0-4ba0-ab45-441f4523c6ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b297c339-1d79-4313-80ec-d1b5f61aa9d6}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {60af6ddb-b3d0-4ba0-ab45-441f4523c6ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d52d34b-da4b-4272-bca6-47577c1d2ef1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7632a540-e83e-4dc8-920f-fb777be3868e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0dcca736-6f43-45dd-be77-4baf0be16ccd}, !- Handle
  Thermal Zone 88,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {459a5dd7-8f52-4b4d-9020-9efb10fa578f}, !- Zone Air Inlet Port List
  {22e7e2fc-ae7f-49c3-a98f-73f61978da71}, !- Zone Air Exhaust Port List
  {ba5c941a-47c5-4bd1-bb43-69a69a792238}, !- Zone Air Node Name
  {680252d3-6223-4d29-b975-e5f4e38484ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {829622fb-673a-4bf4-9bbc-eb144b669d77}, !- Group Rendering Name
  {3a50085d-9ad4-42bc-8f59-420434c478f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54f76a65-9335-4d8f-b9ee-38d18c4eca10}, !- Handle
  Node 88,                                !- Name
  {ba5c941a-47c5-4bd1-bb43-69a69a792238}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba5c941a-47c5-4bd1-bb43-69a69a792238}, !- Handle
  {0dcca736-6f43-45dd-be77-4baf0be16ccd}, !- Source Object
  11,                                     !- Outlet Port
  {54f76a65-9335-4d8f-b9ee-38d18c4eca10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {459a5dd7-8f52-4b4d-9020-9efb10fa578f}, !- Handle
  {0dcca736-6f43-45dd-be77-4baf0be16ccd}, !- HVAC Component
  {cab11b6a-fd78-4ba4-9b1f-bdba6d40e6b0}; !- Port 1

OS:PortList,
  {22e7e2fc-ae7f-49c3-a98f-73f61978da71}, !- Handle
  {0dcca736-6f43-45dd-be77-4baf0be16ccd}, !- HVAC Component
  {14e00792-afcf-473c-b7b3-3222e08c062d}; !- Port 1

OS:PortList,
  {680252d3-6223-4d29-b975-e5f4e38484ff}, !- Handle
  {0dcca736-6f43-45dd-be77-4baf0be16ccd}; !- HVAC Component

OS:Sizing:Zone,
  {09c4bf48-7aa3-4054-8ddb-00d1a6c10e88}, !- Handle
  {0dcca736-6f43-45dd-be77-4baf0be16ccd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e37d974a-2430-4452-880a-e3cf8b8d952b}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {0dcca736-6f43-45dd-be77-4baf0be16ccd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {782a1924-055e-4da5-972c-4ba864d52bad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {97a8a604-a3a0-46c1-b957-45b53b904ddf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b479a681-f99c-4c78-bb04-2cf45674984b}, !- Handle
  Thermal Zone 89,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03999250-5dbc-4682-b2fc-15f5d0128689}, !- Zone Air Inlet Port List
  {cfbadfdb-5409-4b98-bf89-9c7362eb12da}, !- Zone Air Exhaust Port List
  {ba87af89-13df-4109-a67e-37fd3e0644f7}, !- Zone Air Node Name
  {410cf4cd-7b59-485d-9bf3-2f791b6a7aff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71e94fda-56b0-4422-932c-8f82e35935a7}, !- Group Rendering Name
  {d6f3bf95-c459-4dab-ac83-85e52313aa50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e8a1ec9-b6d4-467e-a4b8-efe073c6156a}, !- Handle
  Node 89,                                !- Name
  {ba87af89-13df-4109-a67e-37fd3e0644f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba87af89-13df-4109-a67e-37fd3e0644f7}, !- Handle
  {b479a681-f99c-4c78-bb04-2cf45674984b}, !- Source Object
  11,                                     !- Outlet Port
  {4e8a1ec9-b6d4-467e-a4b8-efe073c6156a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03999250-5dbc-4682-b2fc-15f5d0128689}, !- Handle
  {b479a681-f99c-4c78-bb04-2cf45674984b}, !- HVAC Component
  {e1c0f0a7-03d5-4368-9fd6-7c67e4111068}; !- Port 1

OS:PortList,
  {cfbadfdb-5409-4b98-bf89-9c7362eb12da}, !- Handle
  {b479a681-f99c-4c78-bb04-2cf45674984b}, !- HVAC Component
  {3f1c0a75-2b90-4eb5-a455-e2f5642564e1}; !- Port 1

OS:PortList,
  {410cf4cd-7b59-485d-9bf3-2f791b6a7aff}, !- Handle
  {b479a681-f99c-4c78-bb04-2cf45674984b}; !- HVAC Component

OS:Sizing:Zone,
  {1fd375de-8456-47db-a3db-68ea64957c4e}, !- Handle
  {b479a681-f99c-4c78-bb04-2cf45674984b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {87ed9dd6-848f-430d-9e23-f8cffa9843b5}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {b479a681-f99c-4c78-bb04-2cf45674984b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4700450a-0059-4189-8e57-d4a9cfe702cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {376c07f6-f5dd-4429-a484-81caf561eb6c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2534a860-53fe-46e1-aa51-d9dd90f28a84}, !- Handle
  Thermal Zone 90,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf8c6226-f71a-4e29-8ca9-837670e50a67}, !- Zone Air Inlet Port List
  {88531710-99c7-4d0d-9e2d-c03cfc6859c1}, !- Zone Air Exhaust Port List
  {d7a5ed1f-08a8-4d87-bdf4-c0d2da7db393}, !- Zone Air Node Name
  {ec728b96-ca1a-4947-a30d-1f3d42ca3de2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6acee50d-6df8-45d1-bb14-a5d043383ca3}, !- Group Rendering Name
  {d7292c1c-42d8-43a5-b342-67d922af492b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35ee2b58-b97a-4dd8-9d8b-2a256381529f}, !- Handle
  Node 90,                                !- Name
  {d7a5ed1f-08a8-4d87-bdf4-c0d2da7db393}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7a5ed1f-08a8-4d87-bdf4-c0d2da7db393}, !- Handle
  {2534a860-53fe-46e1-aa51-d9dd90f28a84}, !- Source Object
  11,                                     !- Outlet Port
  {35ee2b58-b97a-4dd8-9d8b-2a256381529f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf8c6226-f71a-4e29-8ca9-837670e50a67}, !- Handle
  {2534a860-53fe-46e1-aa51-d9dd90f28a84}, !- HVAC Component
  {e6557370-0175-4eed-ab3b-a740d4186151}; !- Port 1

OS:PortList,
  {88531710-99c7-4d0d-9e2d-c03cfc6859c1}, !- Handle
  {2534a860-53fe-46e1-aa51-d9dd90f28a84}, !- HVAC Component
  {d31d13b0-7cf5-4e8f-8600-8cad76c939c6}; !- Port 1

OS:PortList,
  {ec728b96-ca1a-4947-a30d-1f3d42ca3de2}, !- Handle
  {2534a860-53fe-46e1-aa51-d9dd90f28a84}; !- HVAC Component

OS:Sizing:Zone,
  {df588711-adb8-40ac-924b-661a091eb5ae}, !- Handle
  {2534a860-53fe-46e1-aa51-d9dd90f28a84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eabf1ffe-8cd1-4850-8fc6-3303177d126d}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {2534a860-53fe-46e1-aa51-d9dd90f28a84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fed24499-d5bd-40b8-813e-7d544cc35d06}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {824b866c-cb8f-4e4b-9e90-3e8c0879ae77}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ef2a1726-6adc-40d4-a91a-7f33bc08413c}, !- Handle
  Thermal Zone 91,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3eb25cf-6e57-4eb7-84a6-02f68e5f8809}, !- Zone Air Inlet Port List
  {d4ed9dc9-2691-4b12-908e-2231e603d463}, !- Zone Air Exhaust Port List
  {aafbcde8-9a8a-49e1-a60e-44a9c952d304}, !- Zone Air Node Name
  {76108385-1dd2-45f9-9afb-ea374b58d6da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd0a77ec-692c-4fcb-9049-04c4565e0fd7}, !- Group Rendering Name
  {26b52928-d7d5-45ca-9734-2dd2f58db9ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5daa3fa-e556-4d11-b4e4-f743fe40cb0d}, !- Handle
  Node 91,                                !- Name
  {aafbcde8-9a8a-49e1-a60e-44a9c952d304}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aafbcde8-9a8a-49e1-a60e-44a9c952d304}, !- Handle
  {ef2a1726-6adc-40d4-a91a-7f33bc08413c}, !- Source Object
  11,                                     !- Outlet Port
  {f5daa3fa-e556-4d11-b4e4-f743fe40cb0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3eb25cf-6e57-4eb7-84a6-02f68e5f8809}, !- Handle
  {ef2a1726-6adc-40d4-a91a-7f33bc08413c}, !- HVAC Component
  {f2d621c4-3c05-479c-96fb-f925508ad7d3}; !- Port 1

OS:PortList,
  {d4ed9dc9-2691-4b12-908e-2231e603d463}, !- Handle
  {ef2a1726-6adc-40d4-a91a-7f33bc08413c}, !- HVAC Component
  {4116660d-b815-40fd-a523-fad0caa7a01f}; !- Port 1

OS:PortList,
  {76108385-1dd2-45f9-9afb-ea374b58d6da}, !- Handle
  {ef2a1726-6adc-40d4-a91a-7f33bc08413c}; !- HVAC Component

OS:Sizing:Zone,
  {e1e543b2-5b44-46b3-91b1-cae68c0f3af5}, !- Handle
  {ef2a1726-6adc-40d4-a91a-7f33bc08413c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f6e51e5d-88c3-435c-afb7-685941732d17}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {ef2a1726-6adc-40d4-a91a-7f33bc08413c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a811ae4-d75e-438b-afa2-5279f1df92af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21d3c3c3-3fe9-48fb-980c-48c20bb0637a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {533937d9-687a-46c3-8cbb-66d896935336}, !- Handle
  Thermal Zone 92,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c3a547a-862d-4ca5-bb3d-e868fe92fb26}, !- Zone Air Inlet Port List
  {af75f0b6-f99d-450c-aafe-23a36f8d8f94}, !- Zone Air Exhaust Port List
  {fe8816a3-8258-4285-a0b7-04492dbc2b76}, !- Zone Air Node Name
  {8377ea28-2eed-45dc-9af3-d4a6e4a23761}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {201e434f-1af9-4f9e-8f1d-aab2fe3cb57b}, !- Group Rendering Name
  {c6239de6-555a-4a04-93d0-200ba6d97f75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac8c60cb-25ee-4a1c-b43d-859e8c1b41c7}, !- Handle
  Node 92,                                !- Name
  {fe8816a3-8258-4285-a0b7-04492dbc2b76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe8816a3-8258-4285-a0b7-04492dbc2b76}, !- Handle
  {533937d9-687a-46c3-8cbb-66d896935336}, !- Source Object
  11,                                     !- Outlet Port
  {ac8c60cb-25ee-4a1c-b43d-859e8c1b41c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c3a547a-862d-4ca5-bb3d-e868fe92fb26}, !- Handle
  {533937d9-687a-46c3-8cbb-66d896935336}, !- HVAC Component
  {0360eb52-1d22-4833-b6d1-6062b1ce979e}; !- Port 1

OS:PortList,
  {af75f0b6-f99d-450c-aafe-23a36f8d8f94}, !- Handle
  {533937d9-687a-46c3-8cbb-66d896935336}, !- HVAC Component
  {43ffc74b-238b-40fb-aa2d-2a39ca4c4637}; !- Port 1

OS:PortList,
  {8377ea28-2eed-45dc-9af3-d4a6e4a23761}, !- Handle
  {533937d9-687a-46c3-8cbb-66d896935336}; !- HVAC Component

OS:Sizing:Zone,
  {b87ff95e-45fa-4239-99e5-1e913ec50467}, !- Handle
  {533937d9-687a-46c3-8cbb-66d896935336}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {95198e62-bd94-4e4b-a122-0bc4752206c7}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {533937d9-687a-46c3-8cbb-66d896935336}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a2da763-3851-434d-9380-78867da4607e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {462457b6-6c6f-4bff-8828-58bb0c8dafeb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {722f8e46-aea0-4c25-9cd5-d9d9a271c011}, !- Handle
  Thermal Zone 93,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a558907-3949-4a28-a881-d2aa3fdd3314}, !- Zone Air Inlet Port List
  {8d61206c-772e-4d86-9703-f6e355435638}, !- Zone Air Exhaust Port List
  {ebcfa7d5-d9c7-4c27-b54b-93795cd02b85}, !- Zone Air Node Name
  {7682e23e-254d-4335-8718-a7956be36c5b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6127614a-dc7d-4f71-851c-a6c3b1a9f520}, !- Group Rendering Name
  {421b8736-2599-489a-89c6-8621a2084ae5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c83c1b44-4136-4095-a62c-72c94107159f}, !- Handle
  Node 93,                                !- Name
  {ebcfa7d5-d9c7-4c27-b54b-93795cd02b85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebcfa7d5-d9c7-4c27-b54b-93795cd02b85}, !- Handle
  {722f8e46-aea0-4c25-9cd5-d9d9a271c011}, !- Source Object
  11,                                     !- Outlet Port
  {c83c1b44-4136-4095-a62c-72c94107159f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a558907-3949-4a28-a881-d2aa3fdd3314}, !- Handle
  {722f8e46-aea0-4c25-9cd5-d9d9a271c011}, !- HVAC Component
  {b68bf4fe-1611-49e3-9c30-4152de9087e4}; !- Port 1

OS:PortList,
  {8d61206c-772e-4d86-9703-f6e355435638}, !- Handle
  {722f8e46-aea0-4c25-9cd5-d9d9a271c011}, !- HVAC Component
  {975a8b25-b6f6-4bff-a914-af25c39d0193}; !- Port 1

OS:PortList,
  {7682e23e-254d-4335-8718-a7956be36c5b}, !- Handle
  {722f8e46-aea0-4c25-9cd5-d9d9a271c011}; !- HVAC Component

OS:Sizing:Zone,
  {9ccfa27f-aa51-415e-8b94-3b12b09f6295}, !- Handle
  {722f8e46-aea0-4c25-9cd5-d9d9a271c011}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5cb5ec4c-b7a9-4fbb-bc40-1e56ff1e4403}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {722f8e46-aea0-4c25-9cd5-d9d9a271c011}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {467586b9-543a-4545-b2bf-6b1bbac312dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c0f646bc-7f94-4b85-ac7a-3aa296335d96}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6b04c12b-c01c-48dd-a9e4-697de44f2fb8}, !- Handle
  Thermal Zone 94,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c00a69fb-67d1-46c4-9d6d-eab435ee72a1}, !- Zone Air Inlet Port List
  {96aceef3-92db-4f81-9d30-628c9fde74a1}, !- Zone Air Exhaust Port List
  {b1c55c46-cfd4-4da2-b947-6200e401e0cc}, !- Zone Air Node Name
  {70cce8ea-0f30-4ce8-9d12-1af4766ba3a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b0f5006b-242d-4c45-8ac2-0291360c0ba4}, !- Group Rendering Name
  {6f38d138-4f41-4649-9e67-012124287a47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36dcaf3c-648f-47fa-ac33-c47fdc8c3171}, !- Handle
  Node 94,                                !- Name
  {b1c55c46-cfd4-4da2-b947-6200e401e0cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1c55c46-cfd4-4da2-b947-6200e401e0cc}, !- Handle
  {6b04c12b-c01c-48dd-a9e4-697de44f2fb8}, !- Source Object
  11,                                     !- Outlet Port
  {36dcaf3c-648f-47fa-ac33-c47fdc8c3171}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c00a69fb-67d1-46c4-9d6d-eab435ee72a1}, !- Handle
  {6b04c12b-c01c-48dd-a9e4-697de44f2fb8}, !- HVAC Component
  {1d9bd954-5a2a-44a9-9ae2-ed620fcde46d}; !- Port 1

OS:PortList,
  {96aceef3-92db-4f81-9d30-628c9fde74a1}, !- Handle
  {6b04c12b-c01c-48dd-a9e4-697de44f2fb8}, !- HVAC Component
  {481e4905-b467-4bdd-a5ca-3e2022c16fe0}; !- Port 1

OS:PortList,
  {70cce8ea-0f30-4ce8-9d12-1af4766ba3a2}, !- Handle
  {6b04c12b-c01c-48dd-a9e4-697de44f2fb8}; !- HVAC Component

OS:Sizing:Zone,
  {2d1f0ff7-a0b2-419f-9d75-97dc73d5d39e}, !- Handle
  {6b04c12b-c01c-48dd-a9e4-697de44f2fb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3baee77d-747f-4a84-bca1-c1a2d7c6a449}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {6b04c12b-c01c-48dd-a9e4-697de44f2fb8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40329212-1dc0-407a-af6e-d9f215f9e131}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6d867281-523a-4949-96d3-1dfac9be4bc2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {760a615f-d848-4333-a2c5-1cc670916a21}, !- Handle
  Thermal Zone 95,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a917c50e-e17d-4ef8-8dd4-be87042cf77d}, !- Zone Air Inlet Port List
  {8843d5b5-bc78-4b79-a294-d69d9d55ec37}, !- Zone Air Exhaust Port List
  {df691d0d-b57b-4d8a-8864-258fbb6c1c85}, !- Zone Air Node Name
  {07881290-526e-4848-ae7d-f120f9e0a23b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e340dce0-490d-458a-bef1-2a4f3ff2652c}, !- Group Rendering Name
  {4e3e3bdf-de16-4ef2-9483-1617c18677cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05b61cbb-9e83-495b-a9cf-efcafb6ebf73}, !- Handle
  Node 95,                                !- Name
  {df691d0d-b57b-4d8a-8864-258fbb6c1c85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df691d0d-b57b-4d8a-8864-258fbb6c1c85}, !- Handle
  {760a615f-d848-4333-a2c5-1cc670916a21}, !- Source Object
  11,                                     !- Outlet Port
  {05b61cbb-9e83-495b-a9cf-efcafb6ebf73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a917c50e-e17d-4ef8-8dd4-be87042cf77d}, !- Handle
  {760a615f-d848-4333-a2c5-1cc670916a21}, !- HVAC Component
  {d96e95a3-015c-4e70-bf9e-91b5d43d7258}; !- Port 1

OS:PortList,
  {8843d5b5-bc78-4b79-a294-d69d9d55ec37}, !- Handle
  {760a615f-d848-4333-a2c5-1cc670916a21}, !- HVAC Component
  {f73ccc0d-5bd0-41d8-9a76-65d8670592c9}; !- Port 1

OS:PortList,
  {07881290-526e-4848-ae7d-f120f9e0a23b}, !- Handle
  {760a615f-d848-4333-a2c5-1cc670916a21}; !- HVAC Component

OS:Sizing:Zone,
  {837d137a-0b3b-467e-9b29-95ae0fc65009}, !- Handle
  {760a615f-d848-4333-a2c5-1cc670916a21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b55a43c8-a90d-4fa0-97c2-e0b4ccd7f4d2}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {760a615f-d848-4333-a2c5-1cc670916a21}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f460138-bfd0-4375-966e-20504a8598fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {acc90145-f920-4c62-a8a2-25a3ec95a7be}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2c658f01-23b5-49e6-b386-6b6e92641d7d}, !- Handle
  Thermal Zone 96,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9325cb44-68a4-4c5d-a4ef-6e0c1250607c}, !- Zone Air Inlet Port List
  {f64120ec-6fa8-4016-8761-2cc0fc8a474a}, !- Zone Air Exhaust Port List
  {305917be-090d-4ae1-b74c-a7dd327fdb91}, !- Zone Air Node Name
  {b9227d22-7460-44e0-a1f6-0aba3a5a18a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c96c0810-9431-4598-ace1-da196aecb61d}, !- Group Rendering Name
  {ae1168f7-e19e-4532-b24d-5056984709a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba168fb2-dcc3-4c78-8fde-e095567fb83c}, !- Handle
  Node 96,                                !- Name
  {305917be-090d-4ae1-b74c-a7dd327fdb91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {305917be-090d-4ae1-b74c-a7dd327fdb91}, !- Handle
  {2c658f01-23b5-49e6-b386-6b6e92641d7d}, !- Source Object
  11,                                     !- Outlet Port
  {ba168fb2-dcc3-4c78-8fde-e095567fb83c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9325cb44-68a4-4c5d-a4ef-6e0c1250607c}, !- Handle
  {2c658f01-23b5-49e6-b386-6b6e92641d7d}, !- HVAC Component
  {1abbd01d-2b5f-4135-a119-ee1e78e34824}; !- Port 1

OS:PortList,
  {f64120ec-6fa8-4016-8761-2cc0fc8a474a}, !- Handle
  {2c658f01-23b5-49e6-b386-6b6e92641d7d}, !- HVAC Component
  {c104c1e8-8cb5-408e-97b8-a14b6e0985c9}; !- Port 1

OS:PortList,
  {b9227d22-7460-44e0-a1f6-0aba3a5a18a8}, !- Handle
  {2c658f01-23b5-49e6-b386-6b6e92641d7d}; !- HVAC Component

OS:Sizing:Zone,
  {4d157e44-5e93-4b6b-8b70-4839873a6585}, !- Handle
  {2c658f01-23b5-49e6-b386-6b6e92641d7d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {610a434d-29ac-45aa-9a7b-512cb0822756}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {2c658f01-23b5-49e6-b386-6b6e92641d7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {841eeb79-ea1e-44e3-8c02-c1cd8342ce55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f7d65b62-a8c1-4ac4-a60f-6dad12da9e30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d2b9968f-f97f-4234-8e4f-6285cc2501c7}, !- Handle
  Thermal Zone 97,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d990438-77c3-487c-9de9-9cc56d4321d2}, !- Zone Air Inlet Port List
  {7dda6759-64ce-4281-bf63-616766659f56}, !- Zone Air Exhaust Port List
  {504cec4a-3364-4837-bbec-865daf426173}, !- Zone Air Node Name
  {c58e8136-a302-4a51-b526-fd2e4bb8cb2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8a0d594-fb2d-4c85-913b-c017d63b6eb4}, !- Group Rendering Name
  {5a1473e8-cb92-4ed1-b183-56275b33621b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18246300-16d6-4b7f-8e54-0d93fb9a256a}, !- Handle
  Node 97,                                !- Name
  {504cec4a-3364-4837-bbec-865daf426173}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {504cec4a-3364-4837-bbec-865daf426173}, !- Handle
  {d2b9968f-f97f-4234-8e4f-6285cc2501c7}, !- Source Object
  11,                                     !- Outlet Port
  {18246300-16d6-4b7f-8e54-0d93fb9a256a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d990438-77c3-487c-9de9-9cc56d4321d2}, !- Handle
  {d2b9968f-f97f-4234-8e4f-6285cc2501c7}, !- HVAC Component
  {9d5b4016-3435-4319-83a8-b989c0c41f4b}; !- Port 1

OS:PortList,
  {7dda6759-64ce-4281-bf63-616766659f56}, !- Handle
  {d2b9968f-f97f-4234-8e4f-6285cc2501c7}, !- HVAC Component
  {35f133b0-efc9-4ee5-910a-6f9c8dcece24}; !- Port 1

OS:PortList,
  {c58e8136-a302-4a51-b526-fd2e4bb8cb2a}, !- Handle
  {d2b9968f-f97f-4234-8e4f-6285cc2501c7}; !- HVAC Component

OS:Sizing:Zone,
  {64ae85f9-c418-490a-b00c-6c3accdae548}, !- Handle
  {d2b9968f-f97f-4234-8e4f-6285cc2501c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {88bdcf46-6c28-4fbb-a30f-b481c01c0974}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {d2b9968f-f97f-4234-8e4f-6285cc2501c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cebc2c24-50dc-4985-a37c-5e10dfea73e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c40a382e-d284-4a2a-8ba3-ba0a9ec557de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {587e7243-7d5a-4b61-b235-80da5ab812b5}, !- Handle
  Thermal Zone 98,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa36d0b0-0a29-40de-8637-b32672b3c41f}, !- Zone Air Inlet Port List
  {617b0e18-21eb-42d1-a879-ba35f0c29442}, !- Zone Air Exhaust Port List
  {8d801910-8cac-493e-8245-fb81d24d7803}, !- Zone Air Node Name
  {ea3049ed-d987-4911-bbeb-b9c9deb391fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22238e92-61ba-4e2b-b016-06558794068e}, !- Group Rendering Name
  {a7aad9e8-5b10-40eb-afd7-c64ca04abbdc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffdacbf7-f453-483d-a635-61922d8b64c9}, !- Handle
  Node 98,                                !- Name
  {8d801910-8cac-493e-8245-fb81d24d7803}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d801910-8cac-493e-8245-fb81d24d7803}, !- Handle
  {587e7243-7d5a-4b61-b235-80da5ab812b5}, !- Source Object
  11,                                     !- Outlet Port
  {ffdacbf7-f453-483d-a635-61922d8b64c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa36d0b0-0a29-40de-8637-b32672b3c41f}, !- Handle
  {587e7243-7d5a-4b61-b235-80da5ab812b5}, !- HVAC Component
  {2c698947-d6be-48ec-b8a1-9bba9293f2f9}; !- Port 1

OS:PortList,
  {617b0e18-21eb-42d1-a879-ba35f0c29442}, !- Handle
  {587e7243-7d5a-4b61-b235-80da5ab812b5}, !- HVAC Component
  {4a458b50-7006-4a96-8615-41971b260d80}; !- Port 1

OS:PortList,
  {ea3049ed-d987-4911-bbeb-b9c9deb391fc}, !- Handle
  {587e7243-7d5a-4b61-b235-80da5ab812b5}; !- HVAC Component

OS:Sizing:Zone,
  {a74d0454-2b24-4c60-b835-d174118aa304}, !- Handle
  {587e7243-7d5a-4b61-b235-80da5ab812b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6aba1fcd-f574-4a49-9ca0-b89c700e0470}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {587e7243-7d5a-4b61-b235-80da5ab812b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {791d3a8c-645e-477c-83a1-12f2533ecf36}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {891a2a06-58aa-4459-abad-5cd39279b3b1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c8450396-0cdd-4caf-9daf-d6ff18a0eb57}, !- Handle
  Thermal Zone 99,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecddcdec-656f-404f-8eef-744638328b82}, !- Zone Air Inlet Port List
  {a770f6a2-f66a-4dae-b592-37fed32445c0}, !- Zone Air Exhaust Port List
  {ef1e9c1a-0652-425d-ae49-25bd82619a90}, !- Zone Air Node Name
  {b1705a74-a4d0-4686-9f9a-24760f4298ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1cf3b3c1-781d-4fc4-acf3-b6249a16414d}, !- Group Rendering Name
  {b3411a08-b9a7-42fd-b824-57a6ffeeacd7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0b09292-d494-4d2e-9bcd-299a729e584e}, !- Handle
  Node 99,                                !- Name
  {ef1e9c1a-0652-425d-ae49-25bd82619a90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef1e9c1a-0652-425d-ae49-25bd82619a90}, !- Handle
  {c8450396-0cdd-4caf-9daf-d6ff18a0eb57}, !- Source Object
  11,                                     !- Outlet Port
  {f0b09292-d494-4d2e-9bcd-299a729e584e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecddcdec-656f-404f-8eef-744638328b82}, !- Handle
  {c8450396-0cdd-4caf-9daf-d6ff18a0eb57}, !- HVAC Component
  {25480bdd-f716-4ec6-a523-8b60271f7c23}; !- Port 1

OS:PortList,
  {a770f6a2-f66a-4dae-b592-37fed32445c0}, !- Handle
  {c8450396-0cdd-4caf-9daf-d6ff18a0eb57}, !- HVAC Component
  {ac3ab760-a917-4467-8408-3ae97c0d820a}; !- Port 1

OS:PortList,
  {b1705a74-a4d0-4686-9f9a-24760f4298ee}, !- Handle
  {c8450396-0cdd-4caf-9daf-d6ff18a0eb57}; !- HVAC Component

OS:Sizing:Zone,
  {0d8c20c2-d2ee-4ba0-99c1-dd940489799c}, !- Handle
  {c8450396-0cdd-4caf-9daf-d6ff18a0eb57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {975ce781-c4c8-477b-813b-d64a26fddde8}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {c8450396-0cdd-4caf-9daf-d6ff18a0eb57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {685bf680-6a7f-4b3e-bf80-505f2057ab18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c9e0211e-938b-4716-9efa-32ca4617d8b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {883b626c-cad0-4a1d-8348-1cdf502c2c14}, !- Handle
  Thermal Zone 100,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2f5d24e-42b1-4ead-b7c9-c485eeacdd57}, !- Zone Air Inlet Port List
  {b304c323-b9e4-4a37-8530-4a454b4814df}, !- Zone Air Exhaust Port List
  {b52c2340-b59f-402b-ac05-2f7e902ada8c}, !- Zone Air Node Name
  {9e28826b-52cd-4d85-b071-7ea5b29deb4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89be0202-c856-4bc3-95e3-f3dd1b10d76f}, !- Group Rendering Name
  {cf080b3b-8938-40b0-88c8-d019efa69f4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cfde271-667c-44a8-8bfb-5291bfad812e}, !- Handle
  Node 100,                               !- Name
  {b52c2340-b59f-402b-ac05-2f7e902ada8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b52c2340-b59f-402b-ac05-2f7e902ada8c}, !- Handle
  {883b626c-cad0-4a1d-8348-1cdf502c2c14}, !- Source Object
  11,                                     !- Outlet Port
  {8cfde271-667c-44a8-8bfb-5291bfad812e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2f5d24e-42b1-4ead-b7c9-c485eeacdd57}, !- Handle
  {883b626c-cad0-4a1d-8348-1cdf502c2c14}, !- HVAC Component
  {dea92ba1-56b1-464e-9481-7c81753e7e7b}; !- Port 1

OS:PortList,
  {b304c323-b9e4-4a37-8530-4a454b4814df}, !- Handle
  {883b626c-cad0-4a1d-8348-1cdf502c2c14}, !- HVAC Component
  {889f515d-041c-409a-8ccc-5f1a80d08202}; !- Port 1

OS:PortList,
  {9e28826b-52cd-4d85-b071-7ea5b29deb4b}, !- Handle
  {883b626c-cad0-4a1d-8348-1cdf502c2c14}; !- HVAC Component

OS:Sizing:Zone,
  {bd48c475-dccd-4297-93bb-fb6abc4ac116}, !- Handle
  {883b626c-cad0-4a1d-8348-1cdf502c2c14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b209d65e-5a0e-40c1-ba57-b1061282751a}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {883b626c-cad0-4a1d-8348-1cdf502c2c14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a375a39-77bf-43d3-bbd0-5380bd248284}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4c19c580-e6fc-4e89-a7ad-2551343b202f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {898ed26c-cd32-47f3-9505-4ae5a2c69776}, !- Handle
  Thermal Zone 101,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac01f990-673e-4fa1-b472-40c1f2af87be}, !- Zone Air Inlet Port List
  {8312e929-8a99-4a5c-b4c8-b0a419046807}, !- Zone Air Exhaust Port List
  {0770ec97-0b6e-4699-8d7d-d5ccb13b3706}, !- Zone Air Node Name
  {92b444d3-3f05-4a9a-a1d3-4ac36e7b31fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b3825ec6-45ed-4997-b93a-37ac302eb54c}, !- Group Rendering Name
  {6a61fc4b-8e3f-49d0-a7cc-8412ffcd1325}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ec80d15-b134-4ad5-aedd-9c51e184edfd}, !- Handle
  Node 101,                               !- Name
  {0770ec97-0b6e-4699-8d7d-d5ccb13b3706}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0770ec97-0b6e-4699-8d7d-d5ccb13b3706}, !- Handle
  {898ed26c-cd32-47f3-9505-4ae5a2c69776}, !- Source Object
  11,                                     !- Outlet Port
  {2ec80d15-b134-4ad5-aedd-9c51e184edfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac01f990-673e-4fa1-b472-40c1f2af87be}, !- Handle
  {898ed26c-cd32-47f3-9505-4ae5a2c69776}, !- HVAC Component
  {918a111c-bab3-4c93-bdbc-07cfe5a02ded}; !- Port 1

OS:PortList,
  {8312e929-8a99-4a5c-b4c8-b0a419046807}, !- Handle
  {898ed26c-cd32-47f3-9505-4ae5a2c69776}, !- HVAC Component
  {601fa9ec-2199-4f96-9448-1b0c959723f5}; !- Port 1

OS:PortList,
  {92b444d3-3f05-4a9a-a1d3-4ac36e7b31fc}, !- Handle
  {898ed26c-cd32-47f3-9505-4ae5a2c69776}; !- HVAC Component

OS:Sizing:Zone,
  {f148e58d-96da-46bc-b4dd-82b1fe0ff940}, !- Handle
  {898ed26c-cd32-47f3-9505-4ae5a2c69776}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8948474c-e44d-4b43-add5-e820a445eec5}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {898ed26c-cd32-47f3-9505-4ae5a2c69776}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7fa5f9e-e254-485b-8abe-e808115eea4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dd05f0b6-cdec-44df-bf59-53fec34182a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {83be69e3-5c5f-43d8-999f-f2935581dd1a}, !- Handle
  Thermal Zone 102,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28d2735e-3a6c-43e3-ae36-9ea9facdfaa3}, !- Zone Air Inlet Port List
  {c82889b7-44ca-4585-ac27-8a6c221fc8a2}, !- Zone Air Exhaust Port List
  {ca9d7d4f-fd2e-4063-adbb-c2c3a931cab7}, !- Zone Air Node Name
  {3b641ff8-4c36-4313-9ad3-1040dec7bf41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e15364f2-36b9-48ba-b7d2-df1128dc1a3e}, !- Group Rendering Name
  {2444d35f-449d-4bfc-b5e3-96e247eb2df5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba8dceba-6ade-4459-af82-319486708e40}, !- Handle
  Node 102,                               !- Name
  {ca9d7d4f-fd2e-4063-adbb-c2c3a931cab7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca9d7d4f-fd2e-4063-adbb-c2c3a931cab7}, !- Handle
  {83be69e3-5c5f-43d8-999f-f2935581dd1a}, !- Source Object
  11,                                     !- Outlet Port
  {ba8dceba-6ade-4459-af82-319486708e40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28d2735e-3a6c-43e3-ae36-9ea9facdfaa3}, !- Handle
  {83be69e3-5c5f-43d8-999f-f2935581dd1a}, !- HVAC Component
  {0e7042f4-4133-47a5-b83d-7257c692d6ba}; !- Port 1

OS:PortList,
  {c82889b7-44ca-4585-ac27-8a6c221fc8a2}, !- Handle
  {83be69e3-5c5f-43d8-999f-f2935581dd1a}, !- HVAC Component
  {c1683a66-9e11-4b6d-856e-16a93cac6869}; !- Port 1

OS:PortList,
  {3b641ff8-4c36-4313-9ad3-1040dec7bf41}, !- Handle
  {83be69e3-5c5f-43d8-999f-f2935581dd1a}; !- HVAC Component

OS:Sizing:Zone,
  {a2580241-2f67-478d-a5c9-a814cfb181c5}, !- Handle
  {83be69e3-5c5f-43d8-999f-f2935581dd1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {420daef6-36da-4be3-aeab-75971e736227}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {83be69e3-5c5f-43d8-999f-f2935581dd1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72a9e185-3f51-4c0d-a54e-7d03d2ed943f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f1e39b0d-7c9e-4e57-8f14-aee9b2b5975e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {377a38da-0343-464b-99af-99befe72371c}, !- Handle
  Thermal Zone 103,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c85a2fae-3862-4abf-88f8-43879d5cecde}, !- Zone Air Inlet Port List
  {018938c4-eda7-4ebc-a001-2eb7d01bbd46}, !- Zone Air Exhaust Port List
  {106e9416-8d77-4c65-bad5-3f2ec009b894}, !- Zone Air Node Name
  {a1f69dcf-b953-4a01-9a96-e3f93db8a6da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {449fafbf-fe1f-4cc6-a6bb-cd3b2d7f8531}, !- Group Rendering Name
  {1b0ae98f-855f-4ee5-920c-41eb0c4cba0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68d30dcb-f5db-422b-9844-81289623d43e}, !- Handle
  Node 103,                               !- Name
  {106e9416-8d77-4c65-bad5-3f2ec009b894}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {106e9416-8d77-4c65-bad5-3f2ec009b894}, !- Handle
  {377a38da-0343-464b-99af-99befe72371c}, !- Source Object
  11,                                     !- Outlet Port
  {68d30dcb-f5db-422b-9844-81289623d43e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c85a2fae-3862-4abf-88f8-43879d5cecde}, !- Handle
  {377a38da-0343-464b-99af-99befe72371c}, !- HVAC Component
  {40f62a22-dc3d-4c20-9782-189c5549515d}; !- Port 1

OS:PortList,
  {018938c4-eda7-4ebc-a001-2eb7d01bbd46}, !- Handle
  {377a38da-0343-464b-99af-99befe72371c}, !- HVAC Component
  {c16d10b7-48ca-4ec6-8dcd-b0fa8e96a460}; !- Port 1

OS:PortList,
  {a1f69dcf-b953-4a01-9a96-e3f93db8a6da}, !- Handle
  {377a38da-0343-464b-99af-99befe72371c}; !- HVAC Component

OS:Sizing:Zone,
  {d6af6807-bee6-4704-b912-f395c88f61a3}, !- Handle
  {377a38da-0343-464b-99af-99befe72371c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c4ef19ad-9909-4539-ae62-b0ace6aa0eec}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {377a38da-0343-464b-99af-99befe72371c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f37eeb7c-7c33-44f7-8225-54fa1b5d2f91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {721ec8cf-dd05-4b97-a166-997daa4fe4c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e5ffe33a-4fac-4481-bf6f-e0805a4d6b02}, !- Handle
  Thermal Zone 104,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6092563d-3d09-4312-89ce-599a3e732d97}, !- Zone Air Inlet Port List
  {f6cee6af-e664-4d3a-9f28-8c434b4bc5af}, !- Zone Air Exhaust Port List
  {1dedc170-9317-47b2-9966-6ecafec41538}, !- Zone Air Node Name
  {2cd66dcb-9e65-4825-a8ff-7e7ece666e06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98c3472f-1ec6-4f41-a376-9ef9fcd57e73}, !- Group Rendering Name
  {d5d930b7-5b4e-42ba-b58a-aa54f2e00500}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34a64275-bffd-4dab-88ee-febc0afa4e35}, !- Handle
  Node 104,                               !- Name
  {1dedc170-9317-47b2-9966-6ecafec41538}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dedc170-9317-47b2-9966-6ecafec41538}, !- Handle
  {e5ffe33a-4fac-4481-bf6f-e0805a4d6b02}, !- Source Object
  11,                                     !- Outlet Port
  {34a64275-bffd-4dab-88ee-febc0afa4e35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6092563d-3d09-4312-89ce-599a3e732d97}, !- Handle
  {e5ffe33a-4fac-4481-bf6f-e0805a4d6b02}, !- HVAC Component
  {dafe2f02-e756-4787-826b-fce74556d5a0}; !- Port 1

OS:PortList,
  {f6cee6af-e664-4d3a-9f28-8c434b4bc5af}, !- Handle
  {e5ffe33a-4fac-4481-bf6f-e0805a4d6b02}, !- HVAC Component
  {62c13352-e2d7-44d4-9866-9455147f233f}; !- Port 1

OS:PortList,
  {2cd66dcb-9e65-4825-a8ff-7e7ece666e06}, !- Handle
  {e5ffe33a-4fac-4481-bf6f-e0805a4d6b02}; !- HVAC Component

OS:Sizing:Zone,
  {d284f999-cffd-442a-80b2-2ca849db7a04}, !- Handle
  {e5ffe33a-4fac-4481-bf6f-e0805a4d6b02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {033d4b1a-e952-4862-9ed7-a0d54c700678}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {e5ffe33a-4fac-4481-bf6f-e0805a4d6b02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4db4d80b-2114-413c-8b26-e1f9dd09154d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc1dab24-0e0e-4403-a44c-e8867c8dd1c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b0a0079c-b473-48f9-9ab8-99a8b150fc6f}, !- Handle
  Thermal Zone 105,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28356a10-b1d2-4aa3-a775-32473bf45029}, !- Zone Air Inlet Port List
  {ec4d83db-8f66-4622-b506-c0d615237142}, !- Zone Air Exhaust Port List
  {f37ab481-fce2-4fa2-a068-4c9898f48dc5}, !- Zone Air Node Name
  {e6fa134d-5103-4cb1-bc0d-204867812755}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ec6e28a-9ad7-4d68-82c4-03fc5325d970}, !- Group Rendering Name
  {50989c55-4066-4026-be4b-5da61e61c989}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da610e5f-3deb-4851-ad40-70aa6862fd05}, !- Handle
  Node 105,                               !- Name
  {f37ab481-fce2-4fa2-a068-4c9898f48dc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f37ab481-fce2-4fa2-a068-4c9898f48dc5}, !- Handle
  {b0a0079c-b473-48f9-9ab8-99a8b150fc6f}, !- Source Object
  11,                                     !- Outlet Port
  {da610e5f-3deb-4851-ad40-70aa6862fd05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28356a10-b1d2-4aa3-a775-32473bf45029}, !- Handle
  {b0a0079c-b473-48f9-9ab8-99a8b150fc6f}, !- HVAC Component
  {e74bf056-c711-49e5-b28f-94e38c1ae20c}; !- Port 1

OS:PortList,
  {ec4d83db-8f66-4622-b506-c0d615237142}, !- Handle
  {b0a0079c-b473-48f9-9ab8-99a8b150fc6f}, !- HVAC Component
  {af2b59d2-87f4-4a91-9242-d3684787878c}; !- Port 1

OS:PortList,
  {e6fa134d-5103-4cb1-bc0d-204867812755}, !- Handle
  {b0a0079c-b473-48f9-9ab8-99a8b150fc6f}; !- HVAC Component

OS:Sizing:Zone,
  {a4ff820f-2da9-4cfd-9f3d-f0b144af3100}, !- Handle
  {b0a0079c-b473-48f9-9ab8-99a8b150fc6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8171f2fa-17c2-40af-bfc2-5bae661fc5e9}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {b0a0079c-b473-48f9-9ab8-99a8b150fc6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {473a6f68-3019-498b-ba56-591aeb8e31e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {71826640-d582-4d05-ace5-01ee72517ca5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {64f1d158-c9cd-456e-b441-13f484737fef}, !- Handle
  Thermal Zone 106,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71e6d8c8-3e27-4b30-9277-327611b74ab2}, !- Zone Air Inlet Port List
  {0d755148-75cf-4677-8c4a-a8f64c70dd83}, !- Zone Air Exhaust Port List
  {5ac74edc-5246-4299-bed5-83a6969c1f38}, !- Zone Air Node Name
  {58af98f4-53fd-4276-a1f2-92477192beec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6956e228-e81e-4cfb-b919-331c659fb8eb}, !- Group Rendering Name
  {7bc2053a-9d6e-493c-9e39-1b41abb697ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fdc0bfa5-88a3-4cb9-b514-a354a4ba1156}, !- Handle
  Node 106,                               !- Name
  {5ac74edc-5246-4299-bed5-83a6969c1f38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ac74edc-5246-4299-bed5-83a6969c1f38}, !- Handle
  {64f1d158-c9cd-456e-b441-13f484737fef}, !- Source Object
  11,                                     !- Outlet Port
  {fdc0bfa5-88a3-4cb9-b514-a354a4ba1156}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71e6d8c8-3e27-4b30-9277-327611b74ab2}, !- Handle
  {64f1d158-c9cd-456e-b441-13f484737fef}, !- HVAC Component
  {8fb5516c-cc05-4b90-a4ae-dec2931445f6}; !- Port 1

OS:PortList,
  {0d755148-75cf-4677-8c4a-a8f64c70dd83}, !- Handle
  {64f1d158-c9cd-456e-b441-13f484737fef}, !- HVAC Component
  {05c6e7eb-c9e3-4eb4-87a6-7daf5b80e748}; !- Port 1

OS:PortList,
  {58af98f4-53fd-4276-a1f2-92477192beec}, !- Handle
  {64f1d158-c9cd-456e-b441-13f484737fef}; !- HVAC Component

OS:Sizing:Zone,
  {bc9867c6-7aaf-49d5-a8ac-8a68c25fa618}, !- Handle
  {64f1d158-c9cd-456e-b441-13f484737fef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4e8ce27a-9891-493b-8bb9-2575bebe6330}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {64f1d158-c9cd-456e-b441-13f484737fef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {463b2e81-b8ed-4f6c-96e3-319c4f21da8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1d0113c2-acce-4893-96ae-e30ef6f67255}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2faf86be-2dab-44a9-9d1b-48bdd59a144d}, !- Handle
  Thermal Zone 107,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c038986-9d21-47f3-ab26-ebd3205a064d}, !- Zone Air Inlet Port List
  {88d02c8a-a208-4cca-8a92-11b4a28790c5}, !- Zone Air Exhaust Port List
  {57dfb04c-c059-4bf8-9e13-b1906d44d7db}, !- Zone Air Node Name
  {21d49782-481d-4668-8f6d-053a3bdf341f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b402fe4a-1573-4ecd-9709-ba83f9426a0d}, !- Group Rendering Name
  {6d5d00de-4e6b-4577-a62e-166a43be9588}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {673fdc5c-f48e-46b3-a4bb-68972f473d12}, !- Handle
  Node 107,                               !- Name
  {57dfb04c-c059-4bf8-9e13-b1906d44d7db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57dfb04c-c059-4bf8-9e13-b1906d44d7db}, !- Handle
  {2faf86be-2dab-44a9-9d1b-48bdd59a144d}, !- Source Object
  11,                                     !- Outlet Port
  {673fdc5c-f48e-46b3-a4bb-68972f473d12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c038986-9d21-47f3-ab26-ebd3205a064d}, !- Handle
  {2faf86be-2dab-44a9-9d1b-48bdd59a144d}, !- HVAC Component
  {dd0b45b4-cb8b-434d-ad9b-60cdf71d40a1}; !- Port 1

OS:PortList,
  {88d02c8a-a208-4cca-8a92-11b4a28790c5}, !- Handle
  {2faf86be-2dab-44a9-9d1b-48bdd59a144d}, !- HVAC Component
  {59e41fe5-5818-4046-8d9e-ae5ba865e6d2}; !- Port 1

OS:PortList,
  {21d49782-481d-4668-8f6d-053a3bdf341f}, !- Handle
  {2faf86be-2dab-44a9-9d1b-48bdd59a144d}; !- HVAC Component

OS:Sizing:Zone,
  {d20c9e3e-ed20-4eaa-b7d3-439b2e10869c}, !- Handle
  {2faf86be-2dab-44a9-9d1b-48bdd59a144d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ca5addcc-ca6e-4347-8add-12e672d271e2}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {2faf86be-2dab-44a9-9d1b-48bdd59a144d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04ed6272-96f9-466c-80e7-263397660825}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {413a066d-db51-46b6-b36a-ecbb3de90777}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {857c5927-6f0d-48c1-81fd-4d65904622be}, !- Handle
  Thermal Zone 108,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a31ce5e-75fc-445d-a21c-338c7865fae0}, !- Zone Air Inlet Port List
  {603e9c41-f3ed-4e0f-ac97-cbdd2590bc22}, !- Zone Air Exhaust Port List
  {547bc5fa-1aee-4a2d-bc91-a3ade2a1fc13}, !- Zone Air Node Name
  {de8c411f-41f9-4fc2-b2d9-44e0557d7118}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb7a8f97-e2dc-4c5e-9a63-a9c2cb88b223}, !- Group Rendering Name
  {400d2944-2b11-4745-82c9-d50802f076c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c3aaa88-dd1e-4167-9ea5-8f0945eee68e}, !- Handle
  Node 108,                               !- Name
  {547bc5fa-1aee-4a2d-bc91-a3ade2a1fc13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {547bc5fa-1aee-4a2d-bc91-a3ade2a1fc13}, !- Handle
  {857c5927-6f0d-48c1-81fd-4d65904622be}, !- Source Object
  11,                                     !- Outlet Port
  {4c3aaa88-dd1e-4167-9ea5-8f0945eee68e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a31ce5e-75fc-445d-a21c-338c7865fae0}, !- Handle
  {857c5927-6f0d-48c1-81fd-4d65904622be}, !- HVAC Component
  {2b3e0c97-82e3-4e9c-bb44-755711cf4e04}; !- Port 1

OS:PortList,
  {603e9c41-f3ed-4e0f-ac97-cbdd2590bc22}, !- Handle
  {857c5927-6f0d-48c1-81fd-4d65904622be}, !- HVAC Component
  {24e21968-affa-4680-91a0-ebc2edcacb0e}; !- Port 1

OS:PortList,
  {de8c411f-41f9-4fc2-b2d9-44e0557d7118}, !- Handle
  {857c5927-6f0d-48c1-81fd-4d65904622be}; !- HVAC Component

OS:Sizing:Zone,
  {a20227ad-b159-41a6-bd1f-432edb0d899f}, !- Handle
  {857c5927-6f0d-48c1-81fd-4d65904622be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5d3ae474-3347-4162-afce-954c7808a29e}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {857c5927-6f0d-48c1-81fd-4d65904622be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38f718fd-3140-4474-8a77-6e0ec52fe59a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7033e292-15e9-4c84-b363-f2e38e34c671}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {3b7766df-e2ab-426a-9175-7057e7aecc4e}, !- Handle
  Rendering Color 11,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8e2f57b1-c3a1-4a82-9755-2d4d16e75357}, !- Handle
  Rendering Color 12,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5b2b2b3-590d-4ac4-8055-0c903035b521}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1bbc963a-493f-4b73-ba26-1f80e7f8bb48}, !- Handle
  Rendering Color 14,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53bae1cb-258f-45c0-8919-7075cf03fcf7}, !- Handle
  Rendering Color 15,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10e820f8-bc83-4f21-a485-eda6b27293ef}, !- Handle
  Rendering Color 16,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {336cf367-8820-457a-950e-f4069bf4109b}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6be49b06-edb3-4cd9-9619-34d313d928b2}, !- Handle
  Rendering Color 18,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c0ed0844-e853-4ac1-9e38-fbb7723caf44}, !- Handle
  Rendering Color 19,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3abef6d-6bff-4db8-9640-50f90a4936fc}, !- Handle
  Rendering Color 20,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {beb7066b-676d-460a-8aaf-9a08868d1e4a}, !- Handle
  Rendering Color 21,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f42b279d-ea16-41a7-9df2-7e948c02d3f2}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {be24bbc6-37eb-41fe-bac4-9d0d97df618d}, !- Handle
  Rendering Color 23,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5718b6d-4d4b-4c5c-8729-7be3fae178f1}, !- Handle
  Rendering Color 24,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2859b73e-944e-46cd-878e-14c3bc05db62}, !- Handle
  Rendering Color 25,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63589610-cf25-41bc-ac8c-5982736af6dc}, !- Handle
  Rendering Color 26,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca6ab849-fbcb-419a-b58c-2720ee723e13}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea12a1fa-ad75-4e77-9eb5-09fd1be73a5a}, !- Handle
  Rendering Color 28,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7ebc4dc3-bd9a-4f54-b60c-d881d806947c}, !- Handle
  Rendering Color 29,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07a94d53-febe-4f8a-b6b6-684b237dd68f}, !- Handle
  Rendering Color 30,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8e9674a-bcb7-4ed9-b76f-f032999fd9f3}, !- Handle
  Rendering Color 31,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f8759f6-9f95-4e3b-ac06-987d0580836d}, !- Handle
  Rendering Color 32,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d953a7f4-bc97-4dcf-9513-de2c932dbe4c}, !- Handle
  Rendering Color 33,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a266b2e9-2d41-4bbc-b7a1-76260c747c40}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78264254-be84-4f6f-a043-ad9c427017c7}, !- Handle
  Rendering Color 35,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf7e21b5-f0ca-4d7b-a693-f804cc460b05}, !- Handle
  Rendering Color 36,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {21c5387a-3b7b-4ae8-8385-e74d6ccdffb2}, !- Handle
  Rendering Color 37,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d91518f-3d06-48da-8313-a775c2ef3803}, !- Handle
  Rendering Color 38,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {884cc603-369c-45ff-81a0-b74d7fd0c4d8}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b0e60d3a-3d73-401a-8f5c-f80a6c40744b}, !- Handle
  Rendering Color 40,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90a5c1a4-de3d-466c-b0b1-6fb64fb9cb23}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f14b4786-8eac-4d50-9bf1-db1f00fd2400}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e84cf3c3-b083-4c69-9cea-cc9382785b2c}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23923e1d-ab04-4bec-9ec3-374cebb506d7}, !- Handle
  Rendering Color 44,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a959484a-a97b-4ac1-904c-58d0be13f8ff}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {072a863c-1690-4707-ac3b-909c348198ad}, !- Handle
  Rendering Color 46,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0286fe1-b4de-408a-96e7-096dc31d3a85}, !- Handle
  Rendering Color 47,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e26cb1a-11d5-4096-ab7f-d1e953456fe7}, !- Handle
  Rendering Color 48,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9fe35f0-997e-4dc5-a802-47916a0922bd}, !- Handle
  Rendering Color 49,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c713e68-32b3-4d67-9817-c37dcccc1b8c}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8be6b12-50a1-41ae-af75-7822d8bdeeba}, !- Handle
  Rendering Color 51,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c37a457-b785-412f-a26d-ae6076c1b1a9}, !- Handle
  Rendering Color 52,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {665961b2-ef59-4392-9b96-c4692dbe5ec3}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e03c79e-5133-4a1f-8c65-56e015019a68}, !- Handle
  Rendering Color 54,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0255ca08-4f11-42e1-b514-db31d788d0c6}, !- Handle
  Rendering Color 55,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f046297a-7a89-421d-8bba-585f666b6ed3}, !- Handle
  Rendering Color 56,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9131fba-70fa-4e48-9f36-d75b88cd0a0c}, !- Handle
  Rendering Color 57,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0c52844-2907-4ea1-aec0-73ad7da0263d}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {884ea89d-7d0a-4f35-8d73-5a079c27c30c}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f269e59a-ed73-4b06-8565-c7c9f6532b87}, !- Handle
  Rendering Color 60,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41dc7704-f699-43e2-95bb-9c9c8f023727}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24fba0e2-2c33-4ac9-b9b7-51ed4e65bdb0}, !- Handle
  Rendering Color 62,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7bad01ba-f5c4-413c-b38d-d58ab77f7275}, !- Handle
  Rendering Color 64,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {67d5872c-41b4-4fb9-8bd8-7d899180e8e6}, !- Handle
  Rendering Color 65,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {03207aea-c254-4c65-879a-184154d6f723}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69746935-5605-48a0-a790-eff3e30db391}, !- Handle
  Rendering Color 67,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf36f610-557b-446a-b5f2-7d38f480fe6b}, !- Handle
  Rendering Color 68,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6ff023c5-d9b1-4b2a-8160-cf940e98b51f}, !- Handle
  Rendering Color 69,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {825c5736-bc5f-45c4-a875-c33766ceba32}, !- Handle
  Rendering Color 70,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac35a472-c09a-40fa-9a7c-b468aff3c920}, !- Handle
  Rendering Color 72,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4194a15b-1a86-4535-9950-dfcb7005e6bd}, !- Handle
  Rendering Color 73,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a082265e-4bc3-4fd6-9199-5229c1d9003b}, !- Handle
  Rendering Color 74,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cfbfc2f1-2015-4afd-b166-e872576da1c1}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {60857917-05ab-476a-9f8c-5fac53796146}, !- Handle
  Rendering Color 76,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5ba6d2f2-2fcc-4c09-8cb4-350c525daeb8}, !- Handle
  Rendering Color 77,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {917aa45e-8121-428c-84cf-70fb6912724f}, !- Handle
  Rendering Color 78,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {df55d0b3-7433-4309-adcf-ceab53eb5c28}, !- Handle
  Rendering Color 79,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {18bd2937-316d-4415-9484-46fdb757fd0d}, !- Handle
  Rendering Color 80,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c226201-0938-4ba5-913b-34beded09517}, !- Handle
  Rendering Color 81,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d9f289a2-0a70-469a-8969-322435239741}, !- Handle
  Rendering Color 82,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {335bf04d-9ca1-4e2e-a015-8d9ed7b03cf9}, !- Handle
  Rendering Color 83,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {303d79ad-d73b-4f03-b952-8c569dfd9626}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5048bf07-a8bb-4134-a050-d5106c8cf27f}, !- Handle
  Rendering Color 85,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ef2a5e6-842d-4c9e-bafc-2220dac6a5d7}, !- Handle
  Rendering Color 86,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f280fda6-f267-4242-99eb-6d33532542f7}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47b6bc06-eb09-4fab-90e1-b2e46a6de849}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdef013b-9339-473b-8c69-804a0b8b1974}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e094276c-13dd-47ec-80b8-5d173b66c1a5}, !- Handle
  Rendering Color 90,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8dbdd302-e651-442d-9343-98cd444a701f}, !- Handle
  Rendering Color 91,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aed97c52-8017-4558-a3e2-0a48cedc74aa}, !- Handle
  Rendering Color 92,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d071b77-a248-4f77-b123-62ff2a3452ba}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4875a142-4580-465c-8540-00779ff65e9b}, !- Handle
  Rendering Color 94,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {78db822a-8a2b-4806-8901-18378cd67061}, !- Handle
  Rendering Color 95,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1e04645a-a629-4faf-914e-83deddab6bc4}, !- Handle
  Rendering Color 96,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {23a6fa20-1335-42d4-8cc2-cf6695e8f6e8}, !- Handle
  Rendering Color 97,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d918dd7c-2627-4e6c-a88b-11c6c4395eb9}, !- Handle
  Rendering Color 98,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f507534c-07f3-46fe-a073-e2fcb3c0ee02}, !- Handle
  Rendering Color 99,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {829622fb-673a-4bf4-9bbc-eb144b669d77}, !- Handle
  Rendering Color 100,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71e94fda-56b0-4422-932c-8f82e35935a7}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6acee50d-6df8-45d1-bb14-a5d043383ca3}, !- Handle
  Rendering Color 102,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd0a77ec-692c-4fcb-9049-04c4565e0fd7}, !- Handle
  Rendering Color 103,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {201e434f-1af9-4f9e-8f1d-aab2fe3cb57b}, !- Handle
  Rendering Color 104,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6127614a-dc7d-4f71-851c-a6c3b1a9f520}, !- Handle
  Rendering Color 105,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0f5006b-242d-4c45-8ac2-0291360c0ba4}, !- Handle
  Rendering Color 106,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e340dce0-490d-458a-bef1-2a4f3ff2652c}, !- Handle
  Rendering Color 107,                    !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c96c0810-9431-4598-ace1-da196aecb61d}, !- Handle
  Rendering Color 108,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8a0d594-fb2d-4c85-913b-c017d63b6eb4}, !- Handle
  Rendering Color 109,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22238e92-61ba-4e2b-b016-06558794068e}, !- Handle
  Rendering Color 110,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cf3b3c1-781d-4fc4-acf3-b6249a16414d}, !- Handle
  Rendering Color 111,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89be0202-c856-4bc3-95e3-f3dd1b10d76f}, !- Handle
  Rendering Color 112,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3825ec6-45ed-4997-b93a-37ac302eb54c}, !- Handle
  Rendering Color 113,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e15364f2-36b9-48ba-b7d2-df1128dc1a3e}, !- Handle
  Rendering Color 114,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {449fafbf-fe1f-4cc6-a6bb-cd3b2d7f8531}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98c3472f-1ec6-4f41-a376-9ef9fcd57e73}, !- Handle
  Rendering Color 116,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ec6e28a-9ad7-4d68-82c4-03fc5325d970}, !- Handle
  Rendering Color 117,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6956e228-e81e-4cfb-b919-331c659fb8eb}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b402fe4a-1573-4ecd-9709-ba83f9426a0d}, !- Handle
  Rendering Color 119,                    !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb7a8f97-e2dc-4c5e-9a63-a9c2cb88b223}, !- Handle
  Rendering Color 120,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {8de22f90-824a-4350-b345-eb78599ea471}, !- Handle
  {58f1a46d-45b0-46a0-967a-b2911e55952a}; !- Construction Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ae0d0463-c4d6-43c0-aede-1bbf209668db}, !- Handle
  Elec Baseboard,                         !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

! Always On Discrete
OS:Schedule:Constant,
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {288ec925-58fd-401f-9f4a-50822e115a33}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {288ec925-58fd-401f-9f4a-50822e115a33}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7405866f-2992-45ab-965e-50b4cb909763}, !- Handle
  Elec Baseboard 1,                       !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e172f868-0199-4ce2-94d8-06e3d7486acc}, !- Handle
  Elec Baseboard 2,                       !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {64f9a157-09a1-4fc2-814b-440150c47487}, !- Handle
  Elec Baseboard 3,                       !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {43fad6c0-0a7e-4379-bc6b-a786a1d7724e}, !- Handle
  Elec Baseboard 4,                       !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {31159710-481d-445f-a900-c15c33c0bd54}, !- Handle
  Elec Baseboard 5,                       !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {592d5576-3be7-45d9-91e0-33ead693cbd4}, !- Handle
  Elec Baseboard 6,                       !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {37e3514c-f5a6-4345-b1f8-8151fe4a76b0}, !- Handle
  Elec Baseboard 7,                       !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fb6acb5f-9e56-44d7-9814-84ad81cf99a8}, !- Handle
  Elec Baseboard 8,                       !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7dee969e-0161-4de0-a789-975607ed3253}, !- Handle
  Elec Baseboard 9,                       !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {685bf680-6a7f-4b3e-bf80-505f2057ab18}, !- Handle
  Elec Baseboard 10,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5462a433-8cd3-4121-bfbd-70269353d422}, !- Handle
  Elec Baseboard 11,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1a375a39-77bf-43d3-bbd0-5380bd248284}, !- Handle
  Elec Baseboard 12,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f37eeb7c-7c33-44f7-8225-54fa1b5d2f91}, !- Handle
  Elec Baseboard 13,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fed24499-d5bd-40b8-813e-7d544cc35d06}, !- Handle
  Elec Baseboard 14,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3d52d34b-da4b-4272-bca6-47577c1d2ef1}, !- Handle
  Elec Baseboard 15,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2dbc5182-c58e-4c45-9a89-2600295c83ca}, !- Handle
  Elec Baseboard 16,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7eedc2a7-3360-4ec3-b4f5-e8e3665ec2e3}, !- Handle
  Elec Baseboard 17,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {791d3a8c-645e-477c-83a1-12f2533ecf36}, !- Handle
  Elec Baseboard 18,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {caa06fc2-ec28-4d14-84a0-17e2ec696cec}, !- Handle
  Elec Baseboard 19,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1a2da763-3851-434d-9380-78867da4607e}, !- Handle
  Elec Baseboard 20,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cebc2c24-50dc-4985-a37c-5e10dfea73e5}, !- Handle
  Elec Baseboard 21,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4db4d80b-2114-413c-8b26-e1f9dd09154d}, !- Handle
  Elec Baseboard 22,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {841eeb79-ea1e-44e3-8c02-c1cd8342ce55}, !- Handle
  Elec Baseboard 23,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {72a9e185-3f51-4c0d-a54e-7d03d2ed943f}, !- Handle
  Elec Baseboard 24,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e7fa5f9e-e254-485b-8abe-e808115eea4f}, !- Handle
  Elec Baseboard 25,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {30fd01ef-3105-4fbb-91a9-4a86440f8d7c}, !- Handle
  Elec Baseboard 26,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {473a6f68-3019-498b-ba56-591aeb8e31e8}, !- Handle
  Elec Baseboard 27,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {463b2e81-b8ed-4f6c-96e3-319c4f21da8f}, !- Handle
  Elec Baseboard 28,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ae19cf15-fbb2-4204-893f-b189b05999d9}, !- Handle
  Elec Baseboard 29,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4700450a-0059-4189-8e57-d4a9cfe702cc}, !- Handle
  Elec Baseboard 30,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {467586b9-543a-4545-b2bf-6b1bbac312dd}, !- Handle
  Elec Baseboard 31,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {251b91a8-23fb-43e6-bcf1-4dfab9ddfaec}, !- Handle
  Elec Baseboard 32,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9a961423-f47d-4e11-adc0-b6cd3b199b70}, !- Handle
  Elec Baseboard 33,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7a811ae4-d75e-438b-afa2-5279f1df92af}, !- Handle
  Elec Baseboard 34,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {04ed6272-96f9-466c-80e7-263397660825}, !- Handle
  Elec Baseboard 35,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {38f718fd-3140-4474-8a77-6e0ec52fe59a}, !- Handle
  Elec Baseboard 36,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {40329212-1dc0-407a-af6e-d9f215f9e131}, !- Handle
  Elec Baseboard 37,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {346b504e-bdc6-4a1d-9cc5-b1afc2ec5623}, !- Handle
  Elec Baseboard 38,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8f460138-bfd0-4375-966e-20504a8598fd}, !- Handle
  Elec Baseboard 39,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {782a1924-055e-4da5-972c-4ba864d52bad}, !- Handle
  Elec Baseboard 40,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dc526087-0dcb-49e3-8ce6-fee3c42438ab}, !- Handle
  Elec Baseboard 41,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6ac7dc64-79bb-407b-baad-6bd0f7a94ef3}, !- Handle
  Elec Baseboard 42,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3177f47e-932e-47e7-9e96-428d6846bfc6}, !- Handle
  Elec Baseboard 43,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {16b06400-21b5-441a-b3c3-554a87dc17bd}, !- Handle
  Elec Baseboard 44,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1b7ecc60-345f-42a7-a51b-03a2a8bc54f4}, !- Handle
  Elec Baseboard 45,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c360ce16-f70a-4bfe-b2fc-fb23e89711c0}, !- Handle
  Elec Baseboard 46,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2fb99d89-bb22-4135-95c0-ac3fd847a5dc}, !- Handle
  Elec Baseboard 47,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {97446d94-9512-451e-a872-76ac622a31ee}, !- Handle
  Elec Baseboard 48,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9af42ef9-0181-4264-b1d3-679eb5216e98}, !- Handle
  Elec Baseboard 49,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2ae63036-942d-42bb-804e-e8c276407b4b}, !- Handle
  Elec Baseboard 50,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cb09eb52-d49a-4cd2-baa4-56c137881c32}, !- Handle
  Elec Baseboard 51,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9e653883-97c5-44f8-95b3-ae6fa5a22061}, !- Handle
  Elec Baseboard 52,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d218e983-b2f6-4bb8-9a21-5880486ae48b}, !- Handle
  Elec Baseboard 53,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7dec054e-e9be-4cbc-a985-dcb637a0937e}, !- Handle
  Elec Baseboard 54,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {61612831-cba4-4035-ba1a-59769a845aa3}, !- Handle
  Elec Baseboard 55,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {695e5f4b-8333-4c8f-b1b2-1d264182b52d}, !- Handle
  Elec Baseboard 56,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {69d585cb-9d86-4af9-837b-396bc8f92054}, !- Handle
  Elec Baseboard 57,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cc67299d-b49f-40a9-903b-dd73b077dcf4}, !- Handle
  Elec Baseboard 58,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4aa6bde4-49b6-4fc4-b1b4-c55c8f49e433}, !- Handle
  Elec Baseboard 59,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cc4cbbcc-22f1-46e6-aed5-ffb71f9aef08}, !- Handle
  Elec Baseboard 60,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6af7d617-f67c-4d2d-90bd-a6fc665728a7}, !- Handle
  Elec Baseboard 61,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {03c678fa-d9fe-4c47-8a17-4a2866ce1556}, !- Handle
  Elec Baseboard 62,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c36f3415-b9cc-4649-8a0b-533b12934efb}, !- Handle
  Elec Baseboard 63,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aac46ad1-0d16-4ff1-b86d-f65859da8e2a}, !- Handle
  Elec Baseboard 64,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c93e9d2a-1285-48f5-8282-0e57324fadff}, !- Handle
  Elec Baseboard 65,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5f2c4188-d5e2-44f6-813c-642dd4fb94e3}, !- Handle
  Elec Baseboard 66,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {02c20e1c-b50a-4c7d-bb22-d9fd11f32488}, !- Handle
  Elec Baseboard 67,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {57ae0b6c-5721-4210-a0ce-2e88dec12f87}, !- Handle
  Elec Baseboard 68,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {398fd5ae-904c-4e21-9a46-6db5e4ea2f76}, !- Handle
  Elec Baseboard 69,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bbede004-dd83-4996-881e-17c2d4cdf4bf}, !- Handle
  Elec Baseboard 70,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {61c697f9-1877-4201-a0bd-8010153fc53c}, !- Handle
  Elec Baseboard 71,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c2b3283c-757b-4bcf-9cc9-f66f5e4be41a}, !- Handle
  Elec Baseboard 72,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1dc120d3-9bf1-4c3c-a9e0-12bd8fc5861c}, !- Handle
  Elec Baseboard 73,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0e7362d5-1993-497f-898c-d3472f67d5e9}, !- Handle
  Elec Baseboard 74,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d9435e20-e97a-4f3c-826b-3437db29ff4e}, !- Handle
  Elec Baseboard 75,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2c3b7df2-1ef4-401d-a334-e43e55e15e73}, !- Handle
  Elec Baseboard 76,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3e6abbe1-ddc0-4775-868a-d6b873e85727}, !- Handle
  Elec Baseboard 77,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c3dc7e4b-4154-4843-9244-c76427253004}, !- Handle
  Elec Baseboard 78,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d42bca28-ac4e-4039-8da8-a23c7e8ce704}, !- Handle
  Elec Baseboard 79,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0ddc5fa3-3145-4474-8896-e73b6dd5e3d3}, !- Handle
  Elec Baseboard 80,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
