  {0285860a-8eb3-4e63-9c33-2cb278230c3c}, !- Handle
  Elec Baseboard 81,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1d5b5227-e553-4189-9a3d-99f0c968bc4a}, !- Handle
  Elec Baseboard 82,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2e57c135-b808-413c-b48b-5fb62d0791fb}, !- Handle
  Elec Baseboard 83,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c8b43fb0-2a70-4654-aaa9-2e20893f2e0b}, !- Handle
  Elec Baseboard 84,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0d1ddb36-2bfb-4bac-a31f-c97122a198dd}, !- Handle
  Elec Baseboard 85,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f44acc6b-abcf-46ea-91cb-a70c074aa3d7}, !- Handle
  Elec Baseboard 86,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4ab46dab-80c6-4051-9c57-cd357144e40d}, !- Handle
  Elec Baseboard 87,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4f537ad9-8236-4283-8f9c-732f88abf979}, !- Handle
  Elec Baseboard 88,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {957d6bc8-1d80-4854-b672-428afade6d90}, !- Handle
  Elec Baseboard 89,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ab46ebec-fd35-4aad-88e9-b7f564fdda26}, !- Handle
  Elec Baseboard 90,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {411cd7fb-9d9b-48a6-8d03-5bfb65de3529}, !- Handle
  Elec Baseboard 91,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {35eb4642-7b2c-47b0-9aa7-35cc7895cf0e}, !- Handle
  Elec Baseboard 92,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f8b222a0-b62e-4785-ba5c-1a381f29331c}, !- Handle
  Elec Baseboard 93,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d82c2583-a003-4a3f-b548-b1e23e4632b2}, !- Handle
  Elec Baseboard 94,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {07bfef03-8ea0-4c77-b126-00be815f8634}, !- Handle
  Elec Baseboard 95,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f6382d6e-2c9e-479a-a0f9-0a80c0d12d6c}, !- Handle
  Elec Baseboard 96,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fb03b547-907e-4bdc-ab5a-29247622c59f}, !- Handle
  Elec Baseboard 97,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a595e9bb-13c7-43a8-98f4-f0c2704547e0}, !- Handle
  Elec Baseboard 98,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9e8e1653-5150-494d-a7bf-a0685119110e}, !- Handle
  Elec Baseboard 99,                      !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {935080fc-b255-4107-bb1a-7e918660e25a}, !- Handle
  Elec Baseboard 100,                     !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bae7f93c-cba0-4b52-8fb2-bf235b1de369}, !- Handle
  Elec Baseboard 101,                     !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {23ecd94d-561b-45e5-89de-601d52cf3e81}, !- Handle
  Elec Baseboard 102,                     !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9a6cc91c-4026-4217-8aee-d7c40e63099d}, !- Handle
  Elec Baseboard 103,                     !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {060cc163-6a25-497b-94a8-ad2ee631af6c}, !- Handle
  Elec Baseboard 104,                     !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0dd4d933-f2f5-426e-9d83-0063d72043f6}, !- Handle
  Elec Baseboard 105,                     !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f8f380e9-456c-4396-8e86-efe9c547a293}, !- Handle
  Elec Baseboard 106,                     !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {82c0e00f-cca1-420e-8ef2-cfef5280ee31}, !- Handle
  Elec Baseboard 107,                     !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Curve:Biquadratic,
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, ! Handle
  OS:Curve:Biquadratic 11,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {4bf403c6-6f94-4977-a454-45909818a732}, ! Handle
  OS:Curve:Quadratic 14,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, ! Handle
  OS:Curve:Biquadratic 12,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, ! Handle
  OS:Curve:Quadratic 15,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, ! Handle
  OS:Curve:Quadratic 16,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, ! Handle
  OS:Curve:Biquadratic 9,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, ! Handle
  OS:Curve:Quadratic 11,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, ! Handle
  OS:Curve:Biquadratic 10,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, ! Handle
  OS:Curve:Quadratic 12,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, ! Handle
  OS:Curve:Quadratic 13,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {57fbd8f0-c1f8-4e73-b60a-73a48b445090}, !- Handle
  PTHP 1,                                 !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {51d43ae8-d310-443e-9daf-2f6f0bc5dd8c}, !- Air Inlet Node Name
  {f9523651-2ce0-4dee-8cd6-29d1d6aea7cd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {55562633-09c1-4341-9ea0-40e3f686bde7}, !- Supply Air Fan Name
  {a46302eb-068a-4345-b85b-d37f0d1c2049}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2ecd95e7-ec47-46bb-ac12-9629db2ba613}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {508df16b-03ec-4e47-8bb3-4115514c7da7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {55562633-09c1-4341-9ea0-40e3f686bde7}, ! Handle
  PTHP CV Fan 1,                          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {a46302eb-068a-4345-b85b-d37f0d1c2049}, !- Handle
  PTHP 1 Spd DX Htg Coil 1,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2ecd95e7-ec47-46bb-ac12-9629db2ba613}, !- Handle
  PTHP 1 Spd DX Clg Coil 1,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {508df16b-03ec-4e47-8bb3-4115514c7da7}, ! Handle
  PTHP Elec Htg Backup Coil 1,            ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {72de6e2c-8d00-45b1-83fb-b79d68f0eade}, !- Handle
  Node 111,                               !- Name
  {ee3412cc-5fa2-45bf-a577-983d1870ae60}, !- Inlet Port
  {51d43ae8-d310-443e-9daf-2f6f0bc5dd8c}; !- Outlet Port

OS:Connection,
  {ee3412cc-5fa2-45bf-a577-983d1870ae60}, !- Handle
  {401a1a7e-1ddb-462e-8e3a-65863a33c5b2}, !- Source Object
  2,                                      !- Outlet Port
  {72de6e2c-8d00-45b1-83fb-b79d68f0eade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d43ae8-d310-443e-9daf-2f6f0bc5dd8c}, !- Handle
  {72de6e2c-8d00-45b1-83fb-b79d68f0eade}, !- Source Object
  3,                                      !- Outlet Port
  {57fbd8f0-c1f8-4e73-b60a-73a48b445090}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2185fbbc-d674-48d1-a013-047091efa530}, !- Handle
  Node 112,                               !- Name
  {f9523651-2ce0-4dee-8cd6-29d1d6aea7cd}, !- Inlet Port
  {d861328b-aab3-436d-8d1a-76eaf054114f}; !- Outlet Port

OS:Connection,
  {d861328b-aab3-436d-8d1a-76eaf054114f}, !- Handle
  {2185fbbc-d674-48d1-a013-047091efa530}, !- Source Object
  3,                                      !- Outlet Port
  {292c09b4-a5ad-4ba3-907f-902355fa9568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9523651-2ce0-4dee-8cd6-29d1d6aea7cd}, !- Handle
  {57fbd8f0-c1f8-4e73-b60a-73a48b445090}, !- Source Object
  4,                                      !- Outlet Port
  {2185fbbc-d674-48d1-a013-047091efa530}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {cbb8d7a0-376d-4ad2-b0b7-b16f2e8dac11}, !- Handle
  PTHP 2,                                 !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {86cae77a-82ea-469f-b116-f19f18261424}, !- Air Inlet Node Name
  {02b031a0-09e6-4cfa-acc3-5cf9fd248ebe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fa536aba-fcca-4bf3-b7d2-87915c070345}, !- Supply Air Fan Name
  {abcc9910-eab9-4ab1-ae02-513222438e3a}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ff5b0032-2894-4f02-9212-51172eb7522c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6c28463a-189c-4fea-9d1d-25ecf1ee5e4d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {fa536aba-fcca-4bf3-b7d2-87915c070345}, ! Handle
  PTHP CV Fan 2,                          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {abcc9910-eab9-4ab1-ae02-513222438e3a}, !- Handle
  PTHP 1 Spd DX Htg Coil 2,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ff5b0032-2894-4f02-9212-51172eb7522c}, !- Handle
  PTHP 1 Spd DX Clg Coil 2,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6c28463a-189c-4fea-9d1d-25ecf1ee5e4d}, ! Handle
  PTHP Elec Htg Backup Coil 2,            ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {ddac170f-279b-481e-9737-9d733d851e0e}, !- Handle
  Node 113,                               !- Name
  {4eb8be58-f0f7-41eb-9596-9832e12ce712}, !- Inlet Port
  {86cae77a-82ea-469f-b116-f19f18261424}; !- Outlet Port

OS:Connection,
  {4eb8be58-f0f7-41eb-9596-9832e12ce712}, !- Handle
  {6d1e6b76-71d9-414b-bed0-20f2a30f8d32}, !- Source Object
  2,                                      !- Outlet Port
  {ddac170f-279b-481e-9737-9d733d851e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86cae77a-82ea-469f-b116-f19f18261424}, !- Handle
  {ddac170f-279b-481e-9737-9d733d851e0e}, !- Source Object
  3,                                      !- Outlet Port
  {cbb8d7a0-376d-4ad2-b0b7-b16f2e8dac11}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a92f4411-ad6f-41a9-ba13-51449d8e71b6}, !- Handle
  Node 114,                               !- Name
  {02b031a0-09e6-4cfa-acc3-5cf9fd248ebe}, !- Inlet Port
  {dd5da386-25b7-4cc7-a431-fffe99ffdd17}; !- Outlet Port

OS:Connection,
  {dd5da386-25b7-4cc7-a431-fffe99ffdd17}, !- Handle
  {a92f4411-ad6f-41a9-ba13-51449d8e71b6}, !- Source Object
  3,                                      !- Outlet Port
  {d24b5e2d-86ab-4da8-9858-7c5f0cd6dabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b031a0-09e6-4cfa-acc3-5cf9fd248ebe}, !- Handle
  {cbb8d7a0-376d-4ad2-b0b7-b16f2e8dac11}, !- Source Object
  4,                                      !- Outlet Port
  {a92f4411-ad6f-41a9-ba13-51449d8e71b6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d65eff46-bb33-4c6b-a3d5-41be72f91498}, !- Handle
  PTHP 3,                                 !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {0135d80d-7e10-49be-9c62-f1604e0ddf98}, !- Air Inlet Node Name
  {be48ace2-e743-41b2-907d-7abdc46236bf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2ee25304-f7b3-4e96-87ba-f909045635d1}, !- Supply Air Fan Name
  {d9be4108-51a9-49fa-8829-6f65b18d720b}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b3c05c90-e1da-4740-8d9c-11e6b05ac0c5}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {198151b7-b551-45e3-a588-4edc36c3b2a0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {2ee25304-f7b3-4e96-87ba-f909045635d1}, ! Handle
  PTHP CV Fan 3,                          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {d9be4108-51a9-49fa-8829-6f65b18d720b}, !- Handle
  PTHP 1 Spd DX Htg Coil 3,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b3c05c90-e1da-4740-8d9c-11e6b05ac0c5}, !- Handle
  PTHP 1 Spd DX Clg Coil 3,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {198151b7-b551-45e3-a588-4edc36c3b2a0}, ! Handle
  PTHP Elec Htg Backup Coil 3,            ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {861b4c6c-e0fb-4fff-9791-fd08042bd485}, !- Handle
  Node 115,                               !- Name
  {ace743a6-b629-4671-8f23-9dfafc1c83b9}, !- Inlet Port
  {0135d80d-7e10-49be-9c62-f1604e0ddf98}; !- Outlet Port

OS:Connection,
  {ace743a6-b629-4671-8f23-9dfafc1c83b9}, !- Handle
  {f2c19b10-2587-48ce-ab9b-708aa8015cc6}, !- Source Object
  2,                                      !- Outlet Port
  {861b4c6c-e0fb-4fff-9791-fd08042bd485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0135d80d-7e10-49be-9c62-f1604e0ddf98}, !- Handle
  {861b4c6c-e0fb-4fff-9791-fd08042bd485}, !- Source Object
  3,                                      !- Outlet Port
  {d65eff46-bb33-4c6b-a3d5-41be72f91498}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f2e2b75-d20c-4400-9d6a-93c3082684a5}, !- Handle
  Node 116,                               !- Name
  {be48ace2-e743-41b2-907d-7abdc46236bf}, !- Inlet Port
  {61617f09-b9bf-44a0-9f95-3081a5c013d1}; !- Outlet Port

OS:Connection,
  {61617f09-b9bf-44a0-9f95-3081a5c013d1}, !- Handle
  {2f2e2b75-d20c-4400-9d6a-93c3082684a5}, !- Source Object
  3,                                      !- Outlet Port
  {db5be05d-ec4f-4d77-bc82-97578328ce8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be48ace2-e743-41b2-907d-7abdc46236bf}, !- Handle
  {d65eff46-bb33-4c6b-a3d5-41be72f91498}, !- Source Object
  4,                                      !- Outlet Port
  {2f2e2b75-d20c-4400-9d6a-93c3082684a5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b5c10a54-da73-42dd-9e29-5706e84547f9}, !- Handle
  PTHP 4,                                 !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {6421285c-392f-4b40-9abd-dcfdf018f2fc}, !- Air Inlet Node Name
  {48476a96-9c3c-4f4a-893b-ea4424917726}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c457351-0a92-400b-93ad-bbb0e577de88}, !- Supply Air Fan Name
  {3e5225cb-ceab-4f8f-9583-9c442eaffcc5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {6501ca2a-f8fb-464c-943c-40a8c269fd6f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {c0d3f352-b801-4dcd-a4f3-161c1faf352a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {8c457351-0a92-400b-93ad-bbb0e577de88}, ! Handle
  PTHP CV Fan 4,                          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3e5225cb-ceab-4f8f-9583-9c442eaffcc5}, !- Handle
  PTHP 1 Spd DX Htg Coil 4,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6501ca2a-f8fb-464c-943c-40a8c269fd6f}, !- Handle
  PTHP 1 Spd DX Clg Coil 4,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {c0d3f352-b801-4dcd-a4f3-161c1faf352a}, ! Handle
  PTHP Elec Htg Backup Coil 4,            ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4612f24b-f74c-4e5e-9804-7ff3b75914fa}, !- Handle
  Node 117,                               !- Name
  {0aa62035-d9cd-48f1-96cb-ff0b26e3fa8f}, !- Inlet Port
  {6421285c-392f-4b40-9abd-dcfdf018f2fc}; !- Outlet Port

OS:Connection,
  {0aa62035-d9cd-48f1-96cb-ff0b26e3fa8f}, !- Handle
  {94d983aa-9f2f-4c1f-a472-e4f409351b81}, !- Source Object
  2,                                      !- Outlet Port
  {4612f24b-f74c-4e5e-9804-7ff3b75914fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6421285c-392f-4b40-9abd-dcfdf018f2fc}, !- Handle
  {4612f24b-f74c-4e5e-9804-7ff3b75914fa}, !- Source Object
  3,                                      !- Outlet Port
  {b5c10a54-da73-42dd-9e29-5706e84547f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c162740-54c4-4c23-b660-41d4341060fc}, !- Handle
  Node 118,                               !- Name
  {48476a96-9c3c-4f4a-893b-ea4424917726}, !- Inlet Port
  {fc60b6ff-cf80-43c3-8d56-b880540597f6}; !- Outlet Port

OS:Connection,
  {fc60b6ff-cf80-43c3-8d56-b880540597f6}, !- Handle
  {4c162740-54c4-4c23-b660-41d4341060fc}, !- Source Object
  3,                                      !- Outlet Port
  {d82f641c-4b46-4a6d-90c2-8e82a5bbdc6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48476a96-9c3c-4f4a-893b-ea4424917726}, !- Handle
  {b5c10a54-da73-42dd-9e29-5706e84547f9}, !- Source Object
  4,                                      !- Outlet Port
  {4c162740-54c4-4c23-b660-41d4341060fc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ac95d7a6-2b34-4e74-9b29-e063871e0af6}, !- Handle
  PTHP 5,                                 !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {ae642c69-318d-44d3-b9e9-edfb44a83924}, !- Air Inlet Node Name
  {a13e46da-725f-47cb-98df-5194462125fa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5478deff-6d87-4a15-968f-601114108a3a}, !- Supply Air Fan Name
  {033f93d3-30d2-4f97-acb8-3de5fa0b2dc4}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {9e98ea95-6df0-4aa4-917b-a3d6ccf0ddce}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b7b471e5-e7d2-4145-84f1-4735dec821ab}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5478deff-6d87-4a15-968f-601114108a3a}, ! Handle
  PTHP CV Fan 5,                          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {033f93d3-30d2-4f97-acb8-3de5fa0b2dc4}, !- Handle
  PTHP 1 Spd DX Htg Coil 5,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9e98ea95-6df0-4aa4-917b-a3d6ccf0ddce}, !- Handle
  PTHP 1 Spd DX Clg Coil 5,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b7b471e5-e7d2-4145-84f1-4735dec821ab}, ! Handle
  PTHP Elec Htg Backup Coil 5,            ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {479d17fb-a1b4-4361-9169-806c9b461e8c}, !- Handle
  Node 119,                               !- Name
  {6b901209-8f6f-46a7-ba74-7e554c7208e1}, !- Inlet Port
  {ae642c69-318d-44d3-b9e9-edfb44a83924}; !- Outlet Port

OS:Connection,
  {6b901209-8f6f-46a7-ba74-7e554c7208e1}, !- Handle
  {1c961b3d-cb64-49e2-82a3-25acde2584fd}, !- Source Object
  2,                                      !- Outlet Port
  {479d17fb-a1b4-4361-9169-806c9b461e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae642c69-318d-44d3-b9e9-edfb44a83924}, !- Handle
  {479d17fb-a1b4-4361-9169-806c9b461e8c}, !- Source Object
  3,                                      !- Outlet Port
  {ac95d7a6-2b34-4e74-9b29-e063871e0af6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4edc0b04-6b3e-4a69-9812-45475e0892de}, !- Handle
  Node 120,                               !- Name
  {a13e46da-725f-47cb-98df-5194462125fa}, !- Inlet Port
  {68b42f96-9ff5-4e11-93fe-06b541662b78}; !- Outlet Port

OS:Connection,
  {68b42f96-9ff5-4e11-93fe-06b541662b78}, !- Handle
  {4edc0b04-6b3e-4a69-9812-45475e0892de}, !- Source Object
  3,                                      !- Outlet Port
  {dc9f18be-b237-4b9b-a81a-e54e0efaab80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a13e46da-725f-47cb-98df-5194462125fa}, !- Handle
  {ac95d7a6-2b34-4e74-9b29-e063871e0af6}, !- Source Object
  4,                                      !- Outlet Port
  {4edc0b04-6b3e-4a69-9812-45475e0892de}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {39727228-bcfa-4c08-a33e-5cd03ea68d37}, !- Handle
  PTHP 6,                                 !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {8b9f2fef-190d-4281-a3a0-1d6240f0a8da}, !- Air Inlet Node Name
  {58cc958a-66af-493e-ae0e-e870a67b0eab}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {307d1e17-c00b-44e6-bed7-f6fa55556f75}, !- Supply Air Fan Name
  {549966a0-0cfc-4cef-abc0-e72eee7b1cb5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {bd5cddf5-4ce1-4cb3-9ff7-0d698395beed}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {108123c7-47c5-4881-8494-bdc57a23b881}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {307d1e17-c00b-44e6-bed7-f6fa55556f75}, ! Handle
  PTHP CV Fan 6,                          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {549966a0-0cfc-4cef-abc0-e72eee7b1cb5}, !- Handle
  PTHP 1 Spd DX Htg Coil 6,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bd5cddf5-4ce1-4cb3-9ff7-0d698395beed}, !- Handle
  PTHP 1 Spd DX Clg Coil 6,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {108123c7-47c5-4881-8494-bdc57a23b881}, ! Handle
  PTHP Elec Htg Backup Coil 6,            ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4d5c0c8a-7678-455a-adac-6a3eadda7d7e}, !- Handle
  Node 121,                               !- Name
  {4edaada5-fb18-4fd8-8ad9-2b19cb86eef2}, !- Inlet Port
  {8b9f2fef-190d-4281-a3a0-1d6240f0a8da}; !- Outlet Port

OS:Connection,
  {4edaada5-fb18-4fd8-8ad9-2b19cb86eef2}, !- Handle
  {481b8f74-e27a-4912-8ac0-cbb7bc84d6f1}, !- Source Object
  2,                                      !- Outlet Port
  {4d5c0c8a-7678-455a-adac-6a3eadda7d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b9f2fef-190d-4281-a3a0-1d6240f0a8da}, !- Handle
  {4d5c0c8a-7678-455a-adac-6a3eadda7d7e}, !- Source Object
  3,                                      !- Outlet Port
  {39727228-bcfa-4c08-a33e-5cd03ea68d37}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bcd60b83-b211-4fd3-b44b-e5e732d913e7}, !- Handle
  Node 122,                               !- Name
  {58cc958a-66af-493e-ae0e-e870a67b0eab}, !- Inlet Port
  {b6349548-0865-4d98-bc9a-7025d90b3d97}; !- Outlet Port

OS:Connection,
  {b6349548-0865-4d98-bc9a-7025d90b3d97}, !- Handle
  {bcd60b83-b211-4fd3-b44b-e5e732d913e7}, !- Source Object
  3,                                      !- Outlet Port
  {deb79908-a9bd-4ad7-afd1-fa9efeb40e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58cc958a-66af-493e-ae0e-e870a67b0eab}, !- Handle
  {39727228-bcfa-4c08-a33e-5cd03ea68d37}, !- Source Object
  4,                                      !- Outlet Port
  {bcd60b83-b211-4fd3-b44b-e5e732d913e7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5f9d5edd-30de-48f5-b9dd-0602b77cc39b}, !- Handle
  PTHP 7,                                 !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {4f0ec0db-c6f7-4e71-a16f-801e1d461cbc}, !- Air Inlet Node Name
  {06fcf2ff-4099-4db4-a67f-a6b4b3676cf6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5ff23283-654c-4d2f-a12c-d48137561fe1}, !- Supply Air Fan Name
  {ea23c2ff-1df0-44ef-a904-c6fb59b94797}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {f8abe7a1-924a-4b5d-9230-8a5d2f8231ce}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {929c67bb-12a4-4e41-8fc1-65b17d8dff4c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5ff23283-654c-4d2f-a12c-d48137561fe1}, ! Handle
  PTHP CV Fan 7,                          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ea23c2ff-1df0-44ef-a904-c6fb59b94797}, !- Handle
  PTHP 1 Spd DX Htg Coil 7,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f8abe7a1-924a-4b5d-9230-8a5d2f8231ce}, !- Handle
  PTHP 1 Spd DX Clg Coil 7,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {929c67bb-12a4-4e41-8fc1-65b17d8dff4c}, ! Handle
  PTHP Elec Htg Backup Coil 7,            ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {eefee62f-1fde-4001-9f9e-3e257606057b}, !- Handle
  Node 123,                               !- Name
  {1cdb1102-0434-461b-b292-59548c3eadfe}, !- Inlet Port
  {4f0ec0db-c6f7-4e71-a16f-801e1d461cbc}; !- Outlet Port

OS:Connection,
  {1cdb1102-0434-461b-b292-59548c3eadfe}, !- Handle
  {c3310112-842a-44f3-bbca-e76f4be96685}, !- Source Object
  2,                                      !- Outlet Port
  {eefee62f-1fde-4001-9f9e-3e257606057b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0ec0db-c6f7-4e71-a16f-801e1d461cbc}, !- Handle
  {eefee62f-1fde-4001-9f9e-3e257606057b}, !- Source Object
  3,                                      !- Outlet Port
  {5f9d5edd-30de-48f5-b9dd-0602b77cc39b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0bab226-48fd-4902-b67f-6fb613449a4b}, !- Handle
  Node 124,                               !- Name
  {06fcf2ff-4099-4db4-a67f-a6b4b3676cf6}, !- Inlet Port
  {76571e0d-a82d-450c-ac72-db893d5ab563}; !- Outlet Port

OS:Connection,
  {76571e0d-a82d-450c-ac72-db893d5ab563}, !- Handle
  {e0bab226-48fd-4902-b67f-6fb613449a4b}, !- Source Object
  3,                                      !- Outlet Port
  {d6e2e68d-e9aa-482d-a842-8baa27179651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06fcf2ff-4099-4db4-a67f-a6b4b3676cf6}, !- Handle
  {5f9d5edd-30de-48f5-b9dd-0602b77cc39b}, !- Source Object
  4,                                      !- Outlet Port
  {e0bab226-48fd-4902-b67f-6fb613449a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {98809906-91d0-460d-829a-27b64f5bc6b0}, !- Handle
  PTHP 8,                                 !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {77d32c43-4363-4c09-a8fb-3874f2716e76}, !- Air Inlet Node Name
  {b4cb3f97-093f-4a97-b510-8ac358bd5c57}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c7a1aced-d1d5-490d-b217-7cc063291d6f}, !- Supply Air Fan Name
  {ce84100f-152c-4f5f-a518-f055a75b6541}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e0168464-3136-491a-ac8d-7d0d40481c69}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a527aa84-3da0-4111-b1cc-e1e0f3883b64}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {c7a1aced-d1d5-490d-b217-7cc063291d6f}, ! Handle
  PTHP CV Fan 8,                          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ce84100f-152c-4f5f-a518-f055a75b6541}, !- Handle
  PTHP 1 Spd DX Htg Coil 8,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e0168464-3136-491a-ac8d-7d0d40481c69}, !- Handle
  PTHP 1 Spd DX Clg Coil 8,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {a527aa84-3da0-4111-b1cc-e1e0f3883b64}, ! Handle
  PTHP Elec Htg Backup Coil 8,            ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {248dc299-3069-4afd-884a-c0f79f929005}, !- Handle
  Node 125,                               !- Name
  {2aac5f08-cf37-4eb2-96de-c438b96e0d7f}, !- Inlet Port
  {77d32c43-4363-4c09-a8fb-3874f2716e76}; !- Outlet Port

OS:Connection,
  {2aac5f08-cf37-4eb2-96de-c438b96e0d7f}, !- Handle
  {25364c7f-e860-45c1-9e14-eaaeb293d88e}, !- Source Object
  2,                                      !- Outlet Port
  {248dc299-3069-4afd-884a-c0f79f929005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d32c43-4363-4c09-a8fb-3874f2716e76}, !- Handle
  {248dc299-3069-4afd-884a-c0f79f929005}, !- Source Object
  3,                                      !- Outlet Port
  {98809906-91d0-460d-829a-27b64f5bc6b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {85dd8c31-ec66-41d9-a28e-5dd5f5b4f325}, !- Handle
  Node 126,                               !- Name
  {b4cb3f97-093f-4a97-b510-8ac358bd5c57}, !- Inlet Port
  {bfb671ba-fc1b-49c5-977c-bc9f450ec3c1}; !- Outlet Port

OS:Connection,
  {bfb671ba-fc1b-49c5-977c-bc9f450ec3c1}, !- Handle
  {85dd8c31-ec66-41d9-a28e-5dd5f5b4f325}, !- Source Object
  3,                                      !- Outlet Port
  {86a17aeb-b4c7-403f-a43a-75b611162bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4cb3f97-093f-4a97-b510-8ac358bd5c57}, !- Handle
  {98809906-91d0-460d-829a-27b64f5bc6b0}, !- Source Object
  4,                                      !- Outlet Port
  {85dd8c31-ec66-41d9-a28e-5dd5f5b4f325}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {aea58090-a3e0-46b4-9615-d73eef8c4cbc}, !- Handle
  PTHP 9,                                 !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {01e99ea3-3d79-4e4a-a7e2-9f256cb93f24}, !- Air Inlet Node Name
  {b69d9a7e-0060-46f9-a1f8-cd459f27c863}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a28d61e7-68bf-4918-8269-9ce18fd12e09}, !- Supply Air Fan Name
  {56a6dcaa-8d9b-47c4-8af8-b5cd03d18641}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {cf873652-9c95-4ab2-ac7c-70743ffe40b1}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1c3c7dae-9976-4742-befc-f3f2543752e7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {a28d61e7-68bf-4918-8269-9ce18fd12e09}, ! Handle
  PTHP CV Fan 9,                          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {56a6dcaa-8d9b-47c4-8af8-b5cd03d18641}, !- Handle
  PTHP 1 Spd DX Htg Coil 9,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cf873652-9c95-4ab2-ac7c-70743ffe40b1}, !- Handle
  PTHP 1 Spd DX Clg Coil 9,               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1c3c7dae-9976-4742-befc-f3f2543752e7}, ! Handle
  PTHP Elec Htg Backup Coil 9,            ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {c4ab995d-20ec-4cf2-a6fb-bd479fb61cc0}, !- Handle
  Node 127,                               !- Name
  {da3bf79d-5c9a-400a-8517-855064286a86}, !- Inlet Port
  {01e99ea3-3d79-4e4a-a7e2-9f256cb93f24}; !- Outlet Port

OS:Connection,
  {da3bf79d-5c9a-400a-8517-855064286a86}, !- Handle
  {c3da3142-9d9a-48b2-98be-b2f2ae484373}, !- Source Object
  2,                                      !- Outlet Port
  {c4ab995d-20ec-4cf2-a6fb-bd479fb61cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e99ea3-3d79-4e4a-a7e2-9f256cb93f24}, !- Handle
  {c4ab995d-20ec-4cf2-a6fb-bd479fb61cc0}, !- Source Object
  3,                                      !- Outlet Port
  {aea58090-a3e0-46b4-9615-d73eef8c4cbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08306c2c-b76e-4d0b-88af-435659de22b2}, !- Handle
  Node 128,                               !- Name
  {b69d9a7e-0060-46f9-a1f8-cd459f27c863}, !- Inlet Port
  {c88876a6-c5bf-4eee-a1f5-83a834bab557}; !- Outlet Port

OS:Connection,
  {c88876a6-c5bf-4eee-a1f5-83a834bab557}, !- Handle
  {08306c2c-b76e-4d0b-88af-435659de22b2}, !- Source Object
  3,                                      !- Outlet Port
  {a6f75cad-a761-47ad-9edc-76e3ad063d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69d9a7e-0060-46f9-a1f8-cd459f27c863}, !- Handle
  {aea58090-a3e0-46b4-9615-d73eef8c4cbc}, !- Source Object
  4,                                      !- Outlet Port
  {08306c2c-b76e-4d0b-88af-435659de22b2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c9e0211e-938b-4716-9efa-32ca4617d8b2}, !- Handle
  PTHP 10,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {ea22124c-f7e3-4515-96dc-be9e33365943}, !- Air Inlet Node Name
  {803cfc4c-c0cd-4bab-b99e-86d26168266b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f75a9347-782b-47e2-81d2-0e6f703c0a68}, !- Supply Air Fan Name
  {c47f72ce-6e9e-4707-bd60-1abe0d21af0d}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {31b4cea3-631c-4298-bb8b-2653bedf6e55}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {f6a71ac1-8fb2-4d79-b6be-d58a203b8ac8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f75a9347-782b-47e2-81d2-0e6f703c0a68}, ! Handle
  PTHP CV Fan 10,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {c47f72ce-6e9e-4707-bd60-1abe0d21af0d}, !- Handle
  PTHP 1 Spd DX Htg Coil 10,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {31b4cea3-631c-4298-bb8b-2653bedf6e55}, !- Handle
  PTHP 1 Spd DX Clg Coil 10,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {f6a71ac1-8fb2-4d79-b6be-d58a203b8ac8}, ! Handle
  PTHP Elec Htg Backup Coil 10,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f6103df8-7d1a-4173-af96-15a8d01f5ee3}, !- Handle
  Node 129,                               !- Name
  {ac3ab760-a917-4467-8408-3ae97c0d820a}, !- Inlet Port
  {ea22124c-f7e3-4515-96dc-be9e33365943}; !- Outlet Port

OS:Connection,
  {ac3ab760-a917-4467-8408-3ae97c0d820a}, !- Handle
  {a770f6a2-f66a-4dae-b592-37fed32445c0}, !- Source Object
  2,                                      !- Outlet Port
  {f6103df8-7d1a-4173-af96-15a8d01f5ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea22124c-f7e3-4515-96dc-be9e33365943}, !- Handle
  {f6103df8-7d1a-4173-af96-15a8d01f5ee3}, !- Source Object
  3,                                      !- Outlet Port
  {c9e0211e-938b-4716-9efa-32ca4617d8b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec52327a-4979-4529-9700-80349d044067}, !- Handle
  Node 130,                               !- Name
  {803cfc4c-c0cd-4bab-b99e-86d26168266b}, !- Inlet Port
  {25480bdd-f716-4ec6-a523-8b60271f7c23}; !- Outlet Port

OS:Connection,
  {25480bdd-f716-4ec6-a523-8b60271f7c23}, !- Handle
  {ec52327a-4979-4529-9700-80349d044067}, !- Source Object
  3,                                      !- Outlet Port
  {ecddcdec-656f-404f-8eef-744638328b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {803cfc4c-c0cd-4bab-b99e-86d26168266b}, !- Handle
  {c9e0211e-938b-4716-9efa-32ca4617d8b2}, !- Source Object
  4,                                      !- Outlet Port
  {ec52327a-4979-4529-9700-80349d044067}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b25b4fae-03c3-4310-b7b5-7941c7df6faf}, !- Handle
  PTHP 11,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {18aa0ec4-ed72-44dc-93b7-8b4b4c296c46}, !- Air Inlet Node Name
  {3ac56d47-db1b-4781-b18b-6f83ffc8bbaa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d9f1f6c8-b0de-4d13-9875-64ac2280c3c3}, !- Supply Air Fan Name
  {c18b3eb9-e089-4c77-959b-c936546d4518}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d874d46b-ee57-4970-95a6-ad9a276f98ca}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {509e3494-55fa-44f0-857c-0fdcf6c7a96c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {d9f1f6c8-b0de-4d13-9875-64ac2280c3c3}, ! Handle
  PTHP CV Fan 11,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {c18b3eb9-e089-4c77-959b-c936546d4518}, !- Handle
  PTHP 1 Spd DX Htg Coil 11,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d874d46b-ee57-4970-95a6-ad9a276f98ca}, !- Handle
  PTHP 1 Spd DX Clg Coil 11,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {509e3494-55fa-44f0-857c-0fdcf6c7a96c}, ! Handle
  PTHP Elec Htg Backup Coil 11,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {3c198775-70a3-44df-96ca-b786cf7f208a}, !- Handle
  Node 131,                               !- Name
  {98d30ee0-901b-46af-bfb8-e7a21a8399d4}, !- Inlet Port
  {18aa0ec4-ed72-44dc-93b7-8b4b4c296c46}; !- Outlet Port

OS:Connection,
  {98d30ee0-901b-46af-bfb8-e7a21a8399d4}, !- Handle
  {73b09ab1-39de-4ca9-b09e-b41b6fd7531c}, !- Source Object
  2,                                      !- Outlet Port
  {3c198775-70a3-44df-96ca-b786cf7f208a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18aa0ec4-ed72-44dc-93b7-8b4b4c296c46}, !- Handle
  {3c198775-70a3-44df-96ca-b786cf7f208a}, !- Source Object
  3,                                      !- Outlet Port
  {b25b4fae-03c3-4310-b7b5-7941c7df6faf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2959615-0a86-405a-b940-bc92100b8f9f}, !- Handle
  Node 132,                               !- Name
  {3ac56d47-db1b-4781-b18b-6f83ffc8bbaa}, !- Inlet Port
  {06681e40-29e2-4407-b49c-9ff7b552d013}; !- Outlet Port

OS:Connection,
  {06681e40-29e2-4407-b49c-9ff7b552d013}, !- Handle
  {b2959615-0a86-405a-b940-bc92100b8f9f}, !- Source Object
  3,                                      !- Outlet Port
  {2d81e856-22fa-4c12-81a4-551d661e3941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac56d47-db1b-4781-b18b-6f83ffc8bbaa}, !- Handle
  {b25b4fae-03c3-4310-b7b5-7941c7df6faf}, !- Source Object
  4,                                      !- Outlet Port
  {b2959615-0a86-405a-b940-bc92100b8f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {824b866c-cb8f-4e4b-9e90-3e8c0879ae77}, !- Handle
  PTHP 14,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {ecb30cf1-b6df-45c1-a1db-39a2a1cd5429}, !- Air Inlet Node Name
  {97fb8d5f-3a82-483e-bf24-ae4b24cc228e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c01bb193-b716-4f15-8547-bee77368c081}, !- Supply Air Fan Name
  {9be0fe46-e13c-4eb6-8b20-57a05c2b9b88}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {07eafe7c-def8-40c6-8dd3-b25e1046159d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3ea62a92-979a-4e04-a23c-47cf2804c67e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {c01bb193-b716-4f15-8547-bee77368c081}, ! Handle
  PTHP CV Fan 14,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {9be0fe46-e13c-4eb6-8b20-57a05c2b9b88}, !- Handle
  PTHP 1 Spd DX Htg Coil 14,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {07eafe7c-def8-40c6-8dd3-b25e1046159d}, !- Handle
  PTHP 1 Spd DX Clg Coil 14,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {3ea62a92-979a-4e04-a23c-47cf2804c67e}, ! Handle
  PTHP Elec Htg Backup Coil 14,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {8146edd4-49d2-412f-ad8c-fb19e4e27448}, !- Handle
  Node 137,                               !- Name
  {d31d13b0-7cf5-4e8f-8600-8cad76c939c6}, !- Inlet Port
  {ecb30cf1-b6df-45c1-a1db-39a2a1cd5429}; !- Outlet Port

OS:Connection,
  {d31d13b0-7cf5-4e8f-8600-8cad76c939c6}, !- Handle
  {88531710-99c7-4d0d-9e2d-c03cfc6859c1}, !- Source Object
  2,                                      !- Outlet Port
  {8146edd4-49d2-412f-ad8c-fb19e4e27448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb30cf1-b6df-45c1-a1db-39a2a1cd5429}, !- Handle
  {8146edd4-49d2-412f-ad8c-fb19e4e27448}, !- Source Object
  3,                                      !- Outlet Port
  {824b866c-cb8f-4e4b-9e90-3e8c0879ae77}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {319fca00-2e7e-4d94-a694-55f78e98c903}, !- Handle
  Node 138,                               !- Name
  {97fb8d5f-3a82-483e-bf24-ae4b24cc228e}, !- Inlet Port
  {e6557370-0175-4eed-ab3b-a740d4186151}; !- Outlet Port

OS:Connection,
  {e6557370-0175-4eed-ab3b-a740d4186151}, !- Handle
  {319fca00-2e7e-4d94-a694-55f78e98c903}, !- Source Object
  3,                                      !- Outlet Port
  {cf8c6226-f71a-4e29-8ca9-837670e50a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97fb8d5f-3a82-483e-bf24-ae4b24cc228e}, !- Handle
  {824b866c-cb8f-4e4b-9e90-3e8c0879ae77}, !- Source Object
  4,                                      !- Outlet Port
  {319fca00-2e7e-4d94-a694-55f78e98c903}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7632a540-e83e-4dc8-920f-fb777be3868e}, !- Handle
  PTHP 15,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {fdca66aa-64aa-4ff6-9a5f-960388fb6d0f}, !- Air Inlet Node Name
  {45f6286f-b956-4350-98bf-1dece6b72146}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3b57e354-451d-4f54-8196-67dcb4548aa9}, !- Supply Air Fan Name
  {4f77bbe2-5a79-4b99-a7fd-a8f3a6c84f23}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {03e12d58-9195-446d-93e5-f6d854462632}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {52980bc1-8289-4d32-8056-ecd9214771bf}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {3b57e354-451d-4f54-8196-67dcb4548aa9}, ! Handle
  PTHP CV Fan 15,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4f77bbe2-5a79-4b99-a7fd-a8f3a6c84f23}, !- Handle
  PTHP 1 Spd DX Htg Coil 15,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {03e12d58-9195-446d-93e5-f6d854462632}, !- Handle
  PTHP 1 Spd DX Clg Coil 15,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {52980bc1-8289-4d32-8056-ecd9214771bf}, ! Handle
  PTHP Elec Htg Backup Coil 15,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b0471888-3fe6-4c8b-8583-fbdc8b28006d}, !- Handle
  Node 139,                               !- Name
  {7152adb7-d12e-4085-af66-786b933b8ea6}, !- Inlet Port
  {fdca66aa-64aa-4ff6-9a5f-960388fb6d0f}; !- Outlet Port

OS:Connection,
  {7152adb7-d12e-4085-af66-786b933b8ea6}, !- Handle
  {759d6a46-dfa5-4a7b-af6c-ce193363848c}, !- Source Object
  2,                                      !- Outlet Port
  {b0471888-3fe6-4c8b-8583-fbdc8b28006d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdca66aa-64aa-4ff6-9a5f-960388fb6d0f}, !- Handle
  {b0471888-3fe6-4c8b-8583-fbdc8b28006d}, !- Source Object
  3,                                      !- Outlet Port
  {7632a540-e83e-4dc8-920f-fb777be3868e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50466bf3-97ec-49e7-be70-fb7fea70cd8a}, !- Handle
  Node 140,                               !- Name
  {45f6286f-b956-4350-98bf-1dece6b72146}, !- Inlet Port
  {cca82368-aeae-418a-bb62-b5674e4919f2}; !- Outlet Port

OS:Connection,
  {cca82368-aeae-418a-bb62-b5674e4919f2}, !- Handle
  {50466bf3-97ec-49e7-be70-fb7fea70cd8a}, !- Source Object
  3,                                      !- Outlet Port
  {e6c531d2-9b4b-4ee6-8d31-e0c4c9f90a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f6286f-b956-4350-98bf-1dece6b72146}, !- Handle
  {7632a540-e83e-4dc8-920f-fb777be3868e}, !- Source Object
  4,                                      !- Outlet Port
  {50466bf3-97ec-49e7-be70-fb7fea70cd8a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4f705714-5e14-470c-a16d-63f578079ac8}, !- Handle
  PTHP 16,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {a6dc49ae-95d8-43af-97f1-e29c8550e89e}, !- Air Inlet Node Name
  {aec5699d-159d-483f-a607-a6fbf41cacab}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {08c808e6-5a63-49c5-a3b3-77a241f9d696}, !- Supply Air Fan Name
  {be25ed2b-ecff-4d18-a8d7-6aa3cf8a1fb5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8bc069e1-2783-4611-aaa8-071eaf83c783}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {878e5e63-67da-479c-9f67-57c88b3d14d5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {08c808e6-5a63-49c5-a3b3-77a241f9d696}, ! Handle
  PTHP CV Fan 16,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {be25ed2b-ecff-4d18-a8d7-6aa3cf8a1fb5}, !- Handle
  PTHP 1 Spd DX Htg Coil 16,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8bc069e1-2783-4611-aaa8-071eaf83c783}, !- Handle
  PTHP 1 Spd DX Clg Coil 16,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {878e5e63-67da-479c-9f67-57c88b3d14d5}, ! Handle
  PTHP Elec Htg Backup Coil 16,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {aba46e74-fd2e-41e5-a7c0-2f0b8f702033}, !- Handle
  Node 141,                               !- Name
  {460c4953-5278-459d-9351-194b14ffafa4}, !- Inlet Port
  {a6dc49ae-95d8-43af-97f1-e29c8550e89e}; !- Outlet Port

OS:Connection,
  {460c4953-5278-459d-9351-194b14ffafa4}, !- Handle
  {6eb0e772-b541-4597-965a-4f8a0661beb4}, !- Source Object
  2,                                      !- Outlet Port
  {aba46e74-fd2e-41e5-a7c0-2f0b8f702033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6dc49ae-95d8-43af-97f1-e29c8550e89e}, !- Handle
  {aba46e74-fd2e-41e5-a7c0-2f0b8f702033}, !- Source Object
  3,                                      !- Outlet Port
  {4f705714-5e14-470c-a16d-63f578079ac8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {71e89fe7-d755-45ad-9255-3bf50f21d9a3}, !- Handle
  Node 142,                               !- Name
  {aec5699d-159d-483f-a607-a6fbf41cacab}, !- Inlet Port
  {5d368c1e-ac3e-47ba-a334-3330fa35b7a4}; !- Outlet Port

OS:Connection,
  {5d368c1e-ac3e-47ba-a334-3330fa35b7a4}, !- Handle
  {71e89fe7-d755-45ad-9255-3bf50f21d9a3}, !- Source Object
  3,                                      !- Outlet Port
  {fa8386ca-0648-45b4-8bd8-97cae28fcf00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aec5699d-159d-483f-a607-a6fbf41cacab}, !- Handle
  {4f705714-5e14-470c-a16d-63f578079ac8}, !- Source Object
  4,                                      !- Outlet Port
  {71e89fe7-d755-45ad-9255-3bf50f21d9a3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f412035b-f044-4d97-bf55-b1ef5018b0c9}, !- Handle
  PTHP 17,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {4202dd67-b892-453b-a252-51e03aee67a2}, !- Air Inlet Node Name
  {8e6e7706-7895-4275-9690-baf3870ec16f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4d61909c-4a39-480c-bce9-4425f4baaaa0}, !- Supply Air Fan Name
  {1aab8bf2-f05c-434d-8601-0e455c109809}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {997d92e1-94da-47ba-8879-330c8506db1b}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a9e59294-54bd-4b08-9a64-35f479953232}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {4d61909c-4a39-480c-bce9-4425f4baaaa0}, ! Handle
  PTHP CV Fan 17,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {1aab8bf2-f05c-434d-8601-0e455c109809}, !- Handle
  PTHP 1 Spd DX Htg Coil 17,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {997d92e1-94da-47ba-8879-330c8506db1b}, !- Handle
  PTHP 1 Spd DX Clg Coil 17,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {a9e59294-54bd-4b08-9a64-35f479953232}, ! Handle
  PTHP Elec Htg Backup Coil 17,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {ca879bc2-2590-4c19-a3a6-768d0658d085}, !- Handle
  Node 143,                               !- Name
  {8d5b3b0d-63a5-40bb-9ae1-b510ba0a3687}, !- Inlet Port
  {4202dd67-b892-453b-a252-51e03aee67a2}; !- Outlet Port

OS:Connection,
  {8d5b3b0d-63a5-40bb-9ae1-b510ba0a3687}, !- Handle
  {332c0e76-0f09-4c89-a3d2-d6145231e819}, !- Source Object
  2,                                      !- Outlet Port
  {ca879bc2-2590-4c19-a3a6-768d0658d085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4202dd67-b892-453b-a252-51e03aee67a2}, !- Handle
  {ca879bc2-2590-4c19-a3a6-768d0658d085}, !- Source Object
  3,                                      !- Outlet Port
  {f412035b-f044-4d97-bf55-b1ef5018b0c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {898d704a-a8db-4175-b3fe-7c5c3790bfcf}, !- Handle
  Node 144,                               !- Name
  {8e6e7706-7895-4275-9690-baf3870ec16f}, !- Inlet Port
  {e56fde4d-0270-4d6e-ba8d-edce8e7743b2}; !- Outlet Port

OS:Connection,
  {e56fde4d-0270-4d6e-ba8d-edce8e7743b2}, !- Handle
  {898d704a-a8db-4175-b3fe-7c5c3790bfcf}, !- Source Object
  3,                                      !- Outlet Port
  {a68dc523-058c-486c-8a3f-7bcce1db517c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e6e7706-7895-4275-9690-baf3870ec16f}, !- Handle
  {f412035b-f044-4d97-bf55-b1ef5018b0c9}, !- Source Object
  4,                                      !- Outlet Port
  {898d704a-a8db-4175-b3fe-7c5c3790bfcf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {891a2a06-58aa-4459-abad-5cd39279b3b1}, !- Handle
  PTHP 18,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {056cd570-df6d-4cbb-9416-785babed1451}, !- Air Inlet Node Name
  {8fa36648-7667-4d6c-a81c-01204497ed5f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3f68e46f-7dd4-46f9-bbeb-72e6c3ca88b3}, !- Supply Air Fan Name
  {0292b62f-8918-4b68-b37b-9c53d74a529f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {336a0245-afbc-4bfa-be13-7bca155e47ca}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8bc9538b-0c57-4bd5-9ec7-ae49e93ec60f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {3f68e46f-7dd4-46f9-bbeb-72e6c3ca88b3}, ! Handle
  PTHP CV Fan 18,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0292b62f-8918-4b68-b37b-9c53d74a529f}, !- Handle
  PTHP 1 Spd DX Htg Coil 18,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {336a0245-afbc-4bfa-be13-7bca155e47ca}, !- Handle
  PTHP 1 Spd DX Clg Coil 18,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8bc9538b-0c57-4bd5-9ec7-ae49e93ec60f}, ! Handle
  PTHP Elec Htg Backup Coil 18,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {5f291d72-2019-4035-b08f-1fa51f1e4ebe}, !- Handle
  Node 145,                               !- Name
  {4a458b50-7006-4a96-8615-41971b260d80}, !- Inlet Port
  {056cd570-df6d-4cbb-9416-785babed1451}; !- Outlet Port

OS:Connection,
  {4a458b50-7006-4a96-8615-41971b260d80}, !- Handle
  {617b0e18-21eb-42d1-a879-ba35f0c29442}, !- Source Object
  2,                                      !- Outlet Port
  {5f291d72-2019-4035-b08f-1fa51f1e4ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056cd570-df6d-4cbb-9416-785babed1451}, !- Handle
  {5f291d72-2019-4035-b08f-1fa51f1e4ebe}, !- Source Object
  3,                                      !- Outlet Port
  {891a2a06-58aa-4459-abad-5cd39279b3b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f51b8890-791e-4aaf-9685-168a398f1063}, !- Handle
  Node 146,                               !- Name
  {8fa36648-7667-4d6c-a81c-01204497ed5f}, !- Inlet Port
  {2c698947-d6be-48ec-b8a1-9bba9293f2f9}; !- Outlet Port

OS:Connection,
  {2c698947-d6be-48ec-b8a1-9bba9293f2f9}, !- Handle
  {f51b8890-791e-4aaf-9685-168a398f1063}, !- Source Object
  3,                                      !- Outlet Port
  {fa36d0b0-0a29-40de-8637-b32672b3c41f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa36648-7667-4d6c-a81c-01204497ed5f}, !- Handle
  {891a2a06-58aa-4459-abad-5cd39279b3b1}, !- Source Object
  4,                                      !- Outlet Port
  {f51b8890-791e-4aaf-9685-168a398f1063}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {49de6900-b590-4013-be4e-472b05e3a3e5}, !- Handle
  PTHP 19,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {aa6e06ef-6ba6-48a6-94cd-6f6ab5b435b0}, !- Air Inlet Node Name
  {bd5718a1-5a9a-455f-9dd4-26fa0bad92b1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {17dd2de2-0304-4cd6-92d5-14f8cef6f609}, !- Supply Air Fan Name
  {505b5f6b-1545-4e92-92c4-abc1887ac59c}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {c29dfc86-058d-4cb2-b4fb-114744bc8513}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {fa044208-a05a-4248-aa45-ba4a4a9f2015}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {17dd2de2-0304-4cd6-92d5-14f8cef6f609}, ! Handle
  PTHP CV Fan 19,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {505b5f6b-1545-4e92-92c4-abc1887ac59c}, !- Handle
  PTHP 1 Spd DX Htg Coil 19,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c29dfc86-058d-4cb2-b4fb-114744bc8513}, !- Handle
  PTHP 1 Spd DX Clg Coil 19,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {fa044208-a05a-4248-aa45-ba4a4a9f2015}, ! Handle
  PTHP Elec Htg Backup Coil 19,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {0a8bc5fc-1db4-40ae-98b0-02ce1a69bf46}, !- Handle
  Node 147,                               !- Name
  {062df506-2881-433b-aabe-c41eaa6b26c6}, !- Inlet Port
  {aa6e06ef-6ba6-48a6-94cd-6f6ab5b435b0}; !- Outlet Port

OS:Connection,
  {062df506-2881-433b-aabe-c41eaa6b26c6}, !- Handle
  {03552cc9-069e-43bc-b303-178080cd38af}, !- Source Object
  2,                                      !- Outlet Port
  {0a8bc5fc-1db4-40ae-98b0-02ce1a69bf46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6e06ef-6ba6-48a6-94cd-6f6ab5b435b0}, !- Handle
  {0a8bc5fc-1db4-40ae-98b0-02ce1a69bf46}, !- Source Object
  3,                                      !- Outlet Port
  {49de6900-b590-4013-be4e-472b05e3a3e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8bd793c9-07c1-434b-aa8f-69adb7c9db94}, !- Handle
  Node 148,                               !- Name
  {bd5718a1-5a9a-455f-9dd4-26fa0bad92b1}, !- Inlet Port
  {68a6aabb-beac-403e-94a5-29a7fc2c0e13}; !- Outlet Port

OS:Connection,
  {68a6aabb-beac-403e-94a5-29a7fc2c0e13}, !- Handle
  {8bd793c9-07c1-434b-aa8f-69adb7c9db94}, !- Source Object
  3,                                      !- Outlet Port
  {2491ed1c-a6f3-49d8-bd97-50f7c45c21f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5718a1-5a9a-455f-9dd4-26fa0bad92b1}, !- Handle
  {49de6900-b590-4013-be4e-472b05e3a3e5}, !- Source Object
  4,                                      !- Outlet Port
  {8bd793c9-07c1-434b-aa8f-69adb7c9db94}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {462457b6-6c6f-4bff-8828-58bb0c8dafeb}, !- Handle
  PTHP 20,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {2a41bf76-29f9-4934-a8a7-620d27ed6e50}, !- Air Inlet Node Name
  {ebff98fb-b770-4b0a-b122-42fb4af01d64}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5eab840a-9b8f-400e-98a5-6f6d176aa224}, !- Supply Air Fan Name
  {0a304c45-c309-46ec-9dda-6620821945ff}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {6503577e-87e3-432b-a069-f5a22f31b9ff}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {05fefaa2-865a-4e36-b047-ea5e3a02f02a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5eab840a-9b8f-400e-98a5-6f6d176aa224}, ! Handle
  PTHP CV Fan 20,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0a304c45-c309-46ec-9dda-6620821945ff}, !- Handle
  PTHP 1 Spd DX Htg Coil 20,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6503577e-87e3-432b-a069-f5a22f31b9ff}, !- Handle
  PTHP 1 Spd DX Clg Coil 20,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {05fefaa2-865a-4e36-b047-ea5e3a02f02a}, ! Handle
  PTHP Elec Htg Backup Coil 20,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {849ee10b-bbd9-4c9b-9f65-2c04910e72b9}, !- Handle
  Node 149,                               !- Name
  {43ffc74b-238b-40fb-aa2d-2a39ca4c4637}, !- Inlet Port
  {2a41bf76-29f9-4934-a8a7-620d27ed6e50}; !- Outlet Port

OS:Connection,
  {43ffc74b-238b-40fb-aa2d-2a39ca4c4637}, !- Handle
  {af75f0b6-f99d-450c-aafe-23a36f8d8f94}, !- Source Object
  2,                                      !- Outlet Port
  {849ee10b-bbd9-4c9b-9f65-2c04910e72b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a41bf76-29f9-4934-a8a7-620d27ed6e50}, !- Handle
  {849ee10b-bbd9-4c9b-9f65-2c04910e72b9}, !- Source Object
  3,                                      !- Outlet Port
  {462457b6-6c6f-4bff-8828-58bb0c8dafeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0802e6f7-c0e6-4a7d-aabc-4d189be7f335}, !- Handle
  Node 150,                               !- Name
  {ebff98fb-b770-4b0a-b122-42fb4af01d64}, !- Inlet Port
  {0360eb52-1d22-4833-b6d1-6062b1ce979e}; !- Outlet Port

OS:Connection,
  {0360eb52-1d22-4833-b6d1-6062b1ce979e}, !- Handle
  {0802e6f7-c0e6-4a7d-aabc-4d189be7f335}, !- Source Object
  3,                                      !- Outlet Port
  {5c3a547a-862d-4ca5-bb3d-e868fe92fb26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebff98fb-b770-4b0a-b122-42fb4af01d64}, !- Handle
  {462457b6-6c6f-4bff-8828-58bb0c8dafeb}, !- Source Object
  4,                                      !- Outlet Port
  {0802e6f7-c0e6-4a7d-aabc-4d189be7f335}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c40a382e-d284-4a2a-8ba3-ba0a9ec557de}, !- Handle
  PTHP 21,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {6cd7a531-c84d-490c-b197-a36d4b391356}, !- Air Inlet Node Name
  {2329e258-450c-4f0b-ac5c-f715d373f8cf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4c6a5955-2e1e-42db-95c7-0c42ed5b07b6}, !- Supply Air Fan Name
  {8207f632-78b4-4fd8-bea3-5623e93e8245}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {75a4fdb5-b4aa-499c-8386-af24225908a3}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4e698a89-6ad4-4c3e-baac-f717e789a3d2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {4c6a5955-2e1e-42db-95c7-0c42ed5b07b6}, ! Handle
  PTHP CV Fan 21,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8207f632-78b4-4fd8-bea3-5623e93e8245}, !- Handle
  PTHP 1 Spd DX Htg Coil 21,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {75a4fdb5-b4aa-499c-8386-af24225908a3}, !- Handle
  PTHP 1 Spd DX Clg Coil 21,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4e698a89-6ad4-4c3e-baac-f717e789a3d2}, ! Handle
  PTHP Elec Htg Backup Coil 21,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {92a6a32c-3d15-45ca-ab85-c6c42e01a1c8}, !- Handle
  Node 151,                               !- Name
  {35f133b0-efc9-4ee5-910a-6f9c8dcece24}, !- Inlet Port
  {6cd7a531-c84d-490c-b197-a36d4b391356}; !- Outlet Port

OS:Connection,
  {35f133b0-efc9-4ee5-910a-6f9c8dcece24}, !- Handle
  {7dda6759-64ce-4281-bf63-616766659f56}, !- Source Object
  2,                                      !- Outlet Port
  {92a6a32c-3d15-45ca-ab85-c6c42e01a1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd7a531-c84d-490c-b197-a36d4b391356}, !- Handle
  {92a6a32c-3d15-45ca-ab85-c6c42e01a1c8}, !- Source Object
  3,                                      !- Outlet Port
  {c40a382e-d284-4a2a-8ba3-ba0a9ec557de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd880bc3-a59a-42ac-8054-50c19fa3246d}, !- Handle
  Node 152,                               !- Name
  {2329e258-450c-4f0b-ac5c-f715d373f8cf}, !- Inlet Port
  {9d5b4016-3435-4319-83a8-b989c0c41f4b}; !- Outlet Port

OS:Connection,
  {9d5b4016-3435-4319-83a8-b989c0c41f4b}, !- Handle
  {bd880bc3-a59a-42ac-8054-50c19fa3246d}, !- Source Object
  3,                                      !- Outlet Port
  {8d990438-77c3-487c-9de9-9cc56d4321d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2329e258-450c-4f0b-ac5c-f715d373f8cf}, !- Handle
  {c40a382e-d284-4a2a-8ba3-ba0a9ec557de}, !- Source Object
  4,                                      !- Outlet Port
  {bd880bc3-a59a-42ac-8054-50c19fa3246d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f7d65b62-a8c1-4ac4-a60f-6dad12da9e30}, !- Handle
  PTHP 23,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {232f3d2e-d135-40b6-8dd7-fe0f93405fee}, !- Air Inlet Node Name
  {8d1892d2-d335-4eb3-b112-6828f0878be6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2ea99888-29c4-4437-8d45-516e6f4d6c53}, !- Supply Air Fan Name
  {8a8ed645-3795-4d42-844b-38f0700e70c3}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e78a2377-1c25-4a51-9f9b-ef6210369b4e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {7eda53b2-f5e5-4902-bf2d-83a654f2ca7c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {2ea99888-29c4-4437-8d45-516e6f4d6c53}, ! Handle
  PTHP CV Fan 23,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8a8ed645-3795-4d42-844b-38f0700e70c3}, !- Handle
  PTHP 1 Spd DX Htg Coil 23,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e78a2377-1c25-4a51-9f9b-ef6210369b4e}, !- Handle
  PTHP 1 Spd DX Clg Coil 23,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {7eda53b2-f5e5-4902-bf2d-83a654f2ca7c}, ! Handle
  PTHP Elec Htg Backup Coil 23,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f450fbe9-1cfa-49d1-bfd3-7dd43df6a947}, !- Handle
  Node 155,                               !- Name
  {c104c1e8-8cb5-408e-97b8-a14b6e0985c9}, !- Inlet Port
  {232f3d2e-d135-40b6-8dd7-fe0f93405fee}; !- Outlet Port

OS:Connection,
  {c104c1e8-8cb5-408e-97b8-a14b6e0985c9}, !- Handle
  {f64120ec-6fa8-4016-8761-2cc0fc8a474a}, !- Source Object
  2,                                      !- Outlet Port
  {f450fbe9-1cfa-49d1-bfd3-7dd43df6a947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {232f3d2e-d135-40b6-8dd7-fe0f93405fee}, !- Handle
  {f450fbe9-1cfa-49d1-bfd3-7dd43df6a947}, !- Source Object
  3,                                      !- Outlet Port
  {f7d65b62-a8c1-4ac4-a60f-6dad12da9e30}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {808cbc0f-58c5-411e-abe3-9a5bb3a64543}, !- Handle
  Node 156,                               !- Name
  {8d1892d2-d335-4eb3-b112-6828f0878be6}, !- Inlet Port
  {1abbd01d-2b5f-4135-a119-ee1e78e34824}; !- Outlet Port

OS:Connection,
  {1abbd01d-2b5f-4135-a119-ee1e78e34824}, !- Handle
  {808cbc0f-58c5-411e-abe3-9a5bb3a64543}, !- Source Object
  3,                                      !- Outlet Port
  {9325cb44-68a4-4c5d-a4ef-6e0c1250607c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d1892d2-d335-4eb3-b112-6828f0878be6}, !- Handle
  {f7d65b62-a8c1-4ac4-a60f-6dad12da9e30}, !- Source Object
  4,                                      !- Outlet Port
  {808cbc0f-58c5-411e-abe3-9a5bb3a64543}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7e837317-aa83-44fb-8c60-b8474d063efe}, !- Handle
  PTHP 26,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {7be1795a-3f31-43be-8e48-2b05698bb7f6}, !- Air Inlet Node Name
  {9476c48f-6821-4e06-be4e-e69a27279bb8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {877c2c65-dc0d-49d9-8973-9d85b63de0f6}, !- Supply Air Fan Name
  {75f7107a-5629-466a-8e97-a24509fced4f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {f1e6424d-5643-42b9-af0a-08bea8ec302e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {dcc2903a-cbf9-4578-90dc-ac64b33db188}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {877c2c65-dc0d-49d9-8973-9d85b63de0f6}, ! Handle
  PTHP CV Fan 26,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {75f7107a-5629-466a-8e97-a24509fced4f}, !- Handle
  PTHP 1 Spd DX Htg Coil 26,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f1e6424d-5643-42b9-af0a-08bea8ec302e}, !- Handle
  PTHP 1 Spd DX Clg Coil 26,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {dcc2903a-cbf9-4578-90dc-ac64b33db188}, ! Handle
  PTHP Elec Htg Backup Coil 26,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {8397cac9-ce7a-413b-aa5c-7170787c8294}, !- Handle
  Node 161,                               !- Name
  {0138a042-3dc8-4978-959b-962daf5554df}, !- Inlet Port
  {7be1795a-3f31-43be-8e48-2b05698bb7f6}; !- Outlet Port

OS:Connection,
  {0138a042-3dc8-4978-959b-962daf5554df}, !- Handle
  {ab14d70b-70d4-4464-afff-6d7ee51fe670}, !- Source Object
  2,                                      !- Outlet Port
  {8397cac9-ce7a-413b-aa5c-7170787c8294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be1795a-3f31-43be-8e48-2b05698bb7f6}, !- Handle
  {8397cac9-ce7a-413b-aa5c-7170787c8294}, !- Source Object
  3,                                      !- Outlet Port
  {7e837317-aa83-44fb-8c60-b8474d063efe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e58f011a-8a40-4d99-8588-74bce4cb7acb}, !- Handle
  Node 162,                               !- Name
  {9476c48f-6821-4e06-be4e-e69a27279bb8}, !- Inlet Port
  {0ca51c3d-e486-490c-9ad3-f75b765b0965}; !- Outlet Port

OS:Connection,
  {0ca51c3d-e486-490c-9ad3-f75b765b0965}, !- Handle
  {e58f011a-8a40-4d99-8588-74bce4cb7acb}, !- Source Object
  3,                                      !- Outlet Port
  {c6a1c4a5-001d-4128-8ffa-cccd6f729641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9476c48f-6821-4e06-be4e-e69a27279bb8}, !- Handle
  {7e837317-aa83-44fb-8c60-b8474d063efe}, !- Source Object
  4,                                      !- Outlet Port
  {e58f011a-8a40-4d99-8588-74bce4cb7acb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c2302c7c-4e57-45a9-932d-da347250e211}, !- Handle
  PTHP 29,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {2e620e26-a70c-4d51-a03c-2a148adb09b5}, !- Air Inlet Node Name
  {89636e4f-6730-4d6f-8686-890d94729707}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {858a2aff-a6f5-43f0-8547-fe703a37bba6}, !- Supply Air Fan Name
  {4ca15a22-afc3-457e-9633-a936f2971d81}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {83a5c1c5-4a96-40d2-bcc5-1533c7eed037}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {725cf509-7449-4d24-b47c-da8f09f9f5f2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {858a2aff-a6f5-43f0-8547-fe703a37bba6}, ! Handle
  PTHP CV Fan 29,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4ca15a22-afc3-457e-9633-a936f2971d81}, !- Handle
  PTHP 1 Spd DX Htg Coil 29,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {83a5c1c5-4a96-40d2-bcc5-1533c7eed037}, !- Handle
  PTHP 1 Spd DX Clg Coil 29,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {725cf509-7449-4d24-b47c-da8f09f9f5f2}, ! Handle
  PTHP Elec Htg Backup Coil 29,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {198db7c2-02f0-4b72-b4b3-c8dca45ca6fb}, !- Handle
  Node 167,                               !- Name
  {e2f4db76-6671-40ff-95c9-3ff654192fe4}, !- Inlet Port
  {2e620e26-a70c-4d51-a03c-2a148adb09b5}; !- Outlet Port

OS:Connection,
  {e2f4db76-6671-40ff-95c9-3ff654192fe4}, !- Handle
  {2267e93d-8e62-4451-a1d8-ae176e5b5649}, !- Source Object
  2,                                      !- Outlet Port
  {198db7c2-02f0-4b72-b4b3-c8dca45ca6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e620e26-a70c-4d51-a03c-2a148adb09b5}, !- Handle
  {198db7c2-02f0-4b72-b4b3-c8dca45ca6fb}, !- Source Object
  3,                                      !- Outlet Port
  {c2302c7c-4e57-45a9-932d-da347250e211}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fbe016af-d874-40c6-b8fa-6316ab3d9634}, !- Handle
  Node 168,                               !- Name
  {89636e4f-6730-4d6f-8686-890d94729707}, !- Inlet Port
  {bc452fa6-d53a-460d-98d8-a0d107f40e26}; !- Outlet Port

OS:Connection,
  {bc452fa6-d53a-460d-98d8-a0d107f40e26}, !- Handle
  {fbe016af-d874-40c6-b8fa-6316ab3d9634}, !- Source Object
  3,                                      !- Outlet Port
  {2c73d49b-7710-4f63-99b8-0637775c9dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89636e4f-6730-4d6f-8686-890d94729707}, !- Handle
  {c2302c7c-4e57-45a9-932d-da347250e211}, !- Source Object
  4,                                      !- Outlet Port
  {fbe016af-d874-40c6-b8fa-6316ab3d9634}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {376c07f6-f5dd-4429-a484-81caf561eb6c}, !- Handle
  PTHP 30,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {ea359e9f-d4ed-490f-953e-6a7aa89479f6}, !- Air Inlet Node Name
  {d7877e60-e88f-4ee6-9bb5-1cd5c2b69851}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a8dd189e-dc94-47e8-815d-7a64db90db84}, !- Supply Air Fan Name
  {4a27bfaa-abb5-464c-88db-89b240bca991}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8f9cdd1a-eeac-4093-bf9e-ac5a9253c5ff}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8349ee11-f959-4fe8-83ce-af0126e5a734}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {a8dd189e-dc94-47e8-815d-7a64db90db84}, ! Handle
  PTHP CV Fan 30,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4a27bfaa-abb5-464c-88db-89b240bca991}, !- Handle
  PTHP 1 Spd DX Htg Coil 30,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8f9cdd1a-eeac-4093-bf9e-ac5a9253c5ff}, !- Handle
  PTHP 1 Spd DX Clg Coil 30,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8349ee11-f959-4fe8-83ce-af0126e5a734}, ! Handle
  PTHP Elec Htg Backup Coil 30,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {dec47e32-3346-4fa9-aab6-5ec4b188bae2}, !- Handle
  Node 169,                               !- Name
  {3f1c0a75-2b90-4eb5-a455-e2f5642564e1}, !- Inlet Port
  {ea359e9f-d4ed-490f-953e-6a7aa89479f6}; !- Outlet Port

OS:Connection,
  {3f1c0a75-2b90-4eb5-a455-e2f5642564e1}, !- Handle
  {cfbadfdb-5409-4b98-bf89-9c7362eb12da}, !- Source Object
  2,                                      !- Outlet Port
  {dec47e32-3346-4fa9-aab6-5ec4b188bae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea359e9f-d4ed-490f-953e-6a7aa89479f6}, !- Handle
  {dec47e32-3346-4fa9-aab6-5ec4b188bae2}, !- Source Object
  3,                                      !- Outlet Port
  {376c07f6-f5dd-4429-a484-81caf561eb6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac323c46-7ec6-4cee-b456-c40361590b4e}, !- Handle
  Node 170,                               !- Name
  {d7877e60-e88f-4ee6-9bb5-1cd5c2b69851}, !- Inlet Port
  {e1c0f0a7-03d5-4368-9fd6-7c67e4111068}; !- Outlet Port

OS:Connection,
  {e1c0f0a7-03d5-4368-9fd6-7c67e4111068}, !- Handle
  {ac323c46-7ec6-4cee-b456-c40361590b4e}, !- Source Object
  3,                                      !- Outlet Port
  {03999250-5dbc-4682-b2fc-15f5d0128689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7877e60-e88f-4ee6-9bb5-1cd5c2b69851}, !- Handle
  {376c07f6-f5dd-4429-a484-81caf561eb6c}, !- Source Object
  4,                                      !- Outlet Port
  {ac323c46-7ec6-4cee-b456-c40361590b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c0f646bc-7f94-4b85-ac7a-3aa296335d96}, !- Handle
  PTHP 31,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {cd6a2fab-1785-48c3-a491-4481e849b8ff}, !- Air Inlet Node Name
  {1adefe78-2d68-43e1-985a-aa6e96b060dc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d60cb93-2a4e-48b1-a8c9-6a6861fee1af}, !- Supply Air Fan Name
  {3536404a-f00b-4d5b-bde5-eda3f58d7285}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a2df99ed-a6af-4cd2-897a-4e8ced171ffa}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {f59612a0-d33f-4a5a-8b0f-a8f0b775cac5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {0d60cb93-2a4e-48b1-a8c9-6a6861fee1af}, ! Handle
  PTHP CV Fan 31,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3536404a-f00b-4d5b-bde5-eda3f58d7285}, !- Handle
  PTHP 1 Spd DX Htg Coil 31,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a2df99ed-a6af-4cd2-897a-4e8ced171ffa}, !- Handle
  PTHP 1 Spd DX Clg Coil 31,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {f59612a0-d33f-4a5a-8b0f-a8f0b775cac5}, ! Handle
  PTHP Elec Htg Backup Coil 31,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {fe27f7f6-2764-4763-baf3-fa0776d3015f}, !- Handle
  Node 171,                               !- Name
  {975a8b25-b6f6-4bff-a914-af25c39d0193}, !- Inlet Port
  {cd6a2fab-1785-48c3-a491-4481e849b8ff}; !- Outlet Port

OS:Connection,
  {975a8b25-b6f6-4bff-a914-af25c39d0193}, !- Handle
  {8d61206c-772e-4d86-9703-f6e355435638}, !- Source Object
  2,                                      !- Outlet Port
  {fe27f7f6-2764-4763-baf3-fa0776d3015f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd6a2fab-1785-48c3-a491-4481e849b8ff}, !- Handle
  {fe27f7f6-2764-4763-baf3-fa0776d3015f}, !- Source Object
  3,                                      !- Outlet Port
  {c0f646bc-7f94-4b85-ac7a-3aa296335d96}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e827dd9d-d8db-46ca-9a35-98c687710eb6}, !- Handle
  Node 172,                               !- Name
  {1adefe78-2d68-43e1-985a-aa6e96b060dc}, !- Inlet Port
  {b68bf4fe-1611-49e3-9c30-4152de9087e4}; !- Outlet Port

OS:Connection,
  {b68bf4fe-1611-49e3-9c30-4152de9087e4}, !- Handle
  {e827dd9d-d8db-46ca-9a35-98c687710eb6}, !- Source Object
  3,                                      !- Outlet Port
  {6a558907-3949-4a28-a881-d2aa3fdd3314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1adefe78-2d68-43e1-985a-aa6e96b060dc}, !- Handle
  {c0f646bc-7f94-4b85-ac7a-3aa296335d96}, !- Source Object
  4,                                      !- Outlet Port
  {e827dd9d-d8db-46ca-9a35-98c687710eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d67fe22b-3159-41e0-866a-6680edb6e1c4}, !- Handle
  PTHP 32,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {0ef1aa28-9cca-4a26-b53c-cd77f57804e2}, !- Air Inlet Node Name
  {5e6ffc47-3f95-4e65-8e12-22a3cb7a187f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6c43a23f-d633-427d-8448-37934ecc1679}, !- Supply Air Fan Name
  {ccf1cc55-17ec-4c5f-bdd8-585e94aad94a}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {221ae0bb-090a-4066-b93e-f0891326c096}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {588e19a7-041f-43f3-8553-2cde28d140f5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {6c43a23f-d633-427d-8448-37934ecc1679}, ! Handle
  PTHP CV Fan 32,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ccf1cc55-17ec-4c5f-bdd8-585e94aad94a}, !- Handle
  PTHP 1 Spd DX Htg Coil 32,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {221ae0bb-090a-4066-b93e-f0891326c096}, !- Handle
  PTHP 1 Spd DX Clg Coil 32,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {588e19a7-041f-43f3-8553-2cde28d140f5}, ! Handle
  PTHP Elec Htg Backup Coil 32,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {3e2b68d5-2fce-4a15-86d3-8ef1ff1e066f}, !- Handle
  Node 173,                               !- Name
  {3a5149ff-5264-4e18-870a-1f9200deb152}, !- Inlet Port
  {0ef1aa28-9cca-4a26-b53c-cd77f57804e2}; !- Outlet Port

OS:Connection,
  {3a5149ff-5264-4e18-870a-1f9200deb152}, !- Handle
  {1ffafa74-55b5-403c-bd74-ffc79d22c568}, !- Source Object
  2,                                      !- Outlet Port
  {3e2b68d5-2fce-4a15-86d3-8ef1ff1e066f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef1aa28-9cca-4a26-b53c-cd77f57804e2}, !- Handle
  {3e2b68d5-2fce-4a15-86d3-8ef1ff1e066f}, !- Source Object
  3,                                      !- Outlet Port
  {d67fe22b-3159-41e0-866a-6680edb6e1c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {477b1823-73d3-4c4d-af1f-aee9f2fdb646}, !- Handle
  Node 174,                               !- Name
  {5e6ffc47-3f95-4e65-8e12-22a3cb7a187f}, !- Inlet Port
  {c5f0b8a5-209e-496a-963b-2c7e066abab9}; !- Outlet Port

OS:Connection,
  {c5f0b8a5-209e-496a-963b-2c7e066abab9}, !- Handle
  {477b1823-73d3-4c4d-af1f-aee9f2fdb646}, !- Source Object
  3,                                      !- Outlet Port
  {537f5fa0-1ba1-42f3-ae4f-1fae17cbead2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e6ffc47-3f95-4e65-8e12-22a3cb7a187f}, !- Handle
  {d67fe22b-3159-41e0-866a-6680edb6e1c4}, !- Source Object
  4,                                      !- Outlet Port
  {477b1823-73d3-4c4d-af1f-aee9f2fdb646}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {70b200c8-123b-4486-a714-7e7a1d0b40c7}, !- Handle
  PTHP 33,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {4a19d6d7-6f27-4160-ade6-af9d6cf716bd}, !- Air Inlet Node Name
  {e8e70fae-85c8-4b7d-a0cb-e380e0c02efe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3462aebd-e647-4f77-bcbb-d313b2d267b5}, !- Supply Air Fan Name
  {fbb5eecb-15cc-40b6-8f35-62c47bd26b34}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b2c39ab0-1fc3-49ef-90c2-46b03164f935}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {5f6f7a14-d323-4142-bdef-22c89d64f34b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {3462aebd-e647-4f77-bcbb-d313b2d267b5}, ! Handle
  PTHP CV Fan 33,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {fbb5eecb-15cc-40b6-8f35-62c47bd26b34}, !- Handle
  PTHP 1 Spd DX Htg Coil 33,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b2c39ab0-1fc3-49ef-90c2-46b03164f935}, !- Handle
  PTHP 1 Spd DX Clg Coil 33,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {5f6f7a14-d323-4142-bdef-22c89d64f34b}, ! Handle
  PTHP Elec Htg Backup Coil 33,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b3dedcc6-cc0d-4c98-abf4-b84c7517b53d}, !- Handle
  Node 175,                               !- Name
  {60fdac6a-23ae-458b-a8ba-41fcafcd917b}, !- Inlet Port
  {4a19d6d7-6f27-4160-ade6-af9d6cf716bd}; !- Outlet Port

OS:Connection,
  {60fdac6a-23ae-458b-a8ba-41fcafcd917b}, !- Handle
  {298d01d8-6753-4df1-be79-a1700e248b6c}, !- Source Object
  2,                                      !- Outlet Port
  {b3dedcc6-cc0d-4c98-abf4-b84c7517b53d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a19d6d7-6f27-4160-ade6-af9d6cf716bd}, !- Handle
  {b3dedcc6-cc0d-4c98-abf4-b84c7517b53d}, !- Source Object
  3,                                      !- Outlet Port
  {70b200c8-123b-4486-a714-7e7a1d0b40c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5864f5e8-5ce5-4f93-ba66-8edad216000d}, !- Handle
  Node 176,                               !- Name
  {e8e70fae-85c8-4b7d-a0cb-e380e0c02efe}, !- Inlet Port
  {3ef416a3-be1c-4222-acba-1a893b383264}; !- Outlet Port

OS:Connection,
  {3ef416a3-be1c-4222-acba-1a893b383264}, !- Handle
  {5864f5e8-5ce5-4f93-ba66-8edad216000d}, !- Source Object
  3,                                      !- Outlet Port
  {8b696a84-efd0-4d13-9a3d-bb6b8ac5549f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e70fae-85c8-4b7d-a0cb-e380e0c02efe}, !- Handle
  {70b200c8-123b-4486-a714-7e7a1d0b40c7}, !- Source Object
  4,                                      !- Outlet Port
  {5864f5e8-5ce5-4f93-ba66-8edad216000d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {21d3c3c3-3fe9-48fb-980c-48c20bb0637a}, !- Handle
  PTHP 34,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {c67c1810-616f-4456-a6aa-76ea9d21939f}, !- Air Inlet Node Name
  {855f1924-4e4f-4c22-a9c3-cb827edd422d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e6f4944d-d88e-4350-844d-95309f9e17e9}, !- Supply Air Fan Name
  {c719ce57-b4c1-48e7-bb8f-fcc1102fef01}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {07779f0e-e2d7-4040-84a2-17ccc9a3b8d4}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {fd6c2f23-a836-4753-b965-534b112fd946}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {e6f4944d-d88e-4350-844d-95309f9e17e9}, ! Handle
  PTHP CV Fan 34,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {c719ce57-b4c1-48e7-bb8f-fcc1102fef01}, !- Handle
  PTHP 1 Spd DX Htg Coil 34,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {07779f0e-e2d7-4040-84a2-17ccc9a3b8d4}, !- Handle
  PTHP 1 Spd DX Clg Coil 34,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {fd6c2f23-a836-4753-b965-534b112fd946}, ! Handle
  PTHP Elec Htg Backup Coil 34,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {42de3906-e8f4-49ea-a9e6-0a5d98c2300d}, !- Handle
  Node 177,                               !- Name
  {4116660d-b815-40fd-a523-fad0caa7a01f}, !- Inlet Port
  {c67c1810-616f-4456-a6aa-76ea9d21939f}; !- Outlet Port

OS:Connection,
  {4116660d-b815-40fd-a523-fad0caa7a01f}, !- Handle
  {d4ed9dc9-2691-4b12-908e-2231e603d463}, !- Source Object
  2,                                      !- Outlet Port
  {42de3906-e8f4-49ea-a9e6-0a5d98c2300d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c67c1810-616f-4456-a6aa-76ea9d21939f}, !- Handle
  {42de3906-e8f4-49ea-a9e6-0a5d98c2300d}, !- Source Object
  3,                                      !- Outlet Port
  {21d3c3c3-3fe9-48fb-980c-48c20bb0637a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {37d8e03f-f4ae-4a80-8eca-6acd39967e31}, !- Handle
  Node 178,                               !- Name
  {855f1924-4e4f-4c22-a9c3-cb827edd422d}, !- Inlet Port
  {f2d621c4-3c05-479c-96fb-f925508ad7d3}; !- Outlet Port

OS:Connection,
  {f2d621c4-3c05-479c-96fb-f925508ad7d3}, !- Handle
  {37d8e03f-f4ae-4a80-8eca-6acd39967e31}, !- Source Object
  3,                                      !- Outlet Port
  {f3eb25cf-6e57-4eb7-84a6-02f68e5f8809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855f1924-4e4f-4c22-a9c3-cb827edd422d}, !- Handle
  {21d3c3c3-3fe9-48fb-980c-48c20bb0637a}, !- Source Object
  4,                                      !- Outlet Port
  {37d8e03f-f4ae-4a80-8eca-6acd39967e31}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6d867281-523a-4949-96d3-1dfac9be4bc2}, !- Handle
  PTHP 37,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {bb3b36ec-9cc8-44b6-ba17-829b5f5b4fe4}, !- Air Inlet Node Name
  {4b72a2a0-f79d-4e42-b9de-2d4203c81f9c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {202e76a9-c5ec-45d9-838c-201e74662ba5}, !- Supply Air Fan Name
  {32be2629-b360-4f8d-9f8e-f30c62c94b61}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {87cd40bc-77e7-45d0-8a67-5b991d60b106}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a74bb2ca-11dc-48e9-a597-8e6dfa5cbfe2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {202e76a9-c5ec-45d9-838c-201e74662ba5}, ! Handle
  PTHP CV Fan 37,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {32be2629-b360-4f8d-9f8e-f30c62c94b61}, !- Handle
  PTHP 1 Spd DX Htg Coil 37,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {87cd40bc-77e7-45d0-8a67-5b991d60b106}, !- Handle
  PTHP 1 Spd DX Clg Coil 37,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {a74bb2ca-11dc-48e9-a597-8e6dfa5cbfe2}, ! Handle
  PTHP Elec Htg Backup Coil 37,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {7e49b411-3c9b-49af-b56e-07d4aaa2de3e}, !- Handle
  Node 183,                               !- Name
  {481e4905-b467-4bdd-a5ca-3e2022c16fe0}, !- Inlet Port
  {bb3b36ec-9cc8-44b6-ba17-829b5f5b4fe4}; !- Outlet Port

OS:Connection,
  {481e4905-b467-4bdd-a5ca-3e2022c16fe0}, !- Handle
  {96aceef3-92db-4f81-9d30-628c9fde74a1}, !- Source Object
  2,                                      !- Outlet Port
  {7e49b411-3c9b-49af-b56e-07d4aaa2de3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb3b36ec-9cc8-44b6-ba17-829b5f5b4fe4}, !- Handle
  {7e49b411-3c9b-49af-b56e-07d4aaa2de3e}, !- Source Object
  3,                                      !- Outlet Port
  {6d867281-523a-4949-96d3-1dfac9be4bc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8442aba2-83a2-4662-aae2-dc8a13f91b32}, !- Handle
  Node 184,                               !- Name
  {4b72a2a0-f79d-4e42-b9de-2d4203c81f9c}, !- Inlet Port
  {1d9bd954-5a2a-44a9-9ae2-ed620fcde46d}; !- Outlet Port

OS:Connection,
  {1d9bd954-5a2a-44a9-9ae2-ed620fcde46d}, !- Handle
  {8442aba2-83a2-4662-aae2-dc8a13f91b32}, !- Source Object
  3,                                      !- Outlet Port
  {c00a69fb-67d1-46c4-9d6d-eab435ee72a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b72a2a0-f79d-4e42-b9de-2d4203c81f9c}, !- Handle
  {6d867281-523a-4949-96d3-1dfac9be4bc2}, !- Source Object
  4,                                      !- Outlet Port
  {8442aba2-83a2-4662-aae2-dc8a13f91b32}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {17ac0f44-473b-4d8a-9fab-081bd2e7cb20}, !- Handle
  PTHP 38,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {20b2033c-56aa-4750-b91d-406bae7bdfd1}, !- Air Inlet Node Name
  {e0450cc4-3d8f-402f-82fa-7f8e0f8caf4f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5f8c174e-c717-4f1e-b37c-b1315774f9e6}, !- Supply Air Fan Name
  {6e763f00-3963-4f6d-8d90-ca14c70e76ab}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {516286d8-dc78-4459-a73c-ba0e108f06db}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3fe9da75-9029-489b-91f0-e65697ea21d7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5f8c174e-c717-4f1e-b37c-b1315774f9e6}, ! Handle
  PTHP CV Fan 38,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6e763f00-3963-4f6d-8d90-ca14c70e76ab}, !- Handle
  PTHP 1 Spd DX Htg Coil 38,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {516286d8-dc78-4459-a73c-ba0e108f06db}, !- Handle
  PTHP 1 Spd DX Clg Coil 38,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {3fe9da75-9029-489b-91f0-e65697ea21d7}, ! Handle
  PTHP Elec Htg Backup Coil 38,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {e1ee7b65-0750-441f-aa71-7a1c4667d0a1}, !- Handle
  Node 185,                               !- Name
  {a2c16c13-32c0-4e93-99db-6ac2e0df9c77}, !- Inlet Port
  {20b2033c-56aa-4750-b91d-406bae7bdfd1}; !- Outlet Port

OS:Connection,
  {a2c16c13-32c0-4e93-99db-6ac2e0df9c77}, !- Handle
  {225c34e5-d9d9-43f3-9554-44d84955529d}, !- Source Object
  2,                                      !- Outlet Port
  {e1ee7b65-0750-441f-aa71-7a1c4667d0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b2033c-56aa-4750-b91d-406bae7bdfd1}, !- Handle
  {e1ee7b65-0750-441f-aa71-7a1c4667d0a1}, !- Source Object
  3,                                      !- Outlet Port
  {17ac0f44-473b-4d8a-9fab-081bd2e7cb20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47c07b3f-242e-415f-b285-d12038ef102c}, !- Handle
  Node 186,                               !- Name
  {e0450cc4-3d8f-402f-82fa-7f8e0f8caf4f}, !- Inlet Port
  {ac5a4179-a08a-45f8-a2b0-3561bfd9cc19}; !- Outlet Port

OS:Connection,
  {ac5a4179-a08a-45f8-a2b0-3561bfd9cc19}, !- Handle
  {47c07b3f-242e-415f-b285-d12038ef102c}, !- Source Object
  3,                                      !- Outlet Port
  {48c2de4c-5cf0-4253-83f0-50614ebcd82f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0450cc4-3d8f-402f-82fa-7f8e0f8caf4f}, !- Handle
  {17ac0f44-473b-4d8a-9fab-081bd2e7cb20}, !- Source Object
  4,                                      !- Outlet Port
  {47c07b3f-242e-415f-b285-d12038ef102c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {acc90145-f920-4c62-a8a2-25a3ec95a7be}, !- Handle
  PTHP 39,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {61208391-4b1d-4481-9c56-c0ff5f5f79a2}, !- Air Inlet Node Name
  {b34ddc00-1fc0-40f1-9f36-92197a940b92}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {70819eef-c2f8-4d13-a399-6e1b6fe05716}, !- Supply Air Fan Name
  {4a03f78c-4940-44a1-a5ef-3a6c3f4523d3}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ec6debaf-8b21-4268-909e-cfc83948be99}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {fdbfc4ed-3e06-4c59-937e-a37485a91545}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {70819eef-c2f8-4d13-a399-6e1b6fe05716}, ! Handle
  PTHP CV Fan 39,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4a03f78c-4940-44a1-a5ef-3a6c3f4523d3}, !- Handle
  PTHP 1 Spd DX Htg Coil 39,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ec6debaf-8b21-4268-909e-cfc83948be99}, !- Handle
  PTHP 1 Spd DX Clg Coil 39,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {fdbfc4ed-3e06-4c59-937e-a37485a91545}, ! Handle
  PTHP Elec Htg Backup Coil 39,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b9a3dec0-8e30-4449-91b1-5532ad766acb}, !- Handle
  Node 187,                               !- Name
  {f73ccc0d-5bd0-41d8-9a76-65d8670592c9}, !- Inlet Port
  {61208391-4b1d-4481-9c56-c0ff5f5f79a2}; !- Outlet Port

OS:Connection,
  {f73ccc0d-5bd0-41d8-9a76-65d8670592c9}, !- Handle
  {8843d5b5-bc78-4b79-a294-d69d9d55ec37}, !- Source Object
  2,                                      !- Outlet Port
  {b9a3dec0-8e30-4449-91b1-5532ad766acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61208391-4b1d-4481-9c56-c0ff5f5f79a2}, !- Handle
  {b9a3dec0-8e30-4449-91b1-5532ad766acb}, !- Source Object
  3,                                      !- Outlet Port
  {acc90145-f920-4c62-a8a2-25a3ec95a7be}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {166b1950-6fe7-4e8f-a7bc-0744920655a7}, !- Handle
  Node 188,                               !- Name
  {b34ddc00-1fc0-40f1-9f36-92197a940b92}, !- Inlet Port
  {d96e95a3-015c-4e70-bf9e-91b5d43d7258}; !- Outlet Port

OS:Connection,
  {d96e95a3-015c-4e70-bf9e-91b5d43d7258}, !- Handle
  {166b1950-6fe7-4e8f-a7bc-0744920655a7}, !- Source Object
  3,                                      !- Outlet Port
  {a917c50e-e17d-4ef8-8dd4-be87042cf77d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b34ddc00-1fc0-40f1-9f36-92197a940b92}, !- Handle
  {acc90145-f920-4c62-a8a2-25a3ec95a7be}, !- Source Object
  4,                                      !- Outlet Port
  {166b1950-6fe7-4e8f-a7bc-0744920655a7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {97a8a604-a3a0-46c1-b957-45b53b904ddf}, !- Handle
  PTHP 40,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {0004030e-af97-4b14-bade-297c9417dd51}, !- Air Inlet Node Name
  {7c6fec44-f25c-4313-b023-29ba2153ef5e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bc839bad-f4ad-4aaf-9ac2-f6f70b99d0d2}, !- Supply Air Fan Name
  {063d02ac-f97a-4bc4-8fa4-efa2555adf21}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {94021088-c64b-43fb-b6b3-ec83413b939b}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {d2e1545c-117a-4156-8c65-7409fee647ed}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {bc839bad-f4ad-4aaf-9ac2-f6f70b99d0d2}, ! Handle
  PTHP CV Fan 40,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {063d02ac-f97a-4bc4-8fa4-efa2555adf21}, !- Handle
  PTHP 1 Spd DX Htg Coil 40,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {94021088-c64b-43fb-b6b3-ec83413b939b}, !- Handle
  PTHP 1 Spd DX Clg Coil 40,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {d2e1545c-117a-4156-8c65-7409fee647ed}, ! Handle
  PTHP Elec Htg Backup Coil 40,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {23d1268b-1d77-431a-88b2-a55dde463f86}, !- Handle
  Node 189,                               !- Name
  {14e00792-afcf-473c-b7b3-3222e08c062d}, !- Inlet Port
  {0004030e-af97-4b14-bade-297c9417dd51}; !- Outlet Port

OS:Connection,
  {14e00792-afcf-473c-b7b3-3222e08c062d}, !- Handle
  {22e7e2fc-ae7f-49c3-a98f-73f61978da71}, !- Source Object
  2,                                      !- Outlet Port
  {23d1268b-1d77-431a-88b2-a55dde463f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0004030e-af97-4b14-bade-297c9417dd51}, !- Handle
  {23d1268b-1d77-431a-88b2-a55dde463f86}, !- Source Object
  3,                                      !- Outlet Port
  {97a8a604-a3a0-46c1-b957-45b53b904ddf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb78bd03-d64c-4d4d-a28c-d13c830d6cb2}, !- Handle
  Node 190,                               !- Name
  {7c6fec44-f25c-4313-b023-29ba2153ef5e}, !- Inlet Port
  {cab11b6a-fd78-4ba4-9b1f-bdba6d40e6b0}; !- Outlet Port

OS:Connection,
  {cab11b6a-fd78-4ba4-9b1f-bdba6d40e6b0}, !- Handle
  {cb78bd03-d64c-4d4d-a28c-d13c830d6cb2}, !- Source Object
  3,                                      !- Outlet Port
  {459a5dd7-8f52-4b4d-9020-9efb10fa578f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6fec44-f25c-4313-b023-29ba2153ef5e}, !- Handle
  {97a8a604-a3a0-46c1-b957-45b53b904ddf}, !- Source Object
  4,                                      !- Outlet Port
  {cb78bd03-d64c-4d4d-a28c-d13c830d6cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {8b1c5fb9-343b-468d-9e65-0bbe51345375}, !- Handle
  PTHP 41,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {b05125c9-38b6-4f6a-bba4-a1892471413e}, !- Air Inlet Node Name
  {a51e1837-1047-4780-b1cd-bd15f890b3de}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fbb4b9f3-be05-497b-af39-894cb93231d6}, !- Supply Air Fan Name
  {e2efe05e-ce87-4ca1-a2b5-2713536fd2e0}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {af43d6b4-6fbc-4ce0-8407-b48250b4701d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {d5f3333e-b208-4e20-8e44-d8c2bd7bd4d1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {fbb4b9f3-be05-497b-af39-894cb93231d6}, ! Handle
  PTHP CV Fan 41,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {e2efe05e-ce87-4ca1-a2b5-2713536fd2e0}, !- Handle
  PTHP 1 Spd DX Htg Coil 41,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {af43d6b4-6fbc-4ce0-8407-b48250b4701d}, !- Handle
  PTHP 1 Spd DX Clg Coil 41,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {d5f3333e-b208-4e20-8e44-d8c2bd7bd4d1}, ! Handle
  PTHP Elec Htg Backup Coil 41,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {3f80a093-96b4-49e3-a11b-84cf9e49a970}, !- Handle
  Node 191,                               !- Name
  {476bdffa-15b3-40cf-a98a-d378a354caeb}, !- Inlet Port
  {b05125c9-38b6-4f6a-bba4-a1892471413e}; !- Outlet Port

OS:Connection,
  {476bdffa-15b3-40cf-a98a-d378a354caeb}, !- Handle
  {808701de-d5e8-4b05-a5b3-3630dc4023be}, !- Source Object
  2,                                      !- Outlet Port
  {3f80a093-96b4-49e3-a11b-84cf9e49a970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05125c9-38b6-4f6a-bba4-a1892471413e}, !- Handle
  {3f80a093-96b4-49e3-a11b-84cf9e49a970}, !- Source Object
  3,                                      !- Outlet Port
  {8b1c5fb9-343b-468d-9e65-0bbe51345375}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3c092a0-edcb-4eaa-87d7-95772aebcac8}, !- Handle
  Node 192,                               !- Name
  {a51e1837-1047-4780-b1cd-bd15f890b3de}, !- Inlet Port
  {68491ea3-0474-4359-bd6b-507ac93ed069}; !- Outlet Port

OS:Connection,
  {68491ea3-0474-4359-bd6b-507ac93ed069}, !- Handle
  {d3c092a0-edcb-4eaa-87d7-95772aebcac8}, !- Source Object
  3,                                      !- Outlet Port
  {f6ae04a8-6d97-4fef-8b52-d1573ac24420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a51e1837-1047-4780-b1cd-bd15f890b3de}, !- Handle
  {8b1c5fb9-343b-468d-9e65-0bbe51345375}, !- Source Object
  4,                                      !- Outlet Port
  {d3c092a0-edcb-4eaa-87d7-95772aebcac8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5b6bfcd2-e5a8-408f-a684-d8dac795fd66}, !- Handle
  PTHP 42,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {94ac66f1-dd2e-4d6a-8e10-8ca818f5bdc5}, !- Air Inlet Node Name
  {b1719168-3bc4-4da9-a7df-519189d51d5d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {12d0f8af-8107-4e4a-aea3-a92496c1013b}, !- Supply Air Fan Name
  {b4898c96-1a52-434b-9701-a19bf2ffde98}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {709904d2-a35d-4761-aa3e-14be1d8a169c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {0938e136-6eea-468f-8cc8-fb664ab9836b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {12d0f8af-8107-4e4a-aea3-a92496c1013b}, ! Handle
  PTHP CV Fan 42,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b4898c96-1a52-434b-9701-a19bf2ffde98}, !- Handle
  PTHP 1 Spd DX Htg Coil 42,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {709904d2-a35d-4761-aa3e-14be1d8a169c}, !- Handle
  PTHP 1 Spd DX Clg Coil 42,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {0938e136-6eea-468f-8cc8-fb664ab9836b}, ! Handle
  PTHP Elec Htg Backup Coil 42,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {994a0b7b-c2be-47a9-9771-f39174def3f4}, !- Handle
  Node 193,                               !- Name
  {4f68519b-8909-4f7b-86e8-11aeb74ba9a9}, !- Inlet Port
  {94ac66f1-dd2e-4d6a-8e10-8ca818f5bdc5}; !- Outlet Port

OS:Connection,
  {4f68519b-8909-4f7b-86e8-11aeb74ba9a9}, !- Handle
  {2c50455a-e9ba-484f-bceb-421f2b1a6d1d}, !- Source Object
  2,                                      !- Outlet Port
  {994a0b7b-c2be-47a9-9771-f39174def3f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ac66f1-dd2e-4d6a-8e10-8ca818f5bdc5}, !- Handle
  {994a0b7b-c2be-47a9-9771-f39174def3f4}, !- Source Object
  3,                                      !- Outlet Port
  {5b6bfcd2-e5a8-408f-a684-d8dac795fd66}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0bbd1e0-7ed6-4e1b-a7bc-882d660717ad}, !- Handle
  Node 194,                               !- Name
  {b1719168-3bc4-4da9-a7df-519189d51d5d}, !- Inlet Port
  {bc19667d-adc7-4ceb-b06c-058f9d52a1ab}; !- Outlet Port

OS:Connection,
  {bc19667d-adc7-4ceb-b06c-058f9d52a1ab}, !- Handle
  {d0bbd1e0-7ed6-4e1b-a7bc-882d660717ad}, !- Source Object
  3,                                      !- Outlet Port
  {f5d450c0-0b5f-4af9-96b3-f6f1d00eabd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1719168-3bc4-4da9-a7df-519189d51d5d}, !- Handle
  {5b6bfcd2-e5a8-408f-a684-d8dac795fd66}, !- Source Object
  4,                                      !- Outlet Port
  {d0bbd1e0-7ed6-4e1b-a7bc-882d660717ad}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {369f2900-be2b-4fde-a5f1-b226a42e2379}, !- Handle
  PTHP 43,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {c160d884-3638-4e46-ba3c-257ddc7e6f4f}, !- Air Inlet Node Name
  {2030dea6-fddf-49c8-9347-a61d8dccd20c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {90b6331e-cc7b-412b-8927-46061c38cad5}, !- Supply Air Fan Name
  {bdb1dd29-6dca-49ab-a3ca-fd2a71b38834}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ab4f5dfe-4dc3-4128-8f0d-3bdad91c2626}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b112f6b7-a0f8-4717-b1d0-21a5c7642810}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {90b6331e-cc7b-412b-8927-46061c38cad5}, ! Handle
  PTHP CV Fan 43,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {bdb1dd29-6dca-49ab-a3ca-fd2a71b38834}, !- Handle
  PTHP 1 Spd DX Htg Coil 43,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ab4f5dfe-4dc3-4128-8f0d-3bdad91c2626}, !- Handle
  PTHP 1 Spd DX Clg Coil 43,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b112f6b7-a0f8-4717-b1d0-21a5c7642810}, ! Handle
  PTHP Elec Htg Backup Coil 43,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {eb127cd9-6441-4113-84ab-9cc2e17b3f02}, !- Handle
  Node 195,                               !- Name
  {de06137d-dacc-4516-adf0-4f436976fe98}, !- Inlet Port
  {c160d884-3638-4e46-ba3c-257ddc7e6f4f}; !- Outlet Port

OS:Connection,
  {de06137d-dacc-4516-adf0-4f436976fe98}, !- Handle
  {d67e462b-d714-427f-ae72-e4051b9dbb59}, !- Source Object
  2,                                      !- Outlet Port
  {eb127cd9-6441-4113-84ab-9cc2e17b3f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c160d884-3638-4e46-ba3c-257ddc7e6f4f}, !- Handle
  {eb127cd9-6441-4113-84ab-9cc2e17b3f02}, !- Source Object
  3,                                      !- Outlet Port
  {369f2900-be2b-4fde-a5f1-b226a42e2379}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {854f98f3-986e-438e-b7f3-60f03fedf684}, !- Handle
  Node 196,                               !- Name
  {2030dea6-fddf-49c8-9347-a61d8dccd20c}, !- Inlet Port
  {0b0dfa05-78a3-4f36-a8e8-614946f9e1e1}; !- Outlet Port

OS:Connection,
  {0b0dfa05-78a3-4f36-a8e8-614946f9e1e1}, !- Handle
  {854f98f3-986e-438e-b7f3-60f03fedf684}, !- Source Object
  3,                                      !- Outlet Port
  {5af1b1ba-e76b-401d-aa4f-2c37a4705c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2030dea6-fddf-49c8-9347-a61d8dccd20c}, !- Handle
  {369f2900-be2b-4fde-a5f1-b226a42e2379}, !- Source Object
  4,                                      !- Outlet Port
  {854f98f3-986e-438e-b7f3-60f03fedf684}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e6b0a1ad-92af-413c-9185-2cac96638e37}, !- Handle
  PTHP 44,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {33436b0a-6bc0-4886-8c2b-df5f44be4699}, !- Air Inlet Node Name
  {0154b826-c8ee-4c2e-8918-252abdbef024}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bea0a5e9-697d-4564-b31a-5ed4d6d60988}, !- Supply Air Fan Name
  {ed1487f1-ffa0-4d2f-9446-804e85822649}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {6d085fa8-c76c-4f75-9f23-7a6ccb14d23f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8c99fd71-e6b6-4c9e-99c1-befb1ca6f851}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {bea0a5e9-697d-4564-b31a-5ed4d6d60988}, ! Handle
  PTHP CV Fan 44,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ed1487f1-ffa0-4d2f-9446-804e85822649}, !- Handle
  PTHP 1 Spd DX Htg Coil 44,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6d085fa8-c76c-4f75-9f23-7a6ccb14d23f}, !- Handle
  PTHP 1 Spd DX Clg Coil 44,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8c99fd71-e6b6-4c9e-99c1-befb1ca6f851}, ! Handle
  PTHP Elec Htg Backup Coil 44,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {be994d3f-7b65-4cf9-9109-7db69f0cedd1}, !- Handle
  Node 197,                               !- Name
  {e4fd13e8-97bf-4233-a359-33857154e138}, !- Inlet Port
  {33436b0a-6bc0-4886-8c2b-df5f44be4699}; !- Outlet Port

OS:Connection,
  {e4fd13e8-97bf-4233-a359-33857154e138}, !- Handle
  {0a98f654-47a1-4857-b4b0-02bf54417293}, !- Source Object
  2,                                      !- Outlet Port
  {be994d3f-7b65-4cf9-9109-7db69f0cedd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33436b0a-6bc0-4886-8c2b-df5f44be4699}, !- Handle
  {be994d3f-7b65-4cf9-9109-7db69f0cedd1}, !- Source Object
  3,                                      !- Outlet Port
  {e6b0a1ad-92af-413c-9185-2cac96638e37}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76764e51-07d7-498f-9e08-ef02a185a49d}, !- Handle
  Node 198,                               !- Name
  {0154b826-c8ee-4c2e-8918-252abdbef024}, !- Inlet Port
  {ccc454a9-0756-416d-8040-0cf91fa2ed3b}; !- Outlet Port

OS:Connection,
  {ccc454a9-0756-416d-8040-0cf91fa2ed3b}, !- Handle
  {76764e51-07d7-498f-9e08-ef02a185a49d}, !- Source Object
  3,                                      !- Outlet Port
  {ca8feecb-c279-43fb-af7c-1ebff5dac62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0154b826-c8ee-4c2e-8918-252abdbef024}, !- Handle
  {e6b0a1ad-92af-413c-9185-2cac96638e37}, !- Source Object
  4,                                      !- Outlet Port
  {76764e51-07d7-498f-9e08-ef02a185a49d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {241e5348-2dac-4be7-a093-5e1c75f27f39}, !- Handle
  PTHP 46,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {e50ab72c-9c9c-4bef-95ab-996ffcf26a4b}, !- Air Inlet Node Name
  {5eaebc68-e0bd-4540-bbed-47dab886fcf7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {186b7022-6137-4da6-bf9d-06fa5949f044}, !- Supply Air Fan Name
  {53410f62-e3d0-4c9f-a737-8952029ec0e7}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b6b890e4-d076-4db1-a19e-f4bc4ee97408}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {18db03a9-5cda-40d3-84d3-d1e9853e7d92}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {186b7022-6137-4da6-bf9d-06fa5949f044}, ! Handle
  PTHP CV Fan 46,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {53410f62-e3d0-4c9f-a737-8952029ec0e7}, !- Handle
  PTHP 1 Spd DX Htg Coil 46,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b6b890e4-d076-4db1-a19e-f4bc4ee97408}, !- Handle
  PTHP 1 Spd DX Clg Coil 46,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {18db03a9-5cda-40d3-84d3-d1e9853e7d92}, ! Handle
  PTHP Elec Htg Backup Coil 46,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {9268aa8c-1f81-477f-9f11-9dda7066bc11}, !- Handle
  Node 201,                               !- Name
  {6a70a9a7-6f5f-4094-8669-15daed791432}, !- Inlet Port
  {e50ab72c-9c9c-4bef-95ab-996ffcf26a4b}; !- Outlet Port

OS:Connection,
  {6a70a9a7-6f5f-4094-8669-15daed791432}, !- Handle
  {f71e664d-0c28-4121-9387-dd8c6022a77b}, !- Source Object
  2,                                      !- Outlet Port
  {9268aa8c-1f81-477f-9f11-9dda7066bc11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50ab72c-9c9c-4bef-95ab-996ffcf26a4b}, !- Handle
  {9268aa8c-1f81-477f-9f11-9dda7066bc11}, !- Source Object
  3,                                      !- Outlet Port
  {241e5348-2dac-4be7-a093-5e1c75f27f39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79bcfdb7-2c66-4454-8880-f9dcbbc29754}, !- Handle
  Node 202,                               !- Name
  {5eaebc68-e0bd-4540-bbed-47dab886fcf7}, !- Inlet Port
  {3399e2a0-eb11-4c50-9f6e-9b3c4a0e557a}; !- Outlet Port

OS:Connection,
  {3399e2a0-eb11-4c50-9f6e-9b3c4a0e557a}, !- Handle
  {79bcfdb7-2c66-4454-8880-f9dcbbc29754}, !- Source Object
  3,                                      !- Outlet Port
  {771df067-b4e2-4597-abe6-9b71a45b72a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eaebc68-e0bd-4540-bbed-47dab886fcf7}, !- Handle
  {241e5348-2dac-4be7-a093-5e1c75f27f39}, !- Source Object
  4,                                      !- Outlet Port
  {79bcfdb7-2c66-4454-8880-f9dcbbc29754}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {61b52b45-5cf0-4f45-b42c-edc508751a02}, !- Handle
  PTHP 47,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {2f9748c8-0998-4edc-a950-096b3850b91d}, !- Air Inlet Node Name
  {1cfcc42f-bb09-4624-86ed-105cec75d23b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ff57b3bf-70a4-4f31-a320-6145195c380d}, !- Supply Air Fan Name
  {e3c1e9f6-f939-4525-bb27-fe226ff056cb}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {f403cd34-4266-47a2-a962-4e01d95b077b}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {9be2238c-9397-4d14-a012-56ed8308f853}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {ff57b3bf-70a4-4f31-a320-6145195c380d}, ! Handle
  PTHP CV Fan 47,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {e3c1e9f6-f939-4525-bb27-fe226ff056cb}, !- Handle
  PTHP 1 Spd DX Htg Coil 47,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f403cd34-4266-47a2-a962-4e01d95b077b}, !- Handle
  PTHP 1 Spd DX Clg Coil 47,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {9be2238c-9397-4d14-a012-56ed8308f853}, ! Handle
  PTHP Elec Htg Backup Coil 47,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b520396c-ddc4-4197-be74-bb2ed30ea48a}, !- Handle
  Node 203,                               !- Name
  {07e7b841-59a7-44e4-8096-d35299f04916}, !- Inlet Port
  {2f9748c8-0998-4edc-a950-096b3850b91d}; !- Outlet Port

OS:Connection,
  {07e7b841-59a7-44e4-8096-d35299f04916}, !- Handle
  {f422cc90-6bc2-4c12-87f3-3ceae9bf5510}, !- Source Object
  2,                                      !- Outlet Port
  {b520396c-ddc4-4197-be74-bb2ed30ea48a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f9748c8-0998-4edc-a950-096b3850b91d}, !- Handle
  {b520396c-ddc4-4197-be74-bb2ed30ea48a}, !- Source Object
  3,                                      !- Outlet Port
  {61b52b45-5cf0-4f45-b42c-edc508751a02}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ddcf24b4-77da-4710-9056-75fbec2633ad}, !- Handle
  Node 204,                               !- Name
  {1cfcc42f-bb09-4624-86ed-105cec75d23b}, !- Inlet Port
  {278439ca-6b40-4715-b170-d8d55eb9d23c}; !- Outlet Port

OS:Connection,
  {278439ca-6b40-4715-b170-d8d55eb9d23c}, !- Handle
  {ddcf24b4-77da-4710-9056-75fbec2633ad}, !- Source Object
  3,                                      !- Outlet Port
  {480f85f5-67ed-4d8b-9509-beb4ec16446b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cfcc42f-bb09-4624-86ed-105cec75d23b}, !- Handle
  {61b52b45-5cf0-4f45-b42c-edc508751a02}, !- Source Object
  4,                                      !- Outlet Port
  {ddcf24b4-77da-4710-9056-75fbec2633ad}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b8a0f3e1-e10b-47e1-acd5-966aab6a92fd}, !- Handle
  PTHP 48,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {431748b7-db07-49ce-93b6-b05983dee51d}, !- Air Inlet Node Name
  {42b748cf-c324-441a-9324-aed73eb55324}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {25254923-56ea-4e40-afb2-bf1e8a76faaa}, !- Supply Air Fan Name
  {da34b4f5-4b09-4c59-9554-ed099b68fbfd}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {cedb2f45-4701-4a12-8094-33e7d62085cc}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b75dffaf-b4dd-4432-a620-c4d60029c17f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {25254923-56ea-4e40-afb2-bf1e8a76faaa}, ! Handle
  PTHP CV Fan 48,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {da34b4f5-4b09-4c59-9554-ed099b68fbfd}, !- Handle
  PTHP 1 Spd DX Htg Coil 48,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cedb2f45-4701-4a12-8094-33e7d62085cc}, !- Handle
  PTHP 1 Spd DX Clg Coil 48,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
