  {1ae59069-45dd-4c10-8648-06238d2dc54f}, !- Handle
  {5eac988f-fe32-4aae-af25-af294aff4b07}, !- Source Object
  3,                                      !- Outlet Port
  {4c5e65e7-b495-44cd-ac4a-d5502d6fc840}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c196398-a7d0-4a4f-9055-c87d72e03fba}, !- Handle
  Node 304,                               !- Name
  {aaff6a97-87de-45c4-bf6a-7f6cffdc64d1}, !- Inlet Port
  {abe6b9ba-1c22-41cc-a52b-2d03e9237eb2}; !- Outlet Port

OS:Connection,
  {abe6b9ba-1c22-41cc-a52b-2d03e9237eb2}, !- Handle
  {8c196398-a7d0-4a4f-9055-c87d72e03fba}, !- Source Object
  3,                                      !- Outlet Port
  {efe3dcdc-7992-497d-99d5-4b935e239fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaff6a97-87de-45c4-bf6a-7f6cffdc64d1}, !- Handle
  {4c5e65e7-b495-44cd-ac4a-d5502d6fc840}, !- Source Object
  4,                                      !- Outlet Port
  {8c196398-a7d0-4a4f-9055-c87d72e03fba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {922c3343-602f-4429-adf9-081291e1d43f}, !- Handle
  PTHP 98,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {81873e65-a6ee-49c4-a66a-63189c544848}, !- Air Inlet Node Name
  {2a181261-4480-449b-bf34-c8e8c2d7f490}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ff1b8ce8-9bbe-4a85-8638-4f00b5550c42}, !- Supply Air Fan Name
  {b80136b6-0ceb-4097-bf09-6435906242f2}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {bb6c2ef1-6ce5-4153-a7bc-334bccbd59ac}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8173816f-13be-4fbd-94c5-c7b030c041d6}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {ff1b8ce8-9bbe-4a85-8638-4f00b5550c42}, ! Handle
  PTHP CV Fan 98,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b80136b6-0ceb-4097-bf09-6435906242f2}, !- Handle
  PTHP 1 Spd DX Htg Coil 98,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bb6c2ef1-6ce5-4153-a7bc-334bccbd59ac}, !- Handle
  PTHP 1 Spd DX Clg Coil 98,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8173816f-13be-4fbd-94c5-c7b030c041d6}, ! Handle
  PTHP Elec Htg Backup Coil 98,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {5d64222d-fbf3-4cb9-a5f3-835030dffd38}, !- Handle
  Node 305,                               !- Name
  {366561c4-d0e7-41ee-a6a7-4070330d0f52}, !- Inlet Port
  {81873e65-a6ee-49c4-a66a-63189c544848}; !- Outlet Port

OS:Connection,
  {366561c4-d0e7-41ee-a6a7-4070330d0f52}, !- Handle
  {8e452ce5-d671-4beb-b3f3-7ffb5072dfe4}, !- Source Object
  2,                                      !- Outlet Port
  {5d64222d-fbf3-4cb9-a5f3-835030dffd38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81873e65-a6ee-49c4-a66a-63189c544848}, !- Handle
  {5d64222d-fbf3-4cb9-a5f3-835030dffd38}, !- Source Object
  3,                                      !- Outlet Port
  {922c3343-602f-4429-adf9-081291e1d43f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d3b973a-86fa-4e78-a8e9-6edf7d653a73}, !- Handle
  Node 306,                               !- Name
  {2a181261-4480-449b-bf34-c8e8c2d7f490}, !- Inlet Port
  {62de28c5-2ec9-40bf-a91a-c81823ed745a}; !- Outlet Port

OS:Connection,
  {62de28c5-2ec9-40bf-a91a-c81823ed745a}, !- Handle
  {2d3b973a-86fa-4e78-a8e9-6edf7d653a73}, !- Source Object
  3,                                      !- Outlet Port
  {66bb33c3-8bbc-4da6-872e-992e7095ba68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a181261-4480-449b-bf34-c8e8c2d7f490}, !- Handle
  {922c3343-602f-4429-adf9-081291e1d43f}, !- Source Object
  4,                                      !- Outlet Port
  {2d3b973a-86fa-4e78-a8e9-6edf7d653a73}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {67b25900-8e4f-48c6-a386-63c98e874eaf}, !- Handle
  PTHP 99,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {cf45808b-79ad-4de4-a017-40bb670c9eac}, !- Air Inlet Node Name
  {d81c1d85-748f-41e0-8232-8413135c3e77}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e7014f23-492d-49f8-9b32-3d99ea4cea81}, !- Supply Air Fan Name
  {06af8441-1dc6-45e0-ad80-e54bfbcf45fc}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {5e9d8c3f-bde0-4f37-a292-e61bc4c5345d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {65c88a41-2961-4505-b2c6-b6bf5c7bddc5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {e7014f23-492d-49f8-9b32-3d99ea4cea81}, ! Handle
  PTHP CV Fan 99,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {06af8441-1dc6-45e0-ad80-e54bfbcf45fc}, !- Handle
  PTHP 1 Spd DX Htg Coil 99,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5e9d8c3f-bde0-4f37-a292-e61bc4c5345d}, !- Handle
  PTHP 1 Spd DX Clg Coil 99,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {65c88a41-2961-4505-b2c6-b6bf5c7bddc5}, ! Handle
  PTHP Elec Htg Backup Coil 99,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {8276f397-2d96-4b6d-8793-e24432863ebd}, !- Handle
  Node 307,                               !- Name
  {17a5c671-71f7-47ac-b229-f420a85f5a4d}, !- Inlet Port
  {cf45808b-79ad-4de4-a017-40bb670c9eac}; !- Outlet Port

OS:Connection,
  {17a5c671-71f7-47ac-b229-f420a85f5a4d}, !- Handle
  {1cecf044-82c8-4f67-ad1f-3345ff1d512c}, !- Source Object
  2,                                      !- Outlet Port
  {8276f397-2d96-4b6d-8793-e24432863ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf45808b-79ad-4de4-a017-40bb670c9eac}, !- Handle
  {8276f397-2d96-4b6d-8793-e24432863ebd}, !- Source Object
  3,                                      !- Outlet Port
  {67b25900-8e4f-48c6-a386-63c98e874eaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4cf4d39a-7758-48b6-b6d6-c3c3e44026a5}, !- Handle
  Node 308,                               !- Name
  {d81c1d85-748f-41e0-8232-8413135c3e77}, !- Inlet Port
  {773e3cf6-1ea0-44f7-9342-30b1f0252134}; !- Outlet Port

OS:Connection,
  {773e3cf6-1ea0-44f7-9342-30b1f0252134}, !- Handle
  {4cf4d39a-7758-48b6-b6d6-c3c3e44026a5}, !- Source Object
  3,                                      !- Outlet Port
  {a469b24d-45c0-4a96-9154-7de377087438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d81c1d85-748f-41e0-8232-8413135c3e77}, !- Handle
  {67b25900-8e4f-48c6-a386-63c98e874eaf}, !- Source Object
  4,                                      !- Outlet Port
  {4cf4d39a-7758-48b6-b6d6-c3c3e44026a5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7873a24f-c347-4c15-8f17-552c224712df}, !- Handle
  PTHP 100,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {081f0720-5585-411d-b93c-1fea230a1c30}, !- Air Inlet Node Name
  {ca8ef582-12f1-40ba-a245-8f28282157d0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9524df7f-3c8e-4d37-8264-155c0da77d04}, !- Supply Air Fan Name
  {20a0bb39-8cc9-4757-b98a-655e289a7619}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8e1a4810-ed35-4691-9e82-c5effebe653d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b144a038-5296-411d-9315-1e6d244347c1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {9524df7f-3c8e-4d37-8264-155c0da77d04}, ! Handle
  PTHP CV Fan 100,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {20a0bb39-8cc9-4757-b98a-655e289a7619}, !- Handle
  PTHP 1 Spd DX Htg Coil 100,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8e1a4810-ed35-4691-9e82-c5effebe653d}, !- Handle
  PTHP 1 Spd DX Clg Coil 100,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b144a038-5296-411d-9315-1e6d244347c1}, ! Handle
  PTHP Elec Htg Backup Coil 100,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {176ca777-b130-4e13-bc58-22c03166db21}, !- Handle
  Node 309,                               !- Name
  {15c500a0-4bf9-4fa2-b7cb-50ee0fd196aa}, !- Inlet Port
  {081f0720-5585-411d-b93c-1fea230a1c30}; !- Outlet Port

OS:Connection,
  {15c500a0-4bf9-4fa2-b7cb-50ee0fd196aa}, !- Handle
  {3e076973-efe8-410f-8f6a-722b954ccc14}, !- Source Object
  2,                                      !- Outlet Port
  {176ca777-b130-4e13-bc58-22c03166db21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {081f0720-5585-411d-b93c-1fea230a1c30}, !- Handle
  {176ca777-b130-4e13-bc58-22c03166db21}, !- Source Object
  3,                                      !- Outlet Port
  {7873a24f-c347-4c15-8f17-552c224712df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d75c49bb-28f7-47eb-8235-c76982f61550}, !- Handle
  Node 310,                               !- Name
  {ca8ef582-12f1-40ba-a245-8f28282157d0}, !- Inlet Port
  {10343ae4-5d69-4a89-903d-b408472f5230}; !- Outlet Port

OS:Connection,
  {10343ae4-5d69-4a89-903d-b408472f5230}, !- Handle
  {d75c49bb-28f7-47eb-8235-c76982f61550}, !- Source Object
  3,                                      !- Outlet Port
  {1228ed21-084d-4586-9ff8-ce5fa5bd8468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8ef582-12f1-40ba-a245-8f28282157d0}, !- Handle
  {7873a24f-c347-4c15-8f17-552c224712df}, !- Source Object
  4,                                      !- Outlet Port
  {d75c49bb-28f7-47eb-8235-c76982f61550}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {0d19e266-d4ac-43c8-942f-57ddfcaecad8}, !- Handle
  PTHP 101,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {09511399-6e58-4ac7-bb9e-0bf3ba941d4c}, !- Air Inlet Node Name
  {45eff877-697c-49e8-a829-1cef91b4f501}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f981da9d-96a8-4cd1-ada3-743877ae23fe}, !- Supply Air Fan Name
  {6a045fb7-92f2-4fdd-bf29-efed2d6666b4}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {de9dcd35-534f-4f82-91ad-2688d23b475e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {748d9ba4-3207-4ef3-a00d-17715c1f94cb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f981da9d-96a8-4cd1-ada3-743877ae23fe}, ! Handle
  PTHP CV Fan 101,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6a045fb7-92f2-4fdd-bf29-efed2d6666b4}, !- Handle
  PTHP 1 Spd DX Htg Coil 101,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {de9dcd35-534f-4f82-91ad-2688d23b475e}, !- Handle
  PTHP 1 Spd DX Clg Coil 101,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {748d9ba4-3207-4ef3-a00d-17715c1f94cb}, ! Handle
  PTHP Elec Htg Backup Coil 101,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {3da7e2b9-367d-4d3f-83e2-a2c0e1b143a0}, !- Handle
  Node 311,                               !- Name
  {d4d16eb3-040d-49ab-b1d4-2fc5cc9530b4}, !- Inlet Port
  {09511399-6e58-4ac7-bb9e-0bf3ba941d4c}; !- Outlet Port

OS:Connection,
  {d4d16eb3-040d-49ab-b1d4-2fc5cc9530b4}, !- Handle
  {62bcde24-f92d-49b6-b5f6-248f2a01fd25}, !- Source Object
  2,                                      !- Outlet Port
  {3da7e2b9-367d-4d3f-83e2-a2c0e1b143a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09511399-6e58-4ac7-bb9e-0bf3ba941d4c}, !- Handle
  {3da7e2b9-367d-4d3f-83e2-a2c0e1b143a0}, !- Source Object
  3,                                      !- Outlet Port
  {0d19e266-d4ac-43c8-942f-57ddfcaecad8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e873701-f81f-460c-82a2-fe9d78866c35}, !- Handle
  Node 312,                               !- Name
  {45eff877-697c-49e8-a829-1cef91b4f501}, !- Inlet Port
  {ab3cdc62-d8a8-4eb3-bff0-becdd3ec7174}; !- Outlet Port

OS:Connection,
  {ab3cdc62-d8a8-4eb3-bff0-becdd3ec7174}, !- Handle
  {8e873701-f81f-460c-82a2-fe9d78866c35}, !- Source Object
  3,                                      !- Outlet Port
  {efa6f62f-3b1d-4ffb-989d-6c1fc2e15147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45eff877-697c-49e8-a829-1cef91b4f501}, !- Handle
  {0d19e266-d4ac-43c8-942f-57ddfcaecad8}, !- Source Object
  4,                                      !- Outlet Port
  {8e873701-f81f-460c-82a2-fe9d78866c35}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7e667358-17c1-4420-91d2-7302e9990a00}, !- Handle
  PTHP 102,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {89f9ad43-1266-4b97-bd4b-bd1b9ee04990}, !- Air Inlet Node Name
  {0bd89b2f-0f45-450d-bcf8-0c478fdbc00a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4c816572-0463-4605-90d3-a6d9e00f243c}, !- Supply Air Fan Name
  {3172a4d9-ab02-4e88-9eb2-4175603df886}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e5fef364-54f5-48d7-b54e-024e0616b463}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1cfe6882-12c1-47ba-b273-f251d0d42f56}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {4c816572-0463-4605-90d3-a6d9e00f243c}, ! Handle
  PTHP CV Fan 102,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3172a4d9-ab02-4e88-9eb2-4175603df886}, !- Handle
  PTHP 1 Spd DX Htg Coil 102,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e5fef364-54f5-48d7-b54e-024e0616b463}, !- Handle
  PTHP 1 Spd DX Clg Coil 102,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1cfe6882-12c1-47ba-b273-f251d0d42f56}, ! Handle
  PTHP Elec Htg Backup Coil 102,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {d54c717d-49c2-4aea-920d-b2dd77fb8321}, !- Handle
  Node 313,                               !- Name
  {48939230-b328-4e67-b49d-11d11741dc38}, !- Inlet Port
  {89f9ad43-1266-4b97-bd4b-bd1b9ee04990}; !- Outlet Port

OS:Connection,
  {48939230-b328-4e67-b49d-11d11741dc38}, !- Handle
  {adb29b02-76b4-44f6-942e-dfbfb146b871}, !- Source Object
  2,                                      !- Outlet Port
  {d54c717d-49c2-4aea-920d-b2dd77fb8321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f9ad43-1266-4b97-bd4b-bd1b9ee04990}, !- Handle
  {d54c717d-49c2-4aea-920d-b2dd77fb8321}, !- Source Object
  3,                                      !- Outlet Port
  {7e667358-17c1-4420-91d2-7302e9990a00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f21f3a28-b2d2-4a79-a8c5-4111366ec9db}, !- Handle
  Node 314,                               !- Name
  {0bd89b2f-0f45-450d-bcf8-0c478fdbc00a}, !- Inlet Port
  {69c9b656-b464-4d8c-9536-0013a9fa1069}; !- Outlet Port

OS:Connection,
  {69c9b656-b464-4d8c-9536-0013a9fa1069}, !- Handle
  {f21f3a28-b2d2-4a79-a8c5-4111366ec9db}, !- Source Object
  3,                                      !- Outlet Port
  {e96fca73-647b-4f0c-bd15-d4589112677d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd89b2f-0f45-450d-bcf8-0c478fdbc00a}, !- Handle
  {7e667358-17c1-4420-91d2-7302e9990a00}, !- Source Object
  4,                                      !- Outlet Port
  {f21f3a28-b2d2-4a79-a8c5-4111366ec9db}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d3361141-da07-4e63-ba5c-c8cb961a8b0a}, !- Handle
  PTHP 103,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {4723d414-790a-45a8-9fd2-766cad181514}, !- Air Inlet Node Name
  {159f82ce-1519-4f26-ba89-a9a7d0ec27a7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a4adae60-9ebf-4f77-a985-1e8cdd82cf8c}, !- Supply Air Fan Name
  {e239a609-42fa-4224-ba91-d1b14c92cfa1}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {96d97b0c-0dad-44a2-ab1e-86277d3b7b10}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1058dda8-dba1-4092-96db-f82085f325f6}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {a4adae60-9ebf-4f77-a985-1e8cdd82cf8c}, ! Handle
  PTHP CV Fan 103,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {e239a609-42fa-4224-ba91-d1b14c92cfa1}, !- Handle
  PTHP 1 Spd DX Htg Coil 103,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {96d97b0c-0dad-44a2-ab1e-86277d3b7b10}, !- Handle
  PTHP 1 Spd DX Clg Coil 103,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1058dda8-dba1-4092-96db-f82085f325f6}, ! Handle
  PTHP Elec Htg Backup Coil 103,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {76a042df-5273-4ca7-ba6d-985e9f4071ef}, !- Handle
  Node 315,                               !- Name
  {43d13bf1-e785-467b-aa02-5150e08cbe38}, !- Inlet Port
  {4723d414-790a-45a8-9fd2-766cad181514}; !- Outlet Port

OS:Connection,
  {43d13bf1-e785-467b-aa02-5150e08cbe38}, !- Handle
  {bc6bddec-d0b5-461a-8af6-362425843432}, !- Source Object
  2,                                      !- Outlet Port
  {76a042df-5273-4ca7-ba6d-985e9f4071ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4723d414-790a-45a8-9fd2-766cad181514}, !- Handle
  {76a042df-5273-4ca7-ba6d-985e9f4071ef}, !- Source Object
  3,                                      !- Outlet Port
  {d3361141-da07-4e63-ba5c-c8cb961a8b0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc0d69bc-e08b-4163-8124-cf020e3cb77b}, !- Handle
  Node 316,                               !- Name
  {159f82ce-1519-4f26-ba89-a9a7d0ec27a7}, !- Inlet Port
  {ae81bbed-7f68-40e4-bf36-945d5108228b}; !- Outlet Port

OS:Connection,
  {ae81bbed-7f68-40e4-bf36-945d5108228b}, !- Handle
  {fc0d69bc-e08b-4163-8124-cf020e3cb77b}, !- Source Object
  3,                                      !- Outlet Port
  {4611c68a-22e8-47e7-98f1-2378c1d5dffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159f82ce-1519-4f26-ba89-a9a7d0ec27a7}, !- Handle
  {d3361141-da07-4e63-ba5c-c8cb961a8b0a}, !- Source Object
  4,                                      !- Outlet Port
  {fc0d69bc-e08b-4163-8124-cf020e3cb77b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a209b171-b9b6-4824-90b2-0fc7ab92763f}, !- Handle
  PTHP 104,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {3a80f2e1-527d-4583-9203-8dc9a1dfa3c8}, !- Air Inlet Node Name
  {758d202d-acf8-449d-83d4-1e27c479c325}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fd38cb3b-bd8e-4017-8cc3-f978e474e451}, !- Supply Air Fan Name
  {6f98288a-3a70-411c-9f0d-45f914482a4f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e5066a80-9276-452b-beed-3e68c439f0c5}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {456cf6ba-4f87-472c-8734-1d74c012ae23}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {fd38cb3b-bd8e-4017-8cc3-f978e474e451}, ! Handle
  PTHP CV Fan 104,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6f98288a-3a70-411c-9f0d-45f914482a4f}, !- Handle
  PTHP 1 Spd DX Htg Coil 104,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e5066a80-9276-452b-beed-3e68c439f0c5}, !- Handle
  PTHP 1 Spd DX Clg Coil 104,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {456cf6ba-4f87-472c-8734-1d74c012ae23}, ! Handle
  PTHP Elec Htg Backup Coil 104,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {63bc304d-c94c-4f2b-acf5-c0149fa0c8ee}, !- Handle
  Node 317,                               !- Name
  {e022e989-d49c-4da9-b67d-6871fa1fcac6}, !- Inlet Port
  {3a80f2e1-527d-4583-9203-8dc9a1dfa3c8}; !- Outlet Port

OS:Connection,
  {e022e989-d49c-4da9-b67d-6871fa1fcac6}, !- Handle
  {c497d18c-e555-4139-896b-37f53407d830}, !- Source Object
  2,                                      !- Outlet Port
  {63bc304d-c94c-4f2b-acf5-c0149fa0c8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a80f2e1-527d-4583-9203-8dc9a1dfa3c8}, !- Handle
  {63bc304d-c94c-4f2b-acf5-c0149fa0c8ee}, !- Source Object
  3,                                      !- Outlet Port
  {a209b171-b9b6-4824-90b2-0fc7ab92763f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26fe1372-d020-471c-8b13-f2c480e298ee}, !- Handle
  Node 318,                               !- Name
  {758d202d-acf8-449d-83d4-1e27c479c325}, !- Inlet Port
  {d86031ed-c451-46c5-aafa-63655c7c0041}; !- Outlet Port

OS:Connection,
  {d86031ed-c451-46c5-aafa-63655c7c0041}, !- Handle
  {26fe1372-d020-471c-8b13-f2c480e298ee}, !- Source Object
  3,                                      !- Outlet Port
  {7f397c8e-310d-49ce-9d5c-18ed33b4bd1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {758d202d-acf8-449d-83d4-1e27c479c325}, !- Handle
  {a209b171-b9b6-4824-90b2-0fc7ab92763f}, !- Source Object
  4,                                      !- Outlet Port
  {26fe1372-d020-471c-8b13-f2c480e298ee}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c996c7e2-c7a0-4bd1-8cfb-b552ad590a17}, !- Handle
  PTHP 105,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {7ed5e1f7-1d19-4dc7-994c-9e4e2ca8ee14}, !- Air Inlet Node Name
  {893f78ca-9b85-4872-89ea-eb02f7f08146}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {34ef8cf9-9be4-45d3-b20c-312f76af9357}, !- Supply Air Fan Name
  {47ce310e-10c2-4d49-a5e5-40f75ddf94cf}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8d4226b9-2df6-43d0-969b-cede65f0cfb9}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {823cb452-ba30-40b4-a876-1a4bb13c5ce2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {34ef8cf9-9be4-45d3-b20c-312f76af9357}, ! Handle
  PTHP CV Fan 105,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {47ce310e-10c2-4d49-a5e5-40f75ddf94cf}, !- Handle
  PTHP 1 Spd DX Htg Coil 105,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8d4226b9-2df6-43d0-969b-cede65f0cfb9}, !- Handle
  PTHP 1 Spd DX Clg Coil 105,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {823cb452-ba30-40b4-a876-1a4bb13c5ce2}, ! Handle
  PTHP Elec Htg Backup Coil 105,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b56ba8b2-078d-404f-9a07-1050c5eecd6a}, !- Handle
  Node 319,                               !- Name
  {cea50630-9175-4a6e-8ba0-3fadee0175f8}, !- Inlet Port
  {7ed5e1f7-1d19-4dc7-994c-9e4e2ca8ee14}; !- Outlet Port

OS:Connection,
  {cea50630-9175-4a6e-8ba0-3fadee0175f8}, !- Handle
  {76420232-780e-4852-a4c8-6e780ccdbcb5}, !- Source Object
  2,                                      !- Outlet Port
  {b56ba8b2-078d-404f-9a07-1050c5eecd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ed5e1f7-1d19-4dc7-994c-9e4e2ca8ee14}, !- Handle
  {b56ba8b2-078d-404f-9a07-1050c5eecd6a}, !- Source Object
  3,                                      !- Outlet Port
  {c996c7e2-c7a0-4bd1-8cfb-b552ad590a17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1d1c46a-bd6f-481a-873d-bae81e4b1a0d}, !- Handle
  Node 320,                               !- Name
  {893f78ca-9b85-4872-89ea-eb02f7f08146}, !- Inlet Port
  {127ce8ca-452d-482d-8904-15d9779cb457}; !- Outlet Port

OS:Connection,
  {127ce8ca-452d-482d-8904-15d9779cb457}, !- Handle
  {f1d1c46a-bd6f-481a-873d-bae81e4b1a0d}, !- Source Object
  3,                                      !- Outlet Port
  {daae7853-a83e-4464-af98-7aa5397b6d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893f78ca-9b85-4872-89ea-eb02f7f08146}, !- Handle
  {c996c7e2-c7a0-4bd1-8cfb-b552ad590a17}, !- Source Object
  4,                                      !- Outlet Port
  {f1d1c46a-bd6f-481a-873d-bae81e4b1a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1f80b9f0-09d7-4841-8a1b-f382a8e34748}, !- Handle
  PTHP 106,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {9ac02ad6-ac92-414b-96bd-5f972889cb79}, !- Air Inlet Node Name
  {8a077d0f-7407-43da-9d20-c269fd403686}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1fcf6ba8-2a27-467a-a39b-4d62f97af221}, !- Supply Air Fan Name
  {9e6ca0e4-c0a4-4af2-b7de-d5bfc881857a}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {c6fc5c87-72e3-4084-acb4-2b2e310a0de0}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {2bd56a5b-4e78-4055-9ef2-d11e604c8274}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {1fcf6ba8-2a27-467a-a39b-4d62f97af221}, ! Handle
  PTHP CV Fan 106,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {9e6ca0e4-c0a4-4af2-b7de-d5bfc881857a}, !- Handle
  PTHP 1 Spd DX Htg Coil 106,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c6fc5c87-72e3-4084-acb4-2b2e310a0de0}, !- Handle
  PTHP 1 Spd DX Clg Coil 106,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {2bd56a5b-4e78-4055-9ef2-d11e604c8274}, ! Handle
  PTHP Elec Htg Backup Coil 106,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {db6a46bd-f357-4f86-aa07-aca6a46ba893}, !- Handle
  Node 321,                               !- Name
  {441e7811-ece4-4fd5-81ac-b5beb7d00b61}, !- Inlet Port
  {9ac02ad6-ac92-414b-96bd-5f972889cb79}; !- Outlet Port

OS:Connection,
  {441e7811-ece4-4fd5-81ac-b5beb7d00b61}, !- Handle
  {1bc70744-95bc-4b67-8273-532e9560cafd}, !- Source Object
  2,                                      !- Outlet Port
  {db6a46bd-f357-4f86-aa07-aca6a46ba893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ac02ad6-ac92-414b-96bd-5f972889cb79}, !- Handle
  {db6a46bd-f357-4f86-aa07-aca6a46ba893}, !- Source Object
  3,                                      !- Outlet Port
  {1f80b9f0-09d7-4841-8a1b-f382a8e34748}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {533f5a77-1d54-4841-99cf-7214983088fd}, !- Handle
  Node 322,                               !- Name
  {8a077d0f-7407-43da-9d20-c269fd403686}, !- Inlet Port
  {63eeea89-a2f0-4d87-9ccb-e287ee1d1867}; !- Outlet Port

OS:Connection,
  {63eeea89-a2f0-4d87-9ccb-e287ee1d1867}, !- Handle
  {533f5a77-1d54-4841-99cf-7214983088fd}, !- Source Object
  3,                                      !- Outlet Port
  {9617771c-4e32-4216-9463-44b38138945a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a077d0f-7407-43da-9d20-c269fd403686}, !- Handle
  {1f80b9f0-09d7-4841-8a1b-f382a8e34748}, !- Source Object
  4,                                      !- Outlet Port
  {533f5a77-1d54-4841-99cf-7214983088fd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {98f0604c-eecc-428a-a41a-39cca0d5fa51}, !- Handle
  PTHP 107,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {1242583c-4e45-432a-ac51-209da10c7402}, !- Air Inlet Node Name
  {c6a59734-5efb-4a2c-9de2-f65f6e0bee47}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c0ab3c0-a07b-4d24-a3f1-3bc7313dfc50}, !- Supply Air Fan Name
  {c9aaf23d-0ef1-4d46-84e6-07444d6a8786}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {573524c9-46dc-45f9-83da-fc7ccb21b30f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {c20c2831-ba63-4ce4-a963-94117db5fd4b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {8c0ab3c0-a07b-4d24-a3f1-3bc7313dfc50}, ! Handle
  PTHP CV Fan 107,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {c9aaf23d-0ef1-4d46-84e6-07444d6a8786}, !- Handle
  PTHP 1 Spd DX Htg Coil 107,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {573524c9-46dc-45f9-83da-fc7ccb21b30f}, !- Handle
  PTHP 1 Spd DX Clg Coil 107,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {c20c2831-ba63-4ce4-a963-94117db5fd4b}, ! Handle
  PTHP Elec Htg Backup Coil 107,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {566a968d-a8c5-4c57-a2b5-ad162fbf289f}, !- Handle
  Node 323,                               !- Name
  {eb58b390-b95d-4bf7-b480-9c53381e4cd6}, !- Inlet Port
  {1242583c-4e45-432a-ac51-209da10c7402}; !- Outlet Port

OS:Connection,
  {eb58b390-b95d-4bf7-b480-9c53381e4cd6}, !- Handle
  {7d290292-95f5-4be8-ba19-8871e3014c6d}, !- Source Object
  2,                                      !- Outlet Port
  {566a968d-a8c5-4c57-a2b5-ad162fbf289f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1242583c-4e45-432a-ac51-209da10c7402}, !- Handle
  {566a968d-a8c5-4c57-a2b5-ad162fbf289f}, !- Source Object
  3,                                      !- Outlet Port
  {98f0604c-eecc-428a-a41a-39cca0d5fa51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69c53c7e-a2c9-485b-ac15-5abce62770e3}, !- Handle
  Node 324,                               !- Name
  {c6a59734-5efb-4a2c-9de2-f65f6e0bee47}, !- Inlet Port
  {75a6662e-e0b8-443f-b1ac-301199eae4e0}; !- Outlet Port

OS:Connection,
  {75a6662e-e0b8-443f-b1ac-301199eae4e0}, !- Handle
  {69c53c7e-a2c9-485b-ac15-5abce62770e3}, !- Source Object
  3,                                      !- Outlet Port
  {1695d7e8-a3ea-4728-8256-489398e77f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a59734-5efb-4a2c-9de2-f65f6e0bee47}, !- Handle
  {98f0604c-eecc-428a-a41a-39cca0d5fa51}, !- Source Object
  4,                                      !- Outlet Port
  {69c53c7e-a2c9-485b-ac15-5abce62770e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bc3f9527-6672-4c00-8eb2-31c6bfff9a6a}, !- Handle
  SHW_Temperature_140F,                   !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  {ffe05f31-0e4e-41fc-a0bc-6782c29002b5}, !- Default Day Schedule Name
  {d6f28fd8-ef63-4ae3-ae26-278670423a6e}, !- Summer Design Day Schedule Name
  {043a6eef-4420-4178-80fd-2810bcce133d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffe05f31-0e4e-41fc-a0bc-6782c29002b5}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d6f28fd8-ef63-4ae3-ae26-278670423a6e}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {043a6eef-4420-4178-80fd-2810bcce133d}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {c8f33284-5fc7-4e47-ad48-a8e68ecc292d}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7dd3f2de-9281-4084-a294-6de6dfabe2b4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {89453399-dd60-4bf9-8bc5-826d55bfdeeb}, !- Plant Side Inlet Node Name
  {3ad757ab-d92e-45c0-9c68-676a23c3c7af}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a2a24207-e1fe-4d11-a230-f0186e194847}, !- Demand Side Inlet Node Name
  {67b61f2f-9254-4ad5-bc49-b8a03a436e5d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8d58da5a-d381-41a7-9ee4-40e98c8525b8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1057ee22-e244-44da-a464-c575618150e0}, !- Demand Mixer Name
  {f2b8e4c7-2408-4cb2-a85a-a2ec9c3ef949}, !- Demand Splitter Name
  {add10aec-8542-4c51-9027-4c66665d5c06}, !- Supply Mixer Name
  {8750e2dc-76d0-43b9-95b6-271adea8ee95}; !- Supply Splitter Name

OS:Node,
  {cef76606-9c79-4d4b-ad37-d35c7e5cfd2e}, !- Handle
  Node 325,                               !- Name
  {89453399-dd60-4bf9-8bc5-826d55bfdeeb}, !- Inlet Port
  {beb3c70e-618e-46e3-9b29-fb337f8dc61d}; !- Outlet Port

OS:Node,
  {7dd3f2de-9281-4084-a294-6de6dfabe2b4}, !- Handle
  Node 326,                               !- Name
  {d1fc3599-cd6a-47b9-8100-f4795437d7f7}, !- Inlet Port
  {3ad757ab-d92e-45c0-9c68-676a23c3c7af}; !- Outlet Port

OS:Node,
  {89673150-e1b6-4d98-a505-dd91c80bfdb7}, !- Handle
  Node 327,                               !- Name
  {ff449af9-6011-43f2-90de-f372d0720d98}, !- Inlet Port
  {09b6928b-c1c3-4816-9d84-ec3d3fd944f5}; !- Outlet Port

OS:Connector:Mixer,
  {add10aec-8542-4c51-9027-4c66665d5c06}, !- Handle
  Connector Mixer 1,                      !- Name
  {d1fc3599-cd6a-47b9-8100-f4795437d7f7}, !- Outlet Branch Name
  {89fef9a3-7533-4dec-a586-3e974a0bd453}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {8750e2dc-76d0-43b9-95b6-271adea8ee95}, !- Handle
  Connector Splitter 1,                   !- Name
  {1eebfe88-882e-420c-916e-f14b17cc7d4c}, !- Inlet Branch Name
  {ff449af9-6011-43f2-90de-f372d0720d98}; !- Outlet Branch Name 1

OS:Connection,
  {89453399-dd60-4bf9-8bc5-826d55bfdeeb}, !- Handle
  {c8f33284-5fc7-4e47-ad48-a8e68ecc292d}, !- Source Object
  14,                                     !- Outlet Port
  {cef76606-9c79-4d4b-ad37-d35c7e5cfd2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff449af9-6011-43f2-90de-f372d0720d98}, !- Handle
  {8750e2dc-76d0-43b9-95b6-271adea8ee95}, !- Source Object
  3,                                      !- Outlet Port
  {89673150-e1b6-4d98-a505-dd91c80bfdb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1fc3599-cd6a-47b9-8100-f4795437d7f7}, !- Handle
  {add10aec-8542-4c51-9027-4c66665d5c06}, !- Source Object
  2,                                      !- Outlet Port
  {7dd3f2de-9281-4084-a294-6de6dfabe2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad757ab-d92e-45c0-9c68-676a23c3c7af}, !- Handle
  {7dd3f2de-9281-4084-a294-6de6dfabe2b4}, !- Source Object
  3,                                      !- Outlet Port
  {c8f33284-5fc7-4e47-ad48-a8e68ecc292d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2dca3b7d-aa89-48bb-b609-ddf99b117339}, !- Handle
  Node 328,                               !- Name
  {a2a24207-e1fe-4d11-a230-f0186e194847}, !- Inlet Port
  {9c1c4f31-b6e6-4f79-a0dd-d83d12181401}; !- Outlet Port

OS:Node,
  {584a54fd-5290-418c-bafc-5f79b37c685b}, !- Handle
  Node 329,                               !- Name
  {1347d677-8c59-409f-9abf-5e1938c92b04}, !- Inlet Port
  {67b61f2f-9254-4ad5-bc49-b8a03a436e5d}; !- Outlet Port

OS:Node,
  {3b381d66-d397-4d7b-9344-a431fd978d1b}, !- Handle
  Node 330,                               !- Name
  {726b2cc9-d192-4c30-9dff-a70428e14b1c}, !- Inlet Port
  {5dc65ae3-52c3-4117-9ff9-0f4e17dec88e}; !- Outlet Port

OS:Connector:Mixer,
  {1057ee22-e244-44da-a464-c575618150e0}, !- Handle
  Connector Mixer 2,                      !- Name
  {1347d677-8c59-409f-9abf-5e1938c92b04}, !- Outlet Branch Name
  {affe8779-ec2a-4f03-83bd-ead208702aac}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {f2b8e4c7-2408-4cb2-a85a-a2ec9c3ef949}, !- Handle
  Connector Splitter 2,                   !- Name
  {9c1c4f31-b6e6-4f79-a0dd-d83d12181401}, !- Inlet Branch Name
  {726b2cc9-d192-4c30-9dff-a70428e14b1c}; !- Outlet Branch Name 1

OS:Connection,
  {a2a24207-e1fe-4d11-a230-f0186e194847}, !- Handle
  {c8f33284-5fc7-4e47-ad48-a8e68ecc292d}, !- Source Object
  17,                                     !- Outlet Port
  {2dca3b7d-aa89-48bb-b609-ddf99b117339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1c4f31-b6e6-4f79-a0dd-d83d12181401}, !- Handle
  {2dca3b7d-aa89-48bb-b609-ddf99b117339}, !- Source Object
  3,                                      !- Outlet Port
  {f2b8e4c7-2408-4cb2-a85a-a2ec9c3ef949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726b2cc9-d192-4c30-9dff-a70428e14b1c}, !- Handle
  {f2b8e4c7-2408-4cb2-a85a-a2ec9c3ef949}, !- Source Object
  3,                                      !- Outlet Port
  {3b381d66-d397-4d7b-9344-a431fd978d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1347d677-8c59-409f-9abf-5e1938c92b04}, !- Handle
  {1057ee22-e244-44da-a464-c575618150e0}, !- Source Object
  2,                                      !- Outlet Port
  {584a54fd-5290-418c-bafc-5f79b37c685b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b61f2f-9254-4ad5-bc49-b8a03a436e5d}, !- Handle
  {584a54fd-5290-418c-bafc-5f79b37c685b}, !- Source Object
  3,                                      !- Outlet Port
  {c8f33284-5fc7-4e47-ad48-a8e68ecc292d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {397751cb-7a80-4cfd-8a4e-7cc22d7cff23}, !- Handle
  {c8f33284-5fc7-4e47-ad48-a8e68ecc292d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8d58da5a-d381-41a7-9ee4-40e98c8525b8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:Scheduled,
  {1300d9af-1dcf-4767-bd18-512cf831b7e3}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {bc3f9527-6672-4c00-8eb2-31c6bfff9a6a}, !- Schedule Name
  {7dd3f2de-9281-4084-a294-6de6dfabe2b4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b6c505c8-7512-4b27-8575-fb5ce654a5a1}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {beb3c70e-618e-46e3-9b29-fb337f8dc61d}, !- Inlet Node Name
  {70342b57-513c-471f-90fc-7a55eaa74dfc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {47ada266-5bfb-45ac-a179-ae2df245f260}, !- Handle
  Node 331,                               !- Name
  {70342b57-513c-471f-90fc-7a55eaa74dfc}, !- Inlet Port
  {1eebfe88-882e-420c-916e-f14b17cc7d4c}; !- Outlet Port

OS:Connection,
  {beb3c70e-618e-46e3-9b29-fb337f8dc61d}, !- Handle
  {cef76606-9c79-4d4b-ad37-d35c7e5cfd2e}, !- Source Object
  3,                                      !- Outlet Port
  {b6c505c8-7512-4b27-8575-fb5ce654a5a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70342b57-513c-471f-90fc-7a55eaa74dfc}, !- Handle
  {b6c505c8-7512-4b27-8575-fb5ce654a5a1}, !- Source Object
  3,                                      !- Outlet Port
  {47ada266-5bfb-45ac-a179-ae2df245f260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eebfe88-882e-420c-916e-f14b17cc7d4c}, !- Handle
  {47ada266-5bfb-45ac-a179-ae2df245f260}, !- Source Object
  3,                                      !- Outlet Port
  {8750e2dc-76d0-43b9-95b6-271adea8ee95}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {5cb1f92a-16ae-4561-bc70-5eb75d9a9476}, !- Handle
  600 gal Water Heater - 600 kBtu/hr,     !- Name
  Autosize,                               !- Tank Volume {m3}
  {1dcc54ff-288e-4cdc-ad63-4affd0f8e4a3}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.80154340529419,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2562,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2562,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {1a937398-2225-4860-bbd8-bc4d1d685388}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {09b6928b-c1c3-4816-9d84-ec3d3fd944f5}, !- Use Side Inlet Node Name
  {2bb670c2-6311-4678-a402-1d431b9fce5f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {44b90ca5-1b86-467e-8f9d-e848bddc5405}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  {594ae30d-87dc-4593-887c-a6d223779af0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {594ae30d-87dc-4593-887c-a6d223779af0}, !- Handle
  Schedule Day 9,                         !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1984b2d7-d3c3-4620-ac3e-b1441e2d8467}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  {ceac99d8-5b43-41f1-80db-b66473ce593e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ceac99d8-5b43-41f1-80db-b66473ce593e}, !- Handle
  Schedule Day 12,                        !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {3a65d6a9-e0cf-4efc-97cf-349fa5a30bd4}, !- Handle
  {5cb1f92a-16ae-4561-bc70-5eb75d9a9476}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {08402b39-85a7-4074-b951-5262da07b7ff}, !- Handle
  Node 332,                               !- Name
  {2bb670c2-6311-4678-a402-1d431b9fce5f}, !- Inlet Port
  {89fef9a3-7533-4dec-a586-3e974a0bd453}; !- Outlet Port

OS:Connection,
  {09b6928b-c1c3-4816-9d84-ec3d3fd944f5}, !- Handle
  {89673150-e1b6-4d98-a505-dd91c80bfdb7}, !- Source Object
  3,                                      !- Outlet Port
  {5cb1f92a-16ae-4561-bc70-5eb75d9a9476}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2bb670c2-6311-4678-a402-1d431b9fce5f}, !- Handle
  {5cb1f92a-16ae-4561-bc70-5eb75d9a9476}, !- Source Object
  32,                                     !- Outlet Port
  {08402b39-85a7-4074-b951-5262da07b7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89fef9a3-7533-4dec-a586-3e974a0bd453}, !- Handle
  {08402b39-85a7-4074-b951-5262da07b7ff}, !- Source Object
  3,                                      !- Outlet Port
  {add10aec-8542-4c51-9027-4c66665d5c06}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1a937398-2225-4860-bbd8-bc4d1d685388}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  {1a7c6aac-bd9b-4ed5-a38a-d81a102610a3}, !- Default Day Schedule Name
  {da48557b-79ed-44f2-a273-c7a644e9baac}, !- Summer Design Day Schedule Name
  {bd20c219-5d73-47f3-9b64-54b82e6161ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a7c6aac-bd9b-4ed5-a38a-d81a102610a3}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {da48557b-79ed-44f2-a273-c7a644e9baac}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {bd20c219-5d73-47f3-9b64-54b82e6161ef}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3f60f41-4cb0-49fb-a87a-6e4dcf92eb84}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  {e2af1b59-1e9a-4d59-86b6-437a38ceed66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2af1b59-1e9a-4d59-86b6-437a38ceed66}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {a0c4495d-d0d1-4deb-bb3d-2c5440b6ad56}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants 1, !- Name
  ,                                       !- End-Use Subcategory
  0.000227,                               !- Peak Flow Rate {m3/s}
  {bc3f9527-6672-4c00-8eb2-31c6bfff9a6a}, !- Target Temperature Schedule Name
  {d2587e72-10f7-49e4-b681-665b32c66ee2}, !- Sensible Fraction Schedule Name
  {c26b64fd-950b-4176-84ef-6bcb6591ff89}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d2587e72-10f7-49e4-b681-665b32c66ee2}, !- Handle
  Fraction Sensible - 0.2 1,              !- Name
  ,                                       !- Schedule Type Limits Name
  {6d6dd822-4e99-42e1-b907-18a9fd0da0bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d6dd822-4e99-42e1-b907-18a9fd0da0bd}, !- Handle
  Fraction Sensible DefaultDay - 0.2 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c26b64fd-950b-4176-84ef-6bcb6591ff89}, !- Handle
  Fraction Sensible - 0.05 1,             !- Name
  ,                                       !- Schedule Type Limits Name
  {9da4a829-04c9-403c-8ded-c97f04de5587}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9da4a829-04c9-403c-8ded-c97f04de5587}, !- Handle
  Fraction Latent DefaultDay - 0.05 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {e703eb5b-2b66-486d-8546-87fe3009e918}, !- Handle
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  {a0c4495d-d0d1-4deb-bb3d-2c5440b6ad56}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b3f60f41-4cb0-49fb-a87a-6e4dcf92eb84}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ff85d2bd-f1ce-4eef-ac98-820fca6374a3}, !- Handle
  ESTAR MFHR DHW Water Use Connection,    !- Name
  {5dc65ae3-52c3-4117-9ff9-0f4e17dec88e}, !- Inlet Node Name
  {9afff04d-af3f-487f-90a3-3bc00b07382e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7e95b8c3-4c72-4541-b681-4801cf9bfe56}, !- Hot Water Supply Temperature Schedule Name
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e703eb5b-2b66-486d-8546-87fe3009e918}; !- Water Use Equipment Name 1

OS:Node,
  {f15efec6-3e52-4af5-b1ca-628ead170ed2}, !- Handle
  Node 333,                               !- Name
  {9afff04d-af3f-487f-90a3-3bc00b07382e}, !- Inlet Port
  {affe8779-ec2a-4f03-83bd-ead208702aac}; !- Outlet Port

OS:Connection,
  {5dc65ae3-52c3-4117-9ff9-0f4e17dec88e}, !- Handle
  {3b381d66-d397-4d7b-9344-a431fd978d1b}, !- Source Object
  3,                                      !- Outlet Port
  {ff85d2bd-f1ce-4eef-ac98-820fca6374a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9afff04d-af3f-487f-90a3-3bc00b07382e}, !- Handle
  {ff85d2bd-f1ce-4eef-ac98-820fca6374a3}, !- Source Object
  3,                                      !- Outlet Port
  {f15efec6-3e52-4af5-b1ca-628ead170ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {affe8779-ec2a-4f03-83bd-ead208702aac}, !- Handle
  {f15efec6-3e52-4af5-b1ca-628ead170ed2}, !- Source Object
  3,                                      !- Outlet Port
  {1057ee22-e244-44da-a464-c575618150e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Handle
  Cold water temperature,                 !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  {804cb3bf-08ac-414e-9eaf-c3f7e18d0e09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {804cb3bf-08ac-414e-9eaf-c3f7e18d0e09}, !- Handle
  Schedule Day 84,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d409537c-a479-4f0a-a1b7-c1bcc5560225}, !- Handle
  Schedule Rule 528,                      !- Name
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc9266b6-5d3a-4c63-8c9c-96a872e07703}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc9266b6-5d3a-4c63-8c9c-96a872e07703}, !- Handle
  Schedule Day 95,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {523897ef-1c46-4d98-b5bd-0535ab0f65cd}, !- Handle
  Schedule Rule 527,                      !- Name
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3cc9018-4c67-4c84-b1a5-d45ccc5956ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d3cc9018-4c67-4c84-b1a5-d45ccc5956ba}, !- Handle
  Schedule Day 94,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e8938d84-51c5-4fa5-8faf-81765c4ebcd8}, !- Handle
  Schedule Rule 526,                      !- Name
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4e5d3e14-31bd-4824-a4b3-b40ecbaa2182}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e5d3e14-31bd-4824-a4b3-b40ecbaa2182}, !- Handle
  Schedule Day 93,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {48681724-32b4-407e-919b-720dc4414df2}, !- Handle
  Schedule Rule 525,                      !- Name
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4303aab7-98e2-4bcf-b834-3bff144ebafa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4303aab7-98e2-4bcf-b834-3bff144ebafa}, !- Handle
  Schedule Day 92,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {cfb328d6-7b0b-4ef3-9f69-3752e87e1dbe}, !- Handle
  Schedule Rule 524,                      !- Name
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {35fd183a-5777-4c00-8ed3-79dc66e05309}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35fd183a-5777-4c00-8ed3-79dc66e05309}, !- Handle
  Schedule Day 91,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {db93c883-8aee-436c-9373-bd6b0ac84f1d}, !- Handle
  Schedule Rule 518,                      !- Name
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {538354f5-ecba-47b5-abbc-d58cc7a917d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {538354f5-ecba-47b5-abbc-d58cc7a917d6}, !- Handle
  Schedule Day 90,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3baa8333-8898-438c-ac07-794e96c10117}, !- Handle
  Schedule Rule 523,                      !- Name
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7c1f575f-e6e1-4589-883a-bb309292b2d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c1f575f-e6e1-4589-883a-bb309292b2d1}, !- Handle
  Schedule Day 89,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {2e4d7b47-b411-4978-be71-0e1f7c162b9e}, !- Handle
  Schedule Rule 522,                      !- Name
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {24bf15c8-a3ba-4a10-8828-6f45776e3850}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24bf15c8-a3ba-4a10-8828-6f45776e3850}, !- Handle
  Schedule Day 88,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1928255-212d-44b5-9971-88da9976291c}, !- Handle
  Schedule Rule 521,                      !- Name
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0880d9bf-b939-4c62-95ae-c1d047ad20e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0880d9bf-b939-4c62-95ae-c1d047ad20e3}, !- Handle
  Schedule Day 87,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c097265-ef2d-4298-b0fc-823ac36df361}, !- Handle
  Schedule Rule 520,                      !- Name
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ab257b97-f455-45c8-9794-28eb88c0ede8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab257b97-f455-45c8-9794-28eb88c0ede8}, !- Handle
  Schedule Day 86,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45644ca3-1d97-49ab-ba4b-bcb29e3ba12d}, !- Handle
  Schedule Rule 519,                      !- Name
  {c7b0a0a9-f0b5-425d-a3be-fdc24f0d8864}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {70a5a16c-51db-44f4-ba3e-3bc1ded091c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {70a5a16c-51db-44f4-ba3e-3bc1ded091c0}, !- Handle
  Schedule Day 85,                        !- Name
  {17b5a236-1090-4f14-a042-46c8e342970e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1dcc54ff-288e-4cdc-ad63-4affd0f8e4a3}, !- Handle
  60.0C Hot Water 1,                      !- Name
  {bd78159a-e600-4e4d-99fd-d633e19590d2}, !- Schedule Type Limits Name
  {4dbe621b-4d6e-4f1c-91a7-c974b412246c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4dbe621b-4d6e-4f1c-91a7-c974b412246c}, !- Handle
  Schedule Day 137,                       !- Name
  {bd78159a-e600-4e4d-99fd-d633e19590d2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Output:JSON,
  {7fa74c2d-3a84-4015-88a6-ebb69603597f}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {60a98487-1090-46d2-b137-891aafd0d640}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {3a1d4663-8584-46e5-9c23-c1ec9d8f1b7d}; !- Handle

OS:Schedule:Ruleset,
  {93d7b40e-003c-4836-a880-1672ef263399}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {e7f7faf6-9ca9-4916-a0c5-50afad095e04}, !- Schedule Type Limits Name
  {0b572e7f-2de9-4db8-a7e0-e955ec79d411}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {e7f7faf6-9ca9-4916-a0c5-50afad095e04}, !- Handle
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {0b572e7f-2de9-4db8-a7e0-e955ec79d411}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {4c90e71f-1a1f-471d-bb50-5fb544d82d72}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {4c90e71f-1a1f-471d-bb50-5fb544d82d72}, !- Handle
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {c0c79c1d-bce9-44a3-99ca-88b0dae667e7}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {2fb366c5-7dcf-47ff-ac5f-b90452eb52bc}, !- Handle
  Fractional 52,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {64d3d625-9c08-4b37-9624-2adcb024bdd1}, !- Handle
  Fractional 53,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {12e9a7c5-f0cc-44b9-bf5a-cbe7f995ce17}, !- Handle
  Fractional 54,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {ba1b0d88-3bb1-4893-987f-6b3f9ab4afdc}, !- Handle
  Fractional 55,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {28dc6c01-f145-400a-b9ba-45c53dc1f294}, !- Handle
  Fractional 56,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {f9a21e38-bbf3-45ee-8365-500a02218e32}, !- Handle
  Fractional 57,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {3b5254eb-a982-4193-9285-076e82150052}, !- Handle
  Fractional 58,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {2fc986d3-8286-4bd0-af30-db6991989ecc}, !- Handle
  Fractional 59,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {185a7982-946c-4cbd-846b-2f9a47cbbd8a}, !- Schedule Type Limits Name
  {5554eb37-2fed-4efa-bdc0-b4779271af54}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {185a7982-946c-4cbd-846b-2f9a47cbbd8a}, !- Handle
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5554eb37-2fed-4efa-bdc0-b4779271af54}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {023e1f85-7a62-40b5-b339-107fc545bcac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  19,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  19;                                     !- Value Until Time 6

OS:Schedule:Rule,
  {643aef05-fcef-4011-b234-a1f35ecba763}, !- Handle
  Schedule Rule 46,                       !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de351b60-3ea7-4ec6-a395-334c3a57d409}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {de351b60-3ea7-4ec6-a395-334c3a57d409}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  {185a7982-946c-4cbd-846b-2f9a47cbbd8a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ThermostatSetpoint:DualSetpoint,
  {e9b169be-f63c-4ef5-8ebc-c5c4f7e325d1}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {169e3ab0-fcd9-412c-b287-0944879b8f16}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d720257-7380-4cdb-a2cd-82741c539231}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63daae15-a808-4258-b9ce-b4a150d56177}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0019407f-a806-4879-822c-9cfc07f908f9}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42bb4994-a80f-4b23-b9c5-2e9afaf3dde5}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac4c57bb-bd16-4635-ac79-412151927f3e}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83a0f1cf-bceb-4e14-9402-e5cee3a708db}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3af094b-7bf2-4d45-9fd1-fb35bb2297da}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {057a4698-6ae8-4a54-a8bc-e6b357ab42ac}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65ff5fe0-23b3-44b9-98d5-a8e77ad5b660}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25679a6c-2401-4e66-9544-00445efa1b32}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec6dc685-97c6-40d1-a3ec-738dc3724734}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {207ff008-91ff-4492-9283-b37d78bc0742}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f6b4685-643c-4111-af32-647914e02745}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ed8d7ba-4dc7-45df-9002-de778bdefe43}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53046f2d-9b69-48fa-874f-81175e589fa5}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbbe3bcd-df0d-4bb4-a5ff-8d1e4a6af050}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4207793-e5a8-4e98-b370-38de574c9e7d}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b2ddcad-04c8-4457-b1dc-037fef91752d}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3256963c-9b23-40b0-ad28-adbb7ba8f3bf}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2188d882-6dbf-48a8-b110-40a8ef23a5a1}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44fa0035-1019-4df7-8097-8c6f41c060a3}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a7b9300-0167-4f89-84b1-6ebd26a24a23}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e404315-996c-45fe-86bb-9749be93ce89}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51c72e1b-2f08-4fda-b7fe-7ad917a39d7b}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8781e90-b898-4b37-bdf6-8579ce79e185}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f032c3f0-9d0b-46ad-ae7c-1b7155313b90}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {289a88ca-c3bf-4400-86d4-e4c3cb839281}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0783fd5b-e483-4bed-953e-6f52a11b7d79}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10bb0c81-674c-4943-be6d-9e9377c8c2e9}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ae2e49a-8edc-4289-b4fa-5c17cd8e17a6}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c63c8c15-baed-493d-8e03-e87062bb9a87}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10beab46-ac18-4b69-8298-976d8e64f87c}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5e98a6e-44ef-41a0-9d32-a0cad7feffac}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47c7d97a-3745-4409-8081-585d000ff2e7}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02784aee-8cae-44d9-b55d-e2e1a7ba4703}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f01c528-7c40-4dda-8f41-f0fdfaa8f499}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19710ebc-ff29-4887-b867-8e10e997ddc3}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04dd426c-3611-487f-8c87-cb2bee32105e}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4db75c20-6c96-431f-a4e0-9df9fc207091}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7c21f64-eccb-48f7-bc2e-5e4645bbefc4}, !- Handle
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5431ee1c-ba0d-47e5-9d9f-984816e60bdf}, !- Handle
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9beed575-29fe-40f2-9f42-adf2b0965e44}, !- Handle
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3fdc7e3-0735-4fa3-b0ce-b27636123cab}, !- Handle
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74b24600-85ee-4778-aa40-487e3dfb62fd}, !- Handle
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04b531ec-eedd-41ac-bb60-55836535eaff}, !- Handle
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {974a1d7c-5d64-4cdb-888f-db3cc316cd8c}, !- Handle
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97ff5754-9fd6-4dc3-bc53-b9d4fc9e29fb}, !- Handle
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac99fa1b-cace-4172-92d8-86e1be842a06}, !- Handle
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9384c54-ae16-48ba-8376-6a9ffb853e0e}, !- Handle
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6f6affc-0d24-462d-bf6f-33367c2f35c1}, !- Handle
  Thermostat Setpoint Dual Setpoint 53,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73dd5c16-6b78-4e15-b766-f5c6a89c04a9}, !- Handle
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a8b43da-7c9b-4523-a67b-7125777eb3ca}, !- Handle
  Thermostat Setpoint Dual Setpoint 55,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86a30d5a-6a39-4616-bae6-450ce250700a}, !- Handle
  Thermostat Setpoint Dual Setpoint 56,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a517b1e-e876-4a04-87f3-bb592e0f1f9c}, !- Handle
  Thermostat Setpoint Dual Setpoint 57,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26576308-ba67-4011-a671-f471a7fc722b}, !- Handle
  Thermostat Setpoint Dual Setpoint 58,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {424af248-8b82-4ac9-9436-4f63d8ec7046}, !- Handle
  Thermostat Setpoint Dual Setpoint 59,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ff66e71-fd21-4fd6-ad01-65d027d3c479}, !- Handle
  Thermostat Setpoint Dual Setpoint 60,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dec530a-a8ec-49d9-9bbc-fe24e981d5c1}, !- Handle
  Thermostat Setpoint Dual Setpoint 61,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21e52737-36c8-4ef8-a616-652160a23a40}, !- Handle
  Thermostat Setpoint Dual Setpoint 62,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33ba516a-3487-457d-b320-025d59d53edc}, !- Handle
  Thermostat Setpoint Dual Setpoint 63,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9bba725-b0cf-4af3-b091-ff2443de4f54}, !- Handle
  Thermostat Setpoint Dual Setpoint 64,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {148e35ca-c58f-45fd-a21a-dc078c8402c1}, !- Handle
  Thermostat Setpoint Dual Setpoint 65,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df1e3375-8dcf-49fa-a6f3-0da7b3d92a29}, !- Handle
  Thermostat Setpoint Dual Setpoint 66,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0b5762d-b55c-43b2-89a2-4e049c6d06e3}, !- Handle
  Thermostat Setpoint Dual Setpoint 67,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81f12e9d-e4f5-411a-b4dd-b142db5f01d7}, !- Handle
  Thermostat Setpoint Dual Setpoint 68,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26b52928-d7d5-45ca-9734-2dd2f58db9ae}, !- Handle
  Thermostat Setpoint Dual Setpoint 69,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {011a1cde-de16-4d01-9870-d8b2e412b7b4}, !- Handle
  Thermostat Setpoint Dual Setpoint 70,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2a2b5c7-121d-4ff8-8ec6-fea9b98c73aa}, !- Handle
  Thermostat Setpoint Dual Setpoint 71,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {414bc705-87d0-4563-b964-82362746bd89}, !- Handle
  Thermostat Setpoint Dual Setpoint 72,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e8c4867-0be3-4f61-a898-f96e8435a65a}, !- Handle
  Thermostat Setpoint Dual Setpoint 73,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {421b8736-2599-489a-89c6-8621a2084ae5}, !- Handle
  Thermostat Setpoint Dual Setpoint 74,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcccbbae-ba6b-4d75-b860-5ae4fc050e98}, !- Handle
  Thermostat Setpoint Dual Setpoint 75,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e3e3bdf-de16-4ef2-9483-1617c18677cb}, !- Handle
  Thermostat Setpoint Dual Setpoint 76,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {608d4e5d-fe83-49a0-87ae-778d3d49cb4c}, !- Handle
  Thermostat Setpoint Dual Setpoint 77,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d83b5613-d6a5-4382-8941-0439da5d6af2}, !- Handle
  Thermostat Setpoint Dual Setpoint 78,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5031f67c-7830-411e-8f6a-73e47bab986c}, !- Handle
  Thermostat Setpoint Dual Setpoint 79,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93a41d7f-e742-469e-b2a3-ed9b2fec4876}, !- Handle
  Thermostat Setpoint Dual Setpoint 80,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {763acd84-aa77-4504-a7dd-115b367c468f}, !- Handle
  Thermostat Setpoint Dual Setpoint 81,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19ab53da-22a8-42bf-b84f-560ccc2e2176}, !- Handle
  Thermostat Setpoint Dual Setpoint 82,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6239de6-555a-4a04-93d0-200ba6d97f75}, !- Handle
  Thermostat Setpoint Dual Setpoint 83,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f38d138-4f41-4649-9e67-012124287a47}, !- Handle
  Thermostat Setpoint Dual Setpoint 84,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eab1f7c1-6ddf-43ee-9cae-cadfecf5343c}, !- Handle
  Thermostat Setpoint Dual Setpoint 85,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae1168f7-e19e-4532-b24d-5056984709a5}, !- Handle
  Thermostat Setpoint Dual Setpoint 86,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a1473e8-cb92-4ed1-b183-56275b33621b}, !- Handle
  Thermostat Setpoint Dual Setpoint 87,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7aad9e8-5b10-40eb-afd7-c64ca04abbdc}, !- Handle
  Thermostat Setpoint Dual Setpoint 88,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ceb39e30-bdb8-4a42-9667-f5d8aa9b3e6e}, !- Handle
  Thermostat Setpoint Dual Setpoint 89,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a50085d-9ad4-42bc-8f59-420434c478f5}, !- Handle
  Thermostat Setpoint Dual Setpoint 90,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6f3bf95-c459-4dab-ac83-85e52313aa50}, !- Handle
  Thermostat Setpoint Dual Setpoint 91,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7292c1c-42d8-43a5-b342-67d922af492b}, !- Handle
  Thermostat Setpoint Dual Setpoint 92,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef1c81e1-81e0-4572-8fbc-740836f82165}, !- Handle
  Thermostat Setpoint Dual Setpoint 93,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90b6aad6-587b-4827-8f02-2c222ee365fc}, !- Handle
  Thermostat Setpoint Dual Setpoint 94,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcb9c8d2-4c01-496a-b4de-12c31e72d76f}, !- Handle
  Thermostat Setpoint Dual Setpoint 95,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44c6d9cf-e994-4bf0-adec-5dc257ccddf5}, !- Handle
  Thermostat Setpoint Dual Setpoint 96,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7812e92-2ae7-49f6-805a-4f001870b7b4}, !- Handle
  Thermostat Setpoint Dual Setpoint 97,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f580b6d-1e38-42b4-b29f-fe4b0330fd92}, !- Handle
  Thermostat Setpoint Dual Setpoint 98,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b0ae98f-855f-4ee5-920c-41eb0c4cba0b}, !- Handle
  Thermostat Setpoint Dual Setpoint 99,   !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a61fc4b-8e3f-49d0-a7cc-8412ffcd1325}, !- Handle
  Thermostat Setpoint Dual Setpoint 100,  !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50989c55-4066-4026-be4b-5da61e61c989}, !- Handle
  Thermostat Setpoint Dual Setpoint 101,  !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {400d2944-2b11-4745-82c9-d50802f076c2}, !- Handle
  Thermostat Setpoint Dual Setpoint 102,  !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5d930b7-5b4e-42ba-b58a-aa54f2e00500}, !- Handle
  Thermostat Setpoint Dual Setpoint 103,  !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3411a08-b9a7-42fd-b824-57a6ffeeacd7}, !- Handle
  Thermostat Setpoint Dual Setpoint 104,  !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d5d00de-4e6b-4577-a62e-166a43be9588}, !- Handle
  Thermostat Setpoint Dual Setpoint 105,  !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2444d35f-449d-4bfc-b5e3-96e247eb2df5}, !- Handle
  Thermostat Setpoint Dual Setpoint 106,  !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bc2053a-9d6e-493c-9e39-1b41abb697ba}, !- Handle
  Thermostat Setpoint Dual Setpoint 107,  !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf080b3b-8938-40b0-88c8-d019efa69f4d}, !- Handle
  Thermostat Setpoint Dual Setpoint 108,  !- Name
  {d7708f7d-3e45-45dd-a76a-613842df4153}, !- Heating Setpoint Temperature Schedule Name
  {93d7b40e-003c-4836-a880-1672ef263399}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a60f3704-8f6b-44a6-a534-2a7121498718}, !- Handle
  PTHP,                                   !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {c2851e9c-e978-4c7e-ac57-942df2210a84}, !- Air Inlet Node Name
  {e5199b32-cc97-4cae-bb76-85ecbac56f64}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cb96aba0-e607-43f1-aa98-50944e181d75}, !- Supply Air Fan Name
  {6e95af3c-3001-4225-a508-0fec2ae7aa13}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {18d0adf6-d7ad-4eb6-aad8-7c00ffe194f5}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {d310e175-ae0a-45e9-89d5-ffc6b69780d3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {cb96aba0-e607-43f1-aa98-50944e181d75}, ! Handle
  PTHP CV Fan,                            ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6e95af3c-3001-4225-a508-0fec2ae7aa13}, !- Handle
  PTHP 1 Spd DX Htg Coil,                 !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {18d0adf6-d7ad-4eb6-aad8-7c00ffe194f5}, !- Handle
  PTHP 1 Spd DX Clg Coil,                 !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {d310e175-ae0a-45e9-89d5-ffc6b69780d3}, ! Handle
  PTHP Elec Htg Backup Coil,              ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {207a6e66-3d27-4b93-8658-99ac807fee99}, !- Handle
  Node 109,                               !- Name
  {36ac17f4-93d3-4c19-a8f6-9adeaabb8548}, !- Inlet Port
  {c2851e9c-e978-4c7e-ac57-942df2210a84}; !- Outlet Port

OS:Connection,
  {36ac17f4-93d3-4c19-a8f6-9adeaabb8548}, !- Handle
  {69533259-36df-4d73-8594-71f568746ef4}, !- Source Object
  2,                                      !- Outlet Port
  {207a6e66-3d27-4b93-8658-99ac807fee99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2851e9c-e978-4c7e-ac57-942df2210a84}, !- Handle
  {207a6e66-3d27-4b93-8658-99ac807fee99}, !- Source Object
  3,                                      !- Outlet Port
  {a60f3704-8f6b-44a6-a534-2a7121498718}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e63eaf83-8b1b-4499-a027-8c64c2664b66}, !- Handle
  Node 110,                               !- Name
  {e5199b32-cc97-4cae-bb76-85ecbac56f64}, !- Inlet Port
  {627eaffa-ce87-4feb-ab7a-170a59c38d76}; !- Outlet Port

OS:Connection,
  {627eaffa-ce87-4feb-ab7a-170a59c38d76}, !- Handle
  {e63eaf83-8b1b-4499-a027-8c64c2664b66}, !- Source Object
  3,                                      !- Outlet Port
  {3203ddf5-3fbe-479b-a646-6856b9579d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5199b32-cc97-4cae-bb76-85ecbac56f64}, !- Handle
  {a60f3704-8f6b-44a6-a534-2a7121498718}, !- Source Object
  4,                                      !- Outlet Port
  {e63eaf83-8b1b-4499-a027-8c64c2664b66}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7033e292-15e9-4c84-b363-f2e38e34c671}, !- Handle
  PTHP 108,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {263b75d6-46a4-462c-b859-4c180ee0a865}, !- Air Inlet Node Name
  {16268882-126e-4c40-9ad6-48ebf9f8c824}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f71faa01-d859-4d0c-aaa2-5cf093c60c5e}, !- Supply Air Fan Name
  {9dbee32f-d5a9-45db-b5c7-84c15c2821c8}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b0424f57-688e-4046-91eb-e923a87cdc02}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {839cf7ff-e485-4064-af0e-b4f075038699}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f71faa01-d859-4d0c-aaa2-5cf093c60c5e}, ! Handle
  PTHP CV Fan 108,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {9dbee32f-d5a9-45db-b5c7-84c15c2821c8}, !- Handle
  PTHP 1 Spd DX Htg Coil 108,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b0424f57-688e-4046-91eb-e923a87cdc02}, !- Handle
  PTHP 1 Spd DX Clg Coil 108,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {839cf7ff-e485-4064-af0e-b4f075038699}, ! Handle
  PTHP Elec Htg Backup Coil 108,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {c92cc305-c170-4645-b1fb-855c10fa2ca6}, !- Handle
  Node 133,                               !- Name
  {24e21968-affa-4680-91a0-ebc2edcacb0e}, !- Inlet Port
  {263b75d6-46a4-462c-b859-4c180ee0a865}; !- Outlet Port

OS:Connection,
  {24e21968-affa-4680-91a0-ebc2edcacb0e}, !- Handle
  {603e9c41-f3ed-4e0f-ac97-cbdd2590bc22}, !- Source Object
  2,                                      !- Outlet Port
  {c92cc305-c170-4645-b1fb-855c10fa2ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {263b75d6-46a4-462c-b859-4c180ee0a865}, !- Handle
  {c92cc305-c170-4645-b1fb-855c10fa2ca6}, !- Source Object
  3,                                      !- Outlet Port
  {7033e292-15e9-4c84-b363-f2e38e34c671}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7c9fbeb-00af-432b-9a75-ef1b492e87ec}, !- Handle
  Node 134,                               !- Name
  {16268882-126e-4c40-9ad6-48ebf9f8c824}, !- Inlet Port
  {2b3e0c97-82e3-4e9c-bb44-755711cf4e04}; !- Outlet Port

OS:Connection,
  {2b3e0c97-82e3-4e9c-bb44-755711cf4e04}, !- Handle
  {a7c9fbeb-00af-432b-9a75-ef1b492e87ec}, !- Source Object
  3,                                      !- Outlet Port
  {4a31ce5e-75fc-445d-a21c-338c7865fae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16268882-126e-4c40-9ad6-48ebf9f8c824}, !- Handle
  {7033e292-15e9-4c84-b363-f2e38e34c671}, !- Source Object
  4,                                      !- Outlet Port
  {a7c9fbeb-00af-432b-9a75-ef1b492e87ec}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {413a066d-db51-46b6-b36a-ecbb3de90777}, !- Handle
  PTHP 109,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {e42de999-d22f-4334-b206-280f76145e57}, !- Air Inlet Node Name
  {eedc7967-97d0-451b-8dd3-281e7476c116}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d174a1f-d3e3-49ef-9e93-377c2b000228}, !- Supply Air Fan Name
  {f3035683-b6db-400b-8f3a-6d90c190cbde}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {788e9163-b8d7-4801-93ab-bad16f0fc71d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4cf4038b-2682-49c7-9075-1fae8ecb9ac5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {1d174a1f-d3e3-49ef-9e93-377c2b000228}, ! Handle
  PTHP CV Fan 109,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {f3035683-b6db-400b-8f3a-6d90c190cbde}, !- Handle
  PTHP 1 Spd DX Htg Coil 109,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {788e9163-b8d7-4801-93ab-bad16f0fc71d}, !- Handle
  PTHP 1 Spd DX Clg Coil 109,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4cf4038b-2682-49c7-9075-1fae8ecb9ac5}, ! Handle
  PTHP Elec Htg Backup Coil 109,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {5549f5c5-9557-41be-bc4c-3f02069f0c6c}, !- Handle
  Node 135,                               !- Name
  {59e41fe5-5818-4046-8d9e-ae5ba865e6d2}, !- Inlet Port
  {e42de999-d22f-4334-b206-280f76145e57}; !- Outlet Port

OS:Connection,
  {59e41fe5-5818-4046-8d9e-ae5ba865e6d2}, !- Handle
  {88d02c8a-a208-4cca-8a92-11b4a28790c5}, !- Source Object
  2,                                      !- Outlet Port
  {5549f5c5-9557-41be-bc4c-3f02069f0c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42de999-d22f-4334-b206-280f76145e57}, !- Handle
  {5549f5c5-9557-41be-bc4c-3f02069f0c6c}, !- Source Object
  3,                                      !- Outlet Port
  {413a066d-db51-46b6-b36a-ecbb3de90777}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d6dd3c6-b805-4e3e-b41d-4b255cd64b65}, !- Handle
  Node 136,                               !- Name
  {eedc7967-97d0-451b-8dd3-281e7476c116}, !- Inlet Port
  {dd0b45b4-cb8b-434d-ad9b-60cdf71d40a1}; !- Outlet Port

OS:Connection,
  {dd0b45b4-cb8b-434d-ad9b-60cdf71d40a1}, !- Handle
  {5d6dd3c6-b805-4e3e-b41d-4b255cd64b65}, !- Source Object
  3,                                      !- Outlet Port
  {9c038986-9d21-47f3-ab26-ebd3205a064d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eedc7967-97d0-451b-8dd3-281e7476c116}, !- Handle
  {413a066d-db51-46b6-b36a-ecbb3de90777}, !- Source Object
  4,                                      !- Outlet Port
  {5d6dd3c6-b805-4e3e-b41d-4b255cd64b65}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1d0113c2-acce-4893-96ae-e30ef6f67255}, !- Handle
  PTHP 110,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {521da06e-faea-495c-a308-6435ab7503d5}, !- Air Inlet Node Name
  {83a285c1-13e7-42e7-b9bb-e92fea80df81}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1bad932c-39de-4ad3-884b-200bcf9a92cb}, !- Supply Air Fan Name
  {7a56789f-08c3-4bfc-be13-2ef3d192db5d}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {65cfebad-6889-4388-b2ee-03d8fdd27a8a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {69e9ee22-89c3-4f1d-b65d-2ca5d78a75fc}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {1bad932c-39de-4ad3-884b-200bcf9a92cb}, ! Handle
  PTHP CV Fan 110,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {7a56789f-08c3-4bfc-be13-2ef3d192db5d}, !- Handle
  PTHP 1 Spd DX Htg Coil 110,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {65cfebad-6889-4388-b2ee-03d8fdd27a8a}, !- Handle
  PTHP 1 Spd DX Clg Coil 110,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {69e9ee22-89c3-4f1d-b65d-2ca5d78a75fc}, ! Handle
  PTHP Elec Htg Backup Coil 110,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {0ae45cae-d51c-4e0d-8224-68bf47570947}, !- Handle
  Node 153,                               !- Name
  {05c6e7eb-c9e3-4eb4-87a6-7daf5b80e748}, !- Inlet Port
  {521da06e-faea-495c-a308-6435ab7503d5}; !- Outlet Port

OS:Connection,
  {05c6e7eb-c9e3-4eb4-87a6-7daf5b80e748}, !- Handle
  {0d755148-75cf-4677-8c4a-a8f64c70dd83}, !- Source Object
  2,                                      !- Outlet Port
  {0ae45cae-d51c-4e0d-8224-68bf47570947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {521da06e-faea-495c-a308-6435ab7503d5}, !- Handle
  {0ae45cae-d51c-4e0d-8224-68bf47570947}, !- Source Object
  3,                                      !- Outlet Port
  {1d0113c2-acce-4893-96ae-e30ef6f67255}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8c13582-86e3-470b-8ac2-a796280b183e}, !- Handle
  Node 154,                               !- Name
  {83a285c1-13e7-42e7-b9bb-e92fea80df81}, !- Inlet Port
  {8fb5516c-cc05-4b90-a4ae-dec2931445f6}; !- Outlet Port

OS:Connection,
  {8fb5516c-cc05-4b90-a4ae-dec2931445f6}, !- Handle
  {a8c13582-86e3-470b-8ac2-a796280b183e}, !- Source Object
  3,                                      !- Outlet Port
  {71e6d8c8-3e27-4b30-9277-327611b74ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a285c1-13e7-42e7-b9bb-e92fea80df81}, !- Handle
  {1d0113c2-acce-4893-96ae-e30ef6f67255}, !- Source Object
  4,                                      !- Outlet Port
  {a8c13582-86e3-470b-8ac2-a796280b183e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {71826640-d582-4d05-ace5-01ee72517ca5}, !- Handle
  PTHP 111,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {32aebd66-14e5-4187-b40d-eda960565198}, !- Air Inlet Node Name
  {7ba093ae-ac6e-4d50-90a9-207307a140e0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b7e78b31-28f0-4ca1-978c-a47b5240e7cd}, !- Supply Air Fan Name
  {94f4e8ed-c6a4-4d52-a1ed-66bfcc541e4d}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a1d8a2de-1935-4c1f-8185-35d840071c14}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {154b0f59-b703-45d5-8ed4-17d34458afec}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b7e78b31-28f0-4ca1-978c-a47b5240e7cd}, ! Handle
  PTHP CV Fan 111,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {94f4e8ed-c6a4-4d52-a1ed-66bfcc541e4d}, !- Handle
  PTHP 1 Spd DX Htg Coil 111,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a1d8a2de-1935-4c1f-8185-35d840071c14}, !- Handle
  PTHP 1 Spd DX Clg Coil 111,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {154b0f59-b703-45d5-8ed4-17d34458afec}, ! Handle
  PTHP Elec Htg Backup Coil 111,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {47743a1e-5b1e-460d-b951-0ac907c736fb}, !- Handle
  Node 157,                               !- Name
  {af2b59d2-87f4-4a91-9242-d3684787878c}, !- Inlet Port
  {32aebd66-14e5-4187-b40d-eda960565198}; !- Outlet Port

OS:Connection,
  {af2b59d2-87f4-4a91-9242-d3684787878c}, !- Handle
  {ec4d83db-8f66-4622-b506-c0d615237142}, !- Source Object
  2,                                      !- Outlet Port
  {47743a1e-5b1e-460d-b951-0ac907c736fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32aebd66-14e5-4187-b40d-eda960565198}, !- Handle
  {47743a1e-5b1e-460d-b951-0ac907c736fb}, !- Source Object
  3,                                      !- Outlet Port
  {71826640-d582-4d05-ace5-01ee72517ca5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8695c4cb-77ef-464b-b7b3-457607e9c7fb}, !- Handle
  Node 158,                               !- Name
  {7ba093ae-ac6e-4d50-90a9-207307a140e0}, !- Inlet Port
  {e74bf056-c711-49e5-b28f-94e38c1ae20c}; !- Outlet Port

OS:Connection,
  {e74bf056-c711-49e5-b28f-94e38c1ae20c}, !- Handle
  {8695c4cb-77ef-464b-b7b3-457607e9c7fb}, !- Source Object
  3,                                      !- Outlet Port
  {28356a10-b1d2-4aa3-a775-32473bf45029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ba093ae-ac6e-4d50-90a9-207307a140e0}, !- Handle
  {71826640-d582-4d05-ace5-01ee72517ca5}, !- Source Object
  4,                                      !- Outlet Port
  {8695c4cb-77ef-464b-b7b3-457607e9c7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {10b2db8d-a58c-40b0-9433-262b572d93d0}, !- Handle
  PTHP 112,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {2e3acb70-dd0a-4a40-a755-75e24a1acaa9}, !- Air Inlet Node Name
  {c10e09a4-79da-4872-9d3d-e117e638274c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4d187148-6cdf-458c-806d-7783027bb00c}, !- Supply Air Fan Name
  {2bb579b0-6bbb-4971-b8b1-0c0184192681}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {01c79e26-b9d9-4538-99d6-d4cb45afa09e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4fabbb25-754f-44e5-94c9-869ed97bce04}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {4d187148-6cdf-458c-806d-7783027bb00c}, ! Handle
  PTHP CV Fan 112,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {2bb579b0-6bbb-4971-b8b1-0c0184192681}, !- Handle
  PTHP 1 Spd DX Htg Coil 112,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {01c79e26-b9d9-4538-99d6-d4cb45afa09e}, !- Handle
  PTHP 1 Spd DX Clg Coil 112,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4fabbb25-754f-44e5-94c9-869ed97bce04}, ! Handle
  PTHP Elec Htg Backup Coil 112,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {9f13fced-c703-4bfe-b953-755e85cc6aca}, !- Handle
  Node 159,                               !- Name
  {873adbe2-baf8-4681-b268-c62d8315198e}, !- Inlet Port
  {2e3acb70-dd0a-4a40-a755-75e24a1acaa9}; !- Outlet Port

OS:Connection,
  {873adbe2-baf8-4681-b268-c62d8315198e}, !- Handle
  {ffeb4ea2-ac5a-4ba0-b662-eafabcf69e14}, !- Source Object
  2,                                      !- Outlet Port
  {9f13fced-c703-4bfe-b953-755e85cc6aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3acb70-dd0a-4a40-a755-75e24a1acaa9}, !- Handle
  {9f13fced-c703-4bfe-b953-755e85cc6aca}, !- Source Object
  3,                                      !- Outlet Port
  {10b2db8d-a58c-40b0-9433-262b572d93d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {486ea068-f932-43f9-b417-51a1b6b5feee}, !- Handle
  Node 160,                               !- Name
  {c10e09a4-79da-4872-9d3d-e117e638274c}, !- Inlet Port
  {0114ac45-9418-44d5-8614-bf00565a54ee}; !- Outlet Port

OS:Connection,
  {0114ac45-9418-44d5-8614-bf00565a54ee}, !- Handle
  {486ea068-f932-43f9-b417-51a1b6b5feee}, !- Source Object
  3,                                      !- Outlet Port
  {c826a3fa-6e84-43b1-91e9-5d46a26f3931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c10e09a4-79da-4872-9d3d-e117e638274c}, !- Handle
  {10b2db8d-a58c-40b0-9433-262b572d93d0}, !- Source Object
  4,                                      !- Outlet Port
  {486ea068-f932-43f9-b417-51a1b6b5feee}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4e6324b5-7496-468b-bce0-ad30bf2f27dc}, !- Handle
  PTHP 113,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {cc11215b-f829-4365-a708-38fa936aad4c}, !- Air Inlet Node Name
  {d1c981a2-f752-4019-9ce4-2d38e69f89a2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8931dc65-9397-4a26-8f5e-7fb03072e9db}, !- Supply Air Fan Name
  {b4052be5-b538-40c5-a275-3c693d3b97a0}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2f11b93f-51bb-4eca-9e5b-b41ca57a97cb}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {701c4c85-8186-4fac-98c4-f2275faa5d82}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {8931dc65-9397-4a26-8f5e-7fb03072e9db}, ! Handle
  PTHP CV Fan 113,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b4052be5-b538-40c5-a275-3c693d3b97a0}, !- Handle
  PTHP 1 Spd DX Htg Coil 113,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2f11b93f-51bb-4eca-9e5b-b41ca57a97cb}, !- Handle
  PTHP 1 Spd DX Clg Coil 113,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {701c4c85-8186-4fac-98c4-f2275faa5d82}, ! Handle
  PTHP Elec Htg Backup Coil 113,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {1d901d38-064f-4c19-9326-808488655e6b}, !- Handle
  Node 163,                               !- Name
  {6067393e-2537-4338-b02c-1178cee8b316}, !- Inlet Port
  {cc11215b-f829-4365-a708-38fa936aad4c}; !- Outlet Port

OS:Connection,
  {6067393e-2537-4338-b02c-1178cee8b316}, !- Handle
  {561cc17f-79ab-412e-a886-f6ed26b8f569}, !- Source Object
  2,                                      !- Outlet Port
  {1d901d38-064f-4c19-9326-808488655e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc11215b-f829-4365-a708-38fa936aad4c}, !- Handle
  {1d901d38-064f-4c19-9326-808488655e6b}, !- Source Object
  3,                                      !- Outlet Port
  {4e6324b5-7496-468b-bce0-ad30bf2f27dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21fbc895-8d19-4b22-bf9c-f18363dcab98}, !- Handle
  Node 164,                               !- Name
  {d1c981a2-f752-4019-9ce4-2d38e69f89a2}, !- Inlet Port
  {fe7c1ea7-ede4-44e6-a78b-ceb85af279c9}; !- Outlet Port

OS:Connection,
  {fe7c1ea7-ede4-44e6-a78b-ceb85af279c9}, !- Handle
  {21fbc895-8d19-4b22-bf9c-f18363dcab98}, !- Source Object
  3,                                      !- Outlet Port
  {cd044e27-710a-4276-8662-8ea922b84cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c981a2-f752-4019-9ce4-2d38e69f89a2}, !- Handle
  {4e6324b5-7496-468b-bce0-ad30bf2f27dc}, !- Source Object
  4,                                      !- Outlet Port
  {21fbc895-8d19-4b22-bf9c-f18363dcab98}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {67d8697d-825f-4fdb-af4f-74ffc39b2678}, !- Handle
  PTHP 114,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {f531cfc9-1158-446a-9794-dee02bed99de}, !- Air Inlet Node Name
  {0e2def55-4768-4a8f-a79b-9c29e1f3efdb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d736e399-7f93-4099-badc-089e19e2c4ad}, !- Supply Air Fan Name
  {4342f0fd-d557-43ca-b753-b9380ec88973}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {87da03b0-d0b1-480f-b7a4-d824875b227f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {44ef86f3-488c-4c1a-af65-3a3b33af87c5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {d736e399-7f93-4099-badc-089e19e2c4ad}, ! Handle
  PTHP CV Fan 114,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4342f0fd-d557-43ca-b753-b9380ec88973}, !- Handle
  PTHP 1 Spd DX Htg Coil 114,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {87da03b0-d0b1-480f-b7a4-d824875b227f}, !- Handle
  PTHP 1 Spd DX Clg Coil 114,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {44ef86f3-488c-4c1a-af65-3a3b33af87c5}, ! Handle
  PTHP Elec Htg Backup Coil 114,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {04007350-9c36-4a89-8245-5f12c96d17d7}, !- Handle
  Node 165,                               !- Name
  {16e8eb2d-def9-4491-8b7f-2262102068bc}, !- Inlet Port
  {f531cfc9-1158-446a-9794-dee02bed99de}; !- Outlet Port

OS:Connection,
  {16e8eb2d-def9-4491-8b7f-2262102068bc}, !- Handle
  {24815a87-528c-4a71-9639-db38b9b1dede}, !- Source Object
  2,                                      !- Outlet Port
  {04007350-9c36-4a89-8245-5f12c96d17d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f531cfc9-1158-446a-9794-dee02bed99de}, !- Handle
  {04007350-9c36-4a89-8245-5f12c96d17d7}, !- Source Object
  3,                                      !- Outlet Port
  {67d8697d-825f-4fdb-af4f-74ffc39b2678}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84bebac7-5870-4a7b-a7f1-de2ba1f7bf86}, !- Handle
  Node 166,                               !- Name
  {0e2def55-4768-4a8f-a79b-9c29e1f3efdb}, !- Inlet Port
  {e8b2a72b-9a3b-4372-9da9-4141c2970105}; !- Outlet Port

OS:Connection,
  {e8b2a72b-9a3b-4372-9da9-4141c2970105}, !- Handle
  {84bebac7-5870-4a7b-a7f1-de2ba1f7bf86}, !- Source Object
  3,                                      !- Outlet Port
  {6392481f-1d57-490d-ae9d-d048b5708a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e2def55-4768-4a8f-a79b-9c29e1f3efdb}, !- Handle
  {67d8697d-825f-4fdb-af4f-74ffc39b2678}, !- Source Object
  4,                                      !- Outlet Port
  {84bebac7-5870-4a7b-a7f1-de2ba1f7bf86}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {8a3beaae-18b6-4777-bbd5-750e82e7f909}, !- Handle
  PTHP 115,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {9dd8f334-9c28-498d-bc8a-29b0812977c7}, !- Air Inlet Node Name
  {9338189c-6905-46b8-af2a-f85d6a8de8ba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bcf72fcd-493d-475e-b5d1-d55dd0692c50}, !- Supply Air Fan Name
  {687a01ef-d232-4951-8b16-41b1f7b5bcb2}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a86b4d52-663d-42bd-a0a4-8ce09c8239af}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b86e4d93-7e36-4322-bbae-d4b378a793a0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {bcf72fcd-493d-475e-b5d1-d55dd0692c50}, ! Handle
  PTHP CV Fan 115,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {687a01ef-d232-4951-8b16-41b1f7b5bcb2}, !- Handle
  PTHP 1 Spd DX Htg Coil 115,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a86b4d52-663d-42bd-a0a4-8ce09c8239af}, !- Handle
  PTHP 1 Spd DX Clg Coil 115,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b86e4d93-7e36-4322-bbae-d4b378a793a0}, ! Handle
  PTHP Elec Htg Backup Coil 115,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f5325f9e-5ea4-41f5-8415-cb98131e182d}, !- Handle
  Node 179,                               !- Name
  {9b667416-b5a8-41be-a77d-4704310d0b59}, !- Inlet Port
  {9dd8f334-9c28-498d-bc8a-29b0812977c7}; !- Outlet Port

OS:Connection,
  {9b667416-b5a8-41be-a77d-4704310d0b59}, !- Handle
  {b11066d0-4297-470b-a2b1-0c8e1fe67655}, !- Source Object
  2,                                      !- Outlet Port
  {f5325f9e-5ea4-41f5-8415-cb98131e182d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd8f334-9c28-498d-bc8a-29b0812977c7}, !- Handle
  {f5325f9e-5ea4-41f5-8415-cb98131e182d}, !- Source Object
  3,                                      !- Outlet Port
  {8a3beaae-18b6-4777-bbd5-750e82e7f909}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12c9656b-7dac-47ea-8dc3-8103a23d44d0}, !- Handle
  Node 180,                               !- Name
  {9338189c-6905-46b8-af2a-f85d6a8de8ba}, !- Inlet Port
  {d35b5e27-6363-42dc-82c4-9192220b3751}; !- Outlet Port

OS:Connection,
  {d35b5e27-6363-42dc-82c4-9192220b3751}, !- Handle
  {12c9656b-7dac-47ea-8dc3-8103a23d44d0}, !- Source Object
  3,                                      !- Outlet Port
  {90906c2a-2000-4014-a533-0ed860f432d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9338189c-6905-46b8-af2a-f85d6a8de8ba}, !- Handle
  {8a3beaae-18b6-4777-bbd5-750e82e7f909}, !- Source Object
  4,                                      !- Outlet Port
  {12c9656b-7dac-47ea-8dc3-8103a23d44d0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ef1c80db-55b3-4c9c-b1e3-f319e9d0a20e}, !- Handle
  PTHP 116,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {7963ff0f-c72d-4acb-ba91-c4e52979e3be}, !- Air Inlet Node Name
  {875e49fd-e60d-44e5-b47a-0c8a0931ed7a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {16d21dd7-0016-4749-add5-6a439c3c0416}, !- Supply Air Fan Name
  {38c923e0-50e9-4488-80f6-f4b37df16bc0}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7503e64d-c334-4040-b1b1-b36362452a19}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {e72a9bf4-7b10-47ce-a258-0cb1d0f3cd48}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {16d21dd7-0016-4749-add5-6a439c3c0416}, ! Handle
  PTHP CV Fan 116,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {38c923e0-50e9-4488-80f6-f4b37df16bc0}, !- Handle
  PTHP 1 Spd DX Htg Coil 116,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7503e64d-c334-4040-b1b1-b36362452a19}, !- Handle
  PTHP 1 Spd DX Clg Coil 116,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {e72a9bf4-7b10-47ce-a258-0cb1d0f3cd48}, ! Handle
  PTHP Elec Htg Backup Coil 116,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {523683dc-e2ca-4834-8744-ac780bdc2c04}, !- Handle
  Node 181,                               !- Name
  {34906c07-8364-404c-8795-8302f81cfd32}, !- Inlet Port
  {7963ff0f-c72d-4acb-ba91-c4e52979e3be}; !- Outlet Port

OS:Connection,
  {34906c07-8364-404c-8795-8302f81cfd32}, !- Handle
  {5ea41856-9067-4ad1-816d-5a33e39443de}, !- Source Object
  2,                                      !- Outlet Port
  {523683dc-e2ca-4834-8744-ac780bdc2c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7963ff0f-c72d-4acb-ba91-c4e52979e3be}, !- Handle
  {523683dc-e2ca-4834-8744-ac780bdc2c04}, !- Source Object
  3,                                      !- Outlet Port
  {ef1c80db-55b3-4c9c-b1e3-f319e9d0a20e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {695580d6-251a-4566-b7c9-6d354cc7ac55}, !- Handle
  Node 182,                               !- Name
  {875e49fd-e60d-44e5-b47a-0c8a0931ed7a}, !- Inlet Port
  {4d25a4af-b0c5-4b7b-b0b9-10ca69adb298}; !- Outlet Port

OS:Connection,
  {4d25a4af-b0c5-4b7b-b0b9-10ca69adb298}, !- Handle
  {695580d6-251a-4566-b7c9-6d354cc7ac55}, !- Source Object
  3,                                      !- Outlet Port
  {245007b9-5832-4fe2-a3d5-7c2732c383cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {875e49fd-e60d-44e5-b47a-0c8a0931ed7a}, !- Handle
  {ef1c80db-55b3-4c9c-b1e3-f319e9d0a20e}, !- Source Object
  4,                                      !- Outlet Port
  {695580d6-251a-4566-b7c9-6d354cc7ac55}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e31bdaf1-d327-416d-a002-67a5837aa74c}, !- Handle
  PTHP 117,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {ea01526d-cbc5-48c2-aa5e-3bc89feaf5ca}, !- Air Inlet Node Name
  {2804ddec-0012-4feb-bb93-bc50fd84c538}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9b99a2d5-ff3e-4842-9f99-91d4f41654ee}, !- Supply Air Fan Name
  {67234117-2061-43d2-8fff-8024a8c42a7f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b2694fde-8fca-4fbf-b1c5-41a9325f32a3}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {cef87bb9-d234-44e7-a3b9-9990efe676d3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {9b99a2d5-ff3e-4842-9f99-91d4f41654ee}, ! Handle
  PTHP CV Fan 117,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {67234117-2061-43d2-8fff-8024a8c42a7f}, !- Handle
  PTHP 1 Spd DX Htg Coil 117,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b2694fde-8fca-4fbf-b1c5-41a9325f32a3}, !- Handle
  PTHP 1 Spd DX Clg Coil 117,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {cef87bb9-d234-44e7-a3b9-9990efe676d3}, ! Handle
  PTHP Elec Htg Backup Coil 117,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {9267a01c-3ba2-4c09-a44e-320f89e35d39}, !- Handle
  Node 199,                               !- Name
  {c480678a-d841-482c-b449-e45850c74d04}, !- Inlet Port
  {ea01526d-cbc5-48c2-aa5e-3bc89feaf5ca}; !- Outlet Port

OS:Connection,
  {c480678a-d841-482c-b449-e45850c74d04}, !- Handle
  {5d49e008-0585-483a-855b-e86d51443c65}, !- Source Object
  2,                                      !- Outlet Port
  {9267a01c-3ba2-4c09-a44e-320f89e35d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea01526d-cbc5-48c2-aa5e-3bc89feaf5ca}, !- Handle
  {9267a01c-3ba2-4c09-a44e-320f89e35d39}, !- Source Object
  3,                                      !- Outlet Port
  {e31bdaf1-d327-416d-a002-67a5837aa74c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {480406b2-f9ba-4824-a2e7-32a07fc61da2}, !- Handle
  Node 200,                               !- Name
  {2804ddec-0012-4feb-bb93-bc50fd84c538}, !- Inlet Port
  {07b8aa6e-7cf6-4618-be8f-0df0f267b49c}; !- Outlet Port

OS:Connection,
  {07b8aa6e-7cf6-4618-be8f-0df0f267b49c}, !- Handle
  {480406b2-f9ba-4824-a2e7-32a07fc61da2}, !- Source Object
  3,                                      !- Outlet Port
  {adebff6a-7d68-472e-9479-a8f9a08b2d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2804ddec-0012-4feb-bb93-bc50fd84c538}, !- Handle
  {e31bdaf1-d327-416d-a002-67a5837aa74c}, !- Source Object
  4,                                      !- Outlet Port
  {480406b2-f9ba-4824-a2e7-32a07fc61da2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {bc5d095b-ebf2-472c-b0f3-c680ca6c99a8}, !- Handle
  PTHP 118,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {7e8aff4a-b45b-4508-8fd1-136f7e48a203}, !- Air Inlet Node Name
  {5ee99c1a-0dfe-43f8-825e-f7299742e890}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3517bbe8-6723-4df1-8ed2-a558bc9bd89f}, !- Supply Air Fan Name
  {bfe5d1a0-d497-499f-904c-6e7adde59296}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {6b01ffe9-458b-4867-96c6-c1480b371ead}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a7986c71-a2da-4a85-bc20-23377a18fe11}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {3517bbe8-6723-4df1-8ed2-a558bc9bd89f}, ! Handle
  PTHP CV Fan 118,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {bfe5d1a0-d497-499f-904c-6e7adde59296}, !- Handle
  PTHP 1 Spd DX Htg Coil 118,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6b01ffe9-458b-4867-96c6-c1480b371ead}, !- Handle
  PTHP 1 Spd DX Clg Coil 118,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {a7986c71-a2da-4a85-bc20-23377a18fe11}, ! Handle
  PTHP Elec Htg Backup Coil 118,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {e3a41a98-8340-4c74-95f8-d7c7ded073b4}, !- Handle
  Node 211,                               !- Name
  {86d507fe-26da-4aa9-b491-14933b123019}, !- Inlet Port
  {7e8aff4a-b45b-4508-8fd1-136f7e48a203}; !- Outlet Port

OS:Connection,
  {86d507fe-26da-4aa9-b491-14933b123019}, !- Handle
  {33721fc1-6a83-4d66-be71-51fabc61f4f7}, !- Source Object
  2,                                      !- Outlet Port
  {e3a41a98-8340-4c74-95f8-d7c7ded073b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e8aff4a-b45b-4508-8fd1-136f7e48a203}, !- Handle
  {e3a41a98-8340-4c74-95f8-d7c7ded073b4}, !- Source Object
  3,                                      !- Outlet Port
  {bc5d095b-ebf2-472c-b0f3-c680ca6c99a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8590bcfd-28c8-450c-a3a6-b5926d7d13f2}, !- Handle
  Node 212,                               !- Name
  {5ee99c1a-0dfe-43f8-825e-f7299742e890}, !- Inlet Port
  {1836ed8d-e7bc-4d72-8a65-48b1275deeb0}; !- Outlet Port

OS:Connection,
  {1836ed8d-e7bc-4d72-8a65-48b1275deeb0}, !- Handle
  {8590bcfd-28c8-450c-a3a6-b5926d7d13f2}, !- Source Object
  3,                                      !- Outlet Port
  {515a84c4-2935-47d4-b933-e3b4966914bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee99c1a-0dfe-43f8-825e-f7299742e890}, !- Handle
  {bc5d095b-ebf2-472c-b0f3-c680ca6c99a8}, !- Source Object
  4,                                      !- Outlet Port
  {8590bcfd-28c8-450c-a3a6-b5926d7d13f2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6c0da7c8-a587-49ab-98b8-b5b5400b5386}, !- Handle
  PTHP 119,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {7939acd4-de8c-445f-b650-5e918a5fe3ed}, !- Air Inlet Node Name
  {44e93d37-5160-45dd-8ef2-0309358ef8c7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {253a8a4c-bc8b-449a-9a3e-37e099cd058a}, !- Supply Air Fan Name
  {e87c31c5-631a-48fb-8eb6-abcd85979ca6}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d3ac64e2-8d09-46d9-b507-4ddf5ef3efc8}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {2424c879-3bd1-4a6f-adab-25bbc5a0f94f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {253a8a4c-bc8b-449a-9a3e-37e099cd058a}, ! Handle
  PTHP CV Fan 119,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {e87c31c5-631a-48fb-8eb6-abcd85979ca6}, !- Handle
  PTHP 1 Spd DX Htg Coil 119,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d3ac64e2-8d09-46d9-b507-4ddf5ef3efc8}, !- Handle
  PTHP 1 Spd DX Clg Coil 119,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {2424c879-3bd1-4a6f-adab-25bbc5a0f94f}, ! Handle
  PTHP Elec Htg Backup Coil 119,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {7b71b3db-275a-49c7-9340-cf638c817fec}, !- Handle
  Node 217,                               !- Name
  {34dd9670-22e8-4c91-8d28-04fb1bf387f9}, !- Inlet Port
  {7939acd4-de8c-445f-b650-5e918a5fe3ed}; !- Outlet Port

OS:Connection,
  {34dd9670-22e8-4c91-8d28-04fb1bf387f9}, !- Handle
  {714446cb-c9c8-434c-8285-3c4fa868f010}, !- Source Object
  2,                                      !- Outlet Port
  {7b71b3db-275a-49c7-9340-cf638c817fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7939acd4-de8c-445f-b650-5e918a5fe3ed}, !- Handle
  {7b71b3db-275a-49c7-9340-cf638c817fec}, !- Source Object
  3,                                      !- Outlet Port
  {6c0da7c8-a587-49ab-98b8-b5b5400b5386}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b1473ba-8f56-4bb9-8b82-fc4d3529b3d1}, !- Handle
  Node 218,                               !- Name
  {44e93d37-5160-45dd-8ef2-0309358ef8c7}, !- Inlet Port
  {aff0e9db-b17f-4178-940c-5e5244ccf7ff}; !- Outlet Port

OS:Connection,
  {aff0e9db-b17f-4178-940c-5e5244ccf7ff}, !- Handle
  {7b1473ba-8f56-4bb9-8b82-fc4d3529b3d1}, !- Source Object
  3,                                      !- Outlet Port
  {efec8360-4cad-4e65-b6b1-53d8c51a2c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e93d37-5160-45dd-8ef2-0309358ef8c7}, !- Handle
  {6c0da7c8-a587-49ab-98b8-b5b5400b5386}, !- Source Object
  4,                                      !- Outlet Port
  {7b1473ba-8f56-4bb9-8b82-fc4d3529b3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {3629043b-1022-47a9-89d2-ad9388d34d2c}, !- Handle
  PTHP 120,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {4a089dbf-57b3-41b7-b946-fb736ee5361d}, !- Air Inlet Node Name
  {369c86b0-3fd2-4d53-8559-e82f8e4c0076}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {43e6af98-5312-43d3-8609-a5008ac30fad}, !- Supply Air Fan Name
  {6536a20a-e9b2-405e-958d-cfa6fa821615}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {9bc236c4-8257-4c06-b9e2-0276027df248}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6e23ad56-6a64-4b4b-9a79-f7116c299399}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {43e6af98-5312-43d3-8609-a5008ac30fad}, ! Handle
  PTHP CV Fan 120,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6536a20a-e9b2-405e-958d-cfa6fa821615}, !- Handle
  PTHP 1 Spd DX Htg Coil 120,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9bc236c4-8257-4c06-b9e2-0276027df248}, !- Handle
  PTHP 1 Spd DX Clg Coil 120,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6e23ad56-6a64-4b4b-9a79-f7116c299399}, ! Handle
  PTHP Elec Htg Backup Coil 120,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {3dcbed12-3fa7-4c5c-b99f-f52bedead718}, !- Handle
  Node 219,                               !- Name
  {048fac8c-2aac-4597-9dff-e1fe08f204ff}, !- Inlet Port
  {4a089dbf-57b3-41b7-b946-fb736ee5361d}; !- Outlet Port

OS:Connection,
  {048fac8c-2aac-4597-9dff-e1fe08f204ff}, !- Handle
  {963d7ac5-e66b-4f29-a8b5-88d499ab53cb}, !- Source Object
  2,                                      !- Outlet Port
  {3dcbed12-3fa7-4c5c-b99f-f52bedead718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a089dbf-57b3-41b7-b946-fb736ee5361d}, !- Handle
  {3dcbed12-3fa7-4c5c-b99f-f52bedead718}, !- Source Object
  3,                                      !- Outlet Port
  {3629043b-1022-47a9-89d2-ad9388d34d2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd0c1e8e-6a57-440d-acae-be936ae5fdb7}, !- Handle
  Node 220,                               !- Name
  {369c86b0-3fd2-4d53-8559-e82f8e4c0076}, !- Inlet Port
  {a1a298c8-f3d4-436b-8828-acddf2345697}; !- Outlet Port

OS:Connection,
  {a1a298c8-f3d4-436b-8828-acddf2345697}, !- Handle
  {bd0c1e8e-6a57-440d-acae-be936ae5fdb7}, !- Source Object
  3,                                      !- Outlet Port
  {dfa0eeeb-a4a3-4920-9607-0b5971376641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {369c86b0-3fd2-4d53-8559-e82f8e4c0076}, !- Handle
  {3629043b-1022-47a9-89d2-ad9388d34d2c}, !- Source Object
  4,                                      !- Outlet Port
  {bd0c1e8e-6a57-440d-acae-be936ae5fdb7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {befcf5cc-af6b-45d6-b935-d8e31a0a91e0}, !- Handle
  PTHP 121,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {c41b3ea7-4463-4109-8a8d-35f7c1bb3b58}, !- Air Inlet Node Name
  {06779695-716a-4f31-926a-ebaf810edc33}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0032dd64-6da4-4874-8e8d-6f9a036f01fc}, !- Supply Air Fan Name
  {8c3a7fa4-56f0-4762-a071-7cdb53ee2660}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {22698963-3416-43b4-b541-02dd1f1e5e7d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {2947cbbc-34e7-4d2a-8ec4-20716c1b55da}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {0032dd64-6da4-4874-8e8d-6f9a036f01fc}, ! Handle
  PTHP CV Fan 121,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8c3a7fa4-56f0-4762-a071-7cdb53ee2660}, !- Handle
  PTHP 1 Spd DX Htg Coil 121,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {22698963-3416-43b4-b541-02dd1f1e5e7d}, !- Handle
  PTHP 1 Spd DX Clg Coil 121,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {2947cbbc-34e7-4d2a-8ec4-20716c1b55da}, ! Handle
  PTHP Elec Htg Backup Coil 121,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {78f0f6cb-af03-4f49-ab1f-6e7d3ff57e28}, !- Handle
  Node 221,                               !- Name
  {f4f92431-2bc4-41a1-9a15-df38b8b715fe}, !- Inlet Port
  {c41b3ea7-4463-4109-8a8d-35f7c1bb3b58}; !- Outlet Port

OS:Connection,
  {f4f92431-2bc4-41a1-9a15-df38b8b715fe}, !- Handle
  {282b5383-bb90-429f-acaf-a3d2ec81b08e}, !- Source Object
  2,                                      !- Outlet Port
  {78f0f6cb-af03-4f49-ab1f-6e7d3ff57e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c41b3ea7-4463-4109-8a8d-35f7c1bb3b58}, !- Handle
  {78f0f6cb-af03-4f49-ab1f-6e7d3ff57e28}, !- Source Object
  3,                                      !- Outlet Port
  {befcf5cc-af6b-45d6-b935-d8e31a0a91e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d73a60f7-dfb6-446d-9d1e-6cbe31318287}, !- Handle
  Node 222,                               !- Name
  {06779695-716a-4f31-926a-ebaf810edc33}, !- Inlet Port
  {42009d58-1439-4fc7-bffc-2bdc03d7d679}; !- Outlet Port

OS:Connection,
  {42009d58-1439-4fc7-bffc-2bdc03d7d679}, !- Handle
  {d73a60f7-dfb6-446d-9d1e-6cbe31318287}, !- Source Object
  3,                                      !- Outlet Port
  {26fc0b8c-1d1c-41db-87da-70b7d8635158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06779695-716a-4f31-926a-ebaf810edc33}, !- Handle
  {befcf5cc-af6b-45d6-b935-d8e31a0a91e0}, !- Source Object
  4,                                      !- Outlet Port
  {d73a60f7-dfb6-446d-9d1e-6cbe31318287}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b3427be9-67fd-4cda-9e4c-bc5dcf6bc0bb}, !- Handle
  PTHP 122,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {c9a6b55c-24fc-472c-83bb-f573a506b027}, !- Air Inlet Node Name
  {8e80e600-7f03-42ca-86b3-72bfa328e431}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0894d80-635e-43e6-8673-0360cb155506}, !- Supply Air Fan Name
  {1267ac63-e72a-4f6a-a920-95eecb152cd8}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {9232b7e4-bb3b-448c-8b7d-287af5b4e359}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {5f11984f-21d6-4a7a-b6e2-31b11fa95518}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b0894d80-635e-43e6-8673-0360cb155506}, ! Handle
  PTHP CV Fan 122,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {1267ac63-e72a-4f6a-a920-95eecb152cd8}, !- Handle
  PTHP 1 Spd DX Htg Coil 122,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9232b7e4-bb3b-448c-8b7d-287af5b4e359}, !- Handle
  PTHP 1 Spd DX Clg Coil 122,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {5f11984f-21d6-4a7a-b6e2-31b11fa95518}, ! Handle
  PTHP Elec Htg Backup Coil 122,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {47638083-cff7-431f-b493-130231faf3d7}, !- Handle
  Node 245,                               !- Name
  {f0558000-50b4-4b88-b038-b10dfbb12faf}, !- Inlet Port
  {c9a6b55c-24fc-472c-83bb-f573a506b027}; !- Outlet Port

OS:Connection,
  {f0558000-50b4-4b88-b038-b10dfbb12faf}, !- Handle
  {382f4e1c-24af-48e8-ba7d-c5bd4d276054}, !- Source Object
  2,                                      !- Outlet Port
  {47638083-cff7-431f-b493-130231faf3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9a6b55c-24fc-472c-83bb-f573a506b027}, !- Handle
  {47638083-cff7-431f-b493-130231faf3d7}, !- Source Object
  3,                                      !- Outlet Port
  {b3427be9-67fd-4cda-9e4c-bc5dcf6bc0bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4000e5e4-fc85-4775-a152-db507a86a878}, !- Handle
  Node 246,                               !- Name
  {8e80e600-7f03-42ca-86b3-72bfa328e431}, !- Inlet Port
  {98c9d61a-3acd-45b7-9e7e-2d6243475bfc}; !- Outlet Port

OS:Connection,
  {98c9d61a-3acd-45b7-9e7e-2d6243475bfc}, !- Handle
  {4000e5e4-fc85-4775-a152-db507a86a878}, !- Source Object
  3,                                      !- Outlet Port
  {439d67e9-baf6-42c5-9f78-0680fa9d1ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e80e600-7f03-42ca-86b3-72bfa328e431}, !- Handle
  {b3427be9-67fd-4cda-9e4c-bc5dcf6bc0bb}, !- Source Object
  4,                                      !- Outlet Port
  {4000e5e4-fc85-4775-a152-db507a86a878}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {fc1dab24-0e0e-4403-a44c-e8867c8dd1c8}, !- Handle
  PTHP 123,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {02eb414c-0009-43f3-a4fd-4791d62d577e}, !- Air Inlet Node Name
  {e85cecd4-e622-408d-aa40-438a6a7dc1e5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e2b09705-4283-4f14-bebc-e9fb0a56c176}, !- Supply Air Fan Name
  {11ea42d4-a4ac-4c8a-8f53-94f277e04919}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {bb74f30e-16c9-4854-a9e5-cecdfcf28180}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6d893e24-93ce-4da1-bd45-59e849f5b82f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {e2b09705-4283-4f14-bebc-e9fb0a56c176}, ! Handle
  PTHP CV Fan 123,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {11ea42d4-a4ac-4c8a-8f53-94f277e04919}, !- Handle
  PTHP 1 Spd DX Htg Coil 123,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bb74f30e-16c9-4854-a9e5-cecdfcf28180}, !- Handle
  PTHP 1 Spd DX Clg Coil 123,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6d893e24-93ce-4da1-bd45-59e849f5b82f}, ! Handle
  PTHP Elec Htg Backup Coil 123,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {d4da30b3-afbb-488b-b308-2ce387be0d01}, !- Handle
  Node 253,                               !- Name
  {62c13352-e2d7-44d4-9866-9455147f233f}, !- Inlet Port
  {02eb414c-0009-43f3-a4fd-4791d62d577e}; !- Outlet Port

OS:Connection,
  {62c13352-e2d7-44d4-9866-9455147f233f}, !- Handle
  {f6cee6af-e664-4d3a-9f28-8c434b4bc5af}, !- Source Object
  2,                                      !- Outlet Port
  {d4da30b3-afbb-488b-b308-2ce387be0d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02eb414c-0009-43f3-a4fd-4791d62d577e}, !- Handle
  {d4da30b3-afbb-488b-b308-2ce387be0d01}, !- Source Object
  3,                                      !- Outlet Port
  {fc1dab24-0e0e-4403-a44c-e8867c8dd1c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90c78a48-dd49-4511-a206-1ccada5316c3}, !- Handle
  Node 254,                               !- Name
  {e85cecd4-e622-408d-aa40-438a6a7dc1e5}, !- Inlet Port
  {dafe2f02-e756-4787-826b-fce74556d5a0}; !- Outlet Port

OS:Connection,
  {dafe2f02-e756-4787-826b-fce74556d5a0}, !- Handle
  {90c78a48-dd49-4511-a206-1ccada5316c3}, !- Source Object
  3,                                      !- Outlet Port
  {6092563d-3d09-4312-89ce-599a3e732d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85cecd4-e622-408d-aa40-438a6a7dc1e5}, !- Handle
  {fc1dab24-0e0e-4403-a44c-e8867c8dd1c8}, !- Source Object
  4,                                      !- Outlet Port
  {90c78a48-dd49-4511-a206-1ccada5316c3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {dd05f0b6-cdec-44df-bf59-53fec34182a7}, !- Handle
  PTHP 124,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {9d0ca5f3-d441-4081-a177-6fb57439fd63}, !- Air Inlet Node Name
  {9ea2f3ae-29fa-416b-81be-5d64866ff337}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {72cb2bee-b45b-4567-a326-012261911dd3}, !- Supply Air Fan Name
  {e65fc648-a5fb-41b4-b8e7-f896edfa7f54}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a2ea2f16-be44-4a28-98aa-0ea35aebe380}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3117ae81-42fb-4c09-8c46-78192071c31a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {72cb2bee-b45b-4567-a326-012261911dd3}, ! Handle
  PTHP CV Fan 124,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {e65fc648-a5fb-41b4-b8e7-f896edfa7f54}, !- Handle
  PTHP 1 Spd DX Htg Coil 124,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a2ea2f16-be44-4a28-98aa-0ea35aebe380}, !- Handle
  PTHP 1 Spd DX Clg Coil 124,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {3117ae81-42fb-4c09-8c46-78192071c31a}, ! Handle
  PTHP Elec Htg Backup Coil 124,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {baebc239-09b4-4c88-b3fd-39098a7b98db}, !- Handle
  Node 259,                               !- Name
  {601fa9ec-2199-4f96-9448-1b0c959723f5}, !- Inlet Port
  {9d0ca5f3-d441-4081-a177-6fb57439fd63}; !- Outlet Port

OS:Connection,
  {601fa9ec-2199-4f96-9448-1b0c959723f5}, !- Handle
  {8312e929-8a99-4a5c-b4c8-b0a419046807}, !- Source Object
  2,                                      !- Outlet Port
  {baebc239-09b4-4c88-b3fd-39098a7b98db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0ca5f3-d441-4081-a177-6fb57439fd63}, !- Handle
  {baebc239-09b4-4c88-b3fd-39098a7b98db}, !- Source Object
  3,                                      !- Outlet Port
  {dd05f0b6-cdec-44df-bf59-53fec34182a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d6fbaabb-5a0a-4d1d-aa12-3104dd193404}, !- Handle
  Node 260,                               !- Name
  {9ea2f3ae-29fa-416b-81be-5d64866ff337}, !- Inlet Port
  {918a111c-bab3-4c93-bdbc-07cfe5a02ded}; !- Outlet Port

OS:Connection,
  {918a111c-bab3-4c93-bdbc-07cfe5a02ded}, !- Handle
  {d6fbaabb-5a0a-4d1d-aa12-3104dd193404}, !- Source Object
  3,                                      !- Outlet Port
  {ac01f990-673e-4fa1-b472-40c1f2af87be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea2f3ae-29fa-416b-81be-5d64866ff337}, !- Handle
  {dd05f0b6-cdec-44df-bf59-53fec34182a7}, !- Source Object
  4,                                      !- Outlet Port
  {d6fbaabb-5a0a-4d1d-aa12-3104dd193404}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f1e39b0d-7c9e-4e57-8f14-aee9b2b5975e}, !- Handle
  PTHP 125,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {5ec7d610-c405-44cd-8e8a-235abe7d804a}, !- Air Inlet Node Name
  {5a276114-83fe-47ca-b395-6766e1a0b9ba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f70fdb7f-0cef-4791-9930-ebc33d7e701d}, !- Supply Air Fan Name
  {0a7fe244-37d1-4010-b825-26adb76e33a9}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {1688ed16-b39e-4e51-88e9-95d4680c666c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {fd814828-8c4e-4e21-baa0-a1ff9ec63581}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f70fdb7f-0cef-4791-9930-ebc33d7e701d}, ! Handle
  PTHP CV Fan 125,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0a7fe244-37d1-4010-b825-26adb76e33a9}, !- Handle
  PTHP 1 Spd DX Htg Coil 125,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1688ed16-b39e-4e51-88e9-95d4680c666c}, !- Handle
  PTHP 1 Spd DX Clg Coil 125,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {fd814828-8c4e-4e21-baa0-a1ff9ec63581}, ! Handle
  PTHP Elec Htg Backup Coil 125,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {5372050a-908a-499e-817a-a75b5bfd710d}, !- Handle
  Node 261,                               !- Name
  {c1683a66-9e11-4b6d-856e-16a93cac6869}, !- Inlet Port
  {5ec7d610-c405-44cd-8e8a-235abe7d804a}; !- Outlet Port

OS:Connection,
  {c1683a66-9e11-4b6d-856e-16a93cac6869}, !- Handle
  {c82889b7-44ca-4585-ac27-8a6c221fc8a2}, !- Source Object
  2,                                      !- Outlet Port
  {5372050a-908a-499e-817a-a75b5bfd710d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec7d610-c405-44cd-8e8a-235abe7d804a}, !- Handle
  {5372050a-908a-499e-817a-a75b5bfd710d}, !- Source Object
  3,                                      !- Outlet Port
  {f1e39b0d-7c9e-4e57-8f14-aee9b2b5975e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {177a9659-3d9e-41da-83ce-b570ed7604f7}, !- Handle
  Node 262,                               !- Name
  {5a276114-83fe-47ca-b395-6766e1a0b9ba}, !- Inlet Port
  {0e7042f4-4133-47a5-b83d-7257c692d6ba}; !- Outlet Port

OS:Connection,
  {0e7042f4-4133-47a5-b83d-7257c692d6ba}, !- Handle
  {177a9659-3d9e-41da-83ce-b570ed7604f7}, !- Source Object
  3,                                      !- Outlet Port
  {28d2735e-3a6c-43e3-ae36-9ea9facdfaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a276114-83fe-47ca-b395-6766e1a0b9ba}, !- Handle
  {f1e39b0d-7c9e-4e57-8f14-aee9b2b5975e}, !- Source Object
  4,                                      !- Outlet Port
  {177a9659-3d9e-41da-83ce-b570ed7604f7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {721ec8cf-dd05-4b97-a166-997daa4fe4c7}, !- Handle
  PTHP 126,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {1baf3238-75d8-46ac-9ad4-e7c4dda7bf02}, !- Air Inlet Node Name
  {3f20e8d2-7c24-461e-9e5b-3ab4da972af6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f764f12d-bb31-49da-8952-30f5c15a5e70}, !- Supply Air Fan Name
  {3885ecf7-9395-478b-af71-cde038d1061e}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8d194d98-0ca7-4d9e-a931-a7c8a923a8f9}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {0d13ccf7-bd79-4ed1-afeb-c4d4afb18da0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f764f12d-bb31-49da-8952-30f5c15a5e70}, ! Handle
  PTHP CV Fan 126,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3885ecf7-9395-478b-af71-cde038d1061e}, !- Handle
  PTHP 1 Spd DX Htg Coil 126,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8d194d98-0ca7-4d9e-a931-a7c8a923a8f9}, !- Handle
  PTHP 1 Spd DX Clg Coil 126,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {0d13ccf7-bd79-4ed1-afeb-c4d4afb18da0}, ! Handle
  PTHP Elec Htg Backup Coil 126,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {15736105-f0e3-4004-8777-acfc538d6e07}, !- Handle
  Node 269,                               !- Name
  {c16d10b7-48ca-4ec6-8dcd-b0fa8e96a460}, !- Inlet Port
  {1baf3238-75d8-46ac-9ad4-e7c4dda7bf02}; !- Outlet Port

OS:Connection,
  {c16d10b7-48ca-4ec6-8dcd-b0fa8e96a460}, !- Handle
  {018938c4-eda7-4ebc-a001-2eb7d01bbd46}, !- Source Object
  2,                                      !- Outlet Port
  {15736105-f0e3-4004-8777-acfc538d6e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1baf3238-75d8-46ac-9ad4-e7c4dda7bf02}, !- Handle
  {15736105-f0e3-4004-8777-acfc538d6e07}, !- Source Object
  3,                                      !- Outlet Port
  {721ec8cf-dd05-4b97-a166-997daa4fe4c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1026b110-521a-4b03-9db7-811de5dec5ea}, !- Handle
  Node 270,                               !- Name
  {3f20e8d2-7c24-461e-9e5b-3ab4da972af6}, !- Inlet Port
  {40f62a22-dc3d-4c20-9782-189c5549515d}; !- Outlet Port

OS:Connection,
  {40f62a22-dc3d-4c20-9782-189c5549515d}, !- Handle
  {1026b110-521a-4b03-9db7-811de5dec5ea}, !- Source Object
  3,                                      !- Outlet Port
  {c85a2fae-3862-4abf-88f8-43879d5cecde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f20e8d2-7c24-461e-9e5b-3ab4da972af6}, !- Handle
  {721ec8cf-dd05-4b97-a166-997daa4fe4c7}, !- Source Object
  4,                                      !- Outlet Port
  {1026b110-521a-4b03-9db7-811de5dec5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4c19c580-e6fc-4e89-a7ad-2551343b202f}, !- Handle
  PTHP 127,                               !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {83deb992-caac-4ae9-be1c-e6d38c12a471}, !- Air Inlet Node Name
  {32f5f56b-42db-445a-b4d1-7ed4bc082dad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {697c853b-dfe1-49ed-8894-ae8e25419e24}, !- Supply Air Fan Name
  {476ccd33-aeb1-4d65-8973-7990eec179b3}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ad963466-a2e4-42e3-bee1-49fd5997389e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {721a373b-3cb9-4606-a32b-bbeb90d9d3f1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {697c853b-dfe1-49ed-8894-ae8e25419e24}, ! Handle
  PTHP CV Fan 127,                        ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {476ccd33-aeb1-4d65-8973-7990eec179b3}, !- Handle
  PTHP 1 Spd DX Htg Coil 127,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ad963466-a2e4-42e3-bee1-49fd5997389e}, !- Handle
  PTHP 1 Spd DX Clg Coil 127,             !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {721a373b-3cb9-4606-a32b-bbeb90d9d3f1}, ! Handle
  PTHP Elec Htg Backup Coil 127,          ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {249da2d2-50b7-4f13-890a-88f15e202d96}, !- Handle
  Node 281,                               !- Name
  {889f515d-041c-409a-8ccc-5f1a80d08202}, !- Inlet Port
  {83deb992-caac-4ae9-be1c-e6d38c12a471}; !- Outlet Port

OS:Connection,
  {889f515d-041c-409a-8ccc-5f1a80d08202}, !- Handle
  {b304c323-b9e4-4a37-8530-4a454b4814df}, !- Source Object
  2,                                      !- Outlet Port
  {249da2d2-50b7-4f13-890a-88f15e202d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83deb992-caac-4ae9-be1c-e6d38c12a471}, !- Handle
  {249da2d2-50b7-4f13-890a-88f15e202d96}, !- Source Object
  3,                                      !- Outlet Port
  {4c19c580-e6fc-4e89-a7ad-2551343b202f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67849f36-3e32-41a7-be20-11cbbb78d6b2}, !- Handle
  Node 282,                               !- Name
  {32f5f56b-42db-445a-b4d1-7ed4bc082dad}, !- Inlet Port
  {dea92ba1-56b1-464e-9481-7c81753e7e7b}; !- Outlet Port

OS:Connection,
  {dea92ba1-56b1-464e-9481-7c81753e7e7b}, !- Handle
  {67849f36-3e32-41a7-be20-11cbbb78d6b2}, !- Source Object
  3,                                      !- Outlet Port
  {c2f5d24e-42b1-4ead-b7c9-c485eeacdd57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f5f56b-42db-445a-b4d1-7ed4bc082dad}, !- Handle
  {4c19c580-e6fc-4e89-a7ad-2551343b202f}, !- Source Object
  4,                                      !- Outlet Port
  {67849f36-3e32-41a7-be20-11cbbb78d6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:InternalMass:Definition,
  {9057b776-7bea-4305-8576-9283bc9ecc92}, !- Handle
  Internalmasszones,                      !- Name
  {d268c107-b381-4283-90fc-9c11a24c571d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {9f8797e1-c550-4b20-8a84-086a9baec840}, !- Handle
  Generic Interior Floor 2,               !- Name
  {3deddc20-b8e4-492e-a2a1-b844ff96f33a}, !- Surface Rendering Name
  {0d75374a-a881-40a7-9197-41537cb50cbe}, !- Layer 1
  {8b5210d5-1f65-41bb-9d98-d0b85b977315}, !- Layer 2
  {ed07c236-60e1-45ed-bfe2-29131e84d438}; !- Layer 3

OS:Rendering:Color,
  {3deddc20-b8e4-492e-a2a1-b844ff96f33a}, !- Handle
  Rendering Color 942,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {1133546c-afab-4ee0-a145-12e0c9dbc8c6}, !- Handle
  {9f8797e1-c550-4b20-8a84-086a9baec840}; !- Construction Name

OS:Construction,
  {fb015512-cba0-430e-93b5-fd625a6f6c6f}, !- Handle
  Interior Wall,                          !- Name
  {3b039569-3e6a-4dc3-858f-88b09fe953bf}, !- Surface Rendering Name
  {7b141185-fa80-469f-bd57-5640407977ce}, !- Layer 1
  {429da05f-e57f-47ae-9bfa-6bbd144393a1}, !- Layer 2
  {7b141185-fa80-469f-bd57-5640407977ce}; !- Layer 3

OS:Rendering:Color,
  {3b039569-3e6a-4dc3-858f-88b09fe953bf}, !- Handle
  Rendering Color 960,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {7b141185-fa80-469f-bd57-5640407977ce}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {559bf20f-5d55-476d-b5f9-51b3df087f7a}, !- Handle
  {7b141185-fa80-469f-bd57-5640407977ce}; !- Material Name

OS:Material:AirGap,
  {429da05f-e57f-47ae-9bfa-6bbd144393a1}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {defc7d02-be24-43d4-958c-abd870402c35}, !- Handle
  {429da05f-e57f-47ae-9bfa-6bbd144393a1}; !- Material Name

OS:StandardsInformation:Construction,
  {cb928b63-536a-4a49-b17c-e9a3e5f32e0e}, !- Handle
  {fb015512-cba0-430e-93b5-fd625a6f6c6f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {d268c107-b381-4283-90fc-9c11a24c571d}, !- Handle
  Interior Partition,                     !- Name
  {ee19fda5-79d1-4e46-8d93-60bd39fc5ef4}, !- Surface Rendering Name
  {68d3a681-129e-4a0b-ac21-5d0db9bfc76e}; !- Layer 1

OS:Rendering:Color,
  {ee19fda5-79d1-4e46-8d93-60bd39fc5ef4}, !- Handle
  Rendering Color 961,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Material,
  {68d3a681-129e-4a0b-ac21-5d0db9bfc76e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {743bdd8c-bdd0-4f01-b609-3f5b7cedc87a}, !- Handle
  {68d3a681-129e-4a0b-ac21-5d0db9bfc76e}; !- Material Name

OS:StandardsInformation:Construction,
  {56c3cf97-739a-4346-9f44-28c1e75b90dd}, !- Handle
  {d268c107-b381-4283-90fc-9c11a24c571d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:InternalMass,
  {c422c84d-b38f-46c1-a463-eeec56a21b6d}, !- Handle
  Internal Mass 1,                        !- Name
  {9057b776-7bea-4305-8576-9283bc9ecc92}, !- Internal Mass Definition Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {50dddb0a-8614-497d-be0c-05afb06b564c}, !- Handle
  Internal Mass 2,                        !- Name
  {9057b776-7bea-4305-8576-9283bc9ecc92}, !- Internal Mass Definition Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bea82de0-7c20-4014-bff6-e6ee06924bb5}, !- Handle
  Internal Mass 3,                        !- Name
  {9057b776-7bea-4305-8576-9283bc9ecc92}, !- Internal Mass Definition Name
  {eee81d6d-2ac1-4b0e-a2a7-bb5198da9046}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:DefaultConstructionSet,
  {9c899cde-b0dc-4e74-aa0c-946b27322ba7}, !- Handle
  Zone 19802010 6A,                       !- Name
  {3697a257-680c-4a6c-a834-98db96191c84}, !- Default Exterior Surface Constructions Name
  {b2643cab-0f91-43a4-a192-c0ebbc164c45}, !- Default Interior Surface Constructions Name
  {52fcb2f7-8983-45dc-a40b-a7d01b581295}, !- Default Ground Contact Surface Constructions Name
  {c2a78859-dfab-45df-9b4f-fb1c5aad8ee1}, !- Default Exterior SubSurface Constructions Name
  {3bbebdc3-9eff-4fed-84a6-a775cb84a673}, !- Default Interior SubSurface Constructions Name
  {eaed428e-da49-4f59-bba3-372dd2f22e01}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3697a257-680c-4a6c-a834-98db96191c84}, !- Handle
  Default Surface Constructions 1688,     !- Name
  {7481ccab-02c7-4472-bddb-796eb1807245}, !- Floor Construction Name
  {819fa15d-04d7-49ef-ad64-8a50db425e82}, !- Wall Construction Name
  {0ecf6f28-69db-416f-9277-007d38e05ab4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b2643cab-0f91-43a4-a192-c0ebbc164c45}, !- Handle
  Default Surface Constructions 1689,     !- Name
  {b98060bf-1e7f-4fc2-8e72-158c70e795c4}, !- Floor Construction Name
  {00ed608d-104f-41e6-a31c-3262b6ff21fd}, !- Wall Construction Name
  {b1d07d12-7118-481c-b9bb-a41369707fad}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {52fcb2f7-8983-45dc-a40b-a7d01b581295}, !- Handle
  Default Surface Constructions 1690,     !- Name
  {5d3fff61-2dff-4d4b-9fc1-3e3b065c8403}, !- Floor Construction Name
  {5d3fff61-2dff-4d4b-9fc1-3e3b065c8403}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c2a78859-dfab-45df-9b4f-fb1c5aad8ee1}, !- Handle
  Default Sub Surface Constructions 1124, !- Name
  {c97fc517-8674-4089-a2a2-799ca6a9472a}, !- Fixed Window Construction Name
  {c97fc517-8674-4089-a2a2-799ca6a9472a}, !- Operable Window Construction Name
  {abd72b16-05b6-4467-b968-c4496e8fad27}, !- Door Construction Name
  {12fa157e-4ffc-4cd5-a730-dbae71a84016}, !- Glass Door Construction Name
  {80887260-7261-4e8a-b9ad-4773fcfc4207}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {de85b92b-2b6b-42d5-ac5a-8b1e07ea9999}, !- Tubular Daylight Dome Construction Name
  {de85b92b-2b6b-42d5-ac5a-8b1e07ea9999}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3bbebdc3-9eff-4fed-84a6-a775cb84a673}, !- Handle
  Default Sub Surface Constructions 1125, !- Name
  {de85b92b-2b6b-42d5-ac5a-8b1e07ea9999}, !- Fixed Window Construction Name
  {de85b92b-2b6b-42d5-ac5a-8b1e07ea9999}, !- Operable Window Construction Name
  {eb50486a-def7-4858-bff8-7fafbbf51569}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {819fa15d-04d7-49ef-ad64-8a50db425e82}, !- Handle
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Name
  {ed89c966-d912-4c80-858d-87d1aa268705}, !- Surface Rendering Name
  {4641fc38-7701-4b49-b396-b56459e31701}, !- Layer 1
  {0827ebbc-01b8-41f0-bbdd-12fd056fa31c}, !- Layer 2
  {770d6067-1680-4933-81a2-ba6836cea073}, !- Layer 3
  {437253af-7991-4455-9a8b-619f630a94dd}; !- Layer 4

OS:StandardsInformation:Construction,
  {6809a402-29e7-4049-9c9f-9fe49f140766}, !- Handle
  {819fa15d-04d7-49ef-ad64-8a50db425e82}; !- Construction Name

OS:Construction,
  {0ecf6f28-69db-416f-9277-007d38e05ab4}, !- Handle
  Typical IEAD Roof 19802010 6A,          !- Name
  {3af22418-5100-4049-a849-192a823300aa}, !- Surface Rendering Name
  {9cbfd5f7-6100-42e4-94c7-1aa72f38b827}, !- Layer 1
  {93ff57a1-2caa-4dbe-a281-ea1a92817ed5}, !- Layer 2
  {51de08c7-edc0-4514-9932-a94b89833234}; !- Layer 3

OS:StandardsInformation:Construction,
  {bc2b833e-ad6f-41c2-af7c-0ed8ab447fa7}, !- Handle
  {0ecf6f28-69db-416f-9277-007d38e05ab4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c97fc517-8674-4089-a2a2-799ca6a9472a}, !- Handle
  Customized Fenestration: u=3.08,        !- Name
  {dd7c6417-ec5c-443f-b74a-8500cfa7d67c}, !- Surface Rendering Name
  {e8b2b75b-4920-4b48-bbb5-79360283d7d3}; !- Layer 1

OS:StandardsInformation:Construction,
  {ba17bf73-8cd3-412d-bea4-450a9c78ded6}, !- Handle
  {c97fc517-8674-4089-a2a2-799ca6a9472a}; !- Construction Name

OS:Rendering:Color,
  {ed89c966-d912-4c80-858d-87d1aa268705}, !- Handle
  Rendering Color 636,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Material,
  {4641fc38-7701-4b49-b396-b56459e31701}, !- Handle
  1IN Stucco 4,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691337354832922,                      !- Conductivity {W/m-K}
  1858.00424829652,                       !- Density {kg/m3}
  836.460315804243,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {e535357d-515a-49a1-86ba-fdf52ee8abd8}, !- Handle
  {4641fc38-7701-4b49-b396-b56459e31701}; !- Material Name

OS:Material,
  {0827ebbc-01b8-41f0-bbdd-12fd056fa31c}, !- Handle
  8IN CONCRETE HW RefBldg 2,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31012326132692,                       !- Conductivity {W/m-K}
  2240.0051217353,                        !- Density {kg/m3}
  836.260444761042,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {481cce30-9fd1-4ced-b6f4-14e36f4aaf54}, !- Handle
  {0827ebbc-01b8-41f0-bbdd-12fd056fa31c}; !- Material Name

OS:Material:NoMass,
  {770d6067-1680-4933-81a2-ba6836cea073}, !- Handle
  Typical Insulation-R5 GBC,              !- Name
  MediumSmooth,                           !- Roughness
  0.65,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {94934b9f-f393-4521-b9b8-e24209c4c096}, !- Handle
  {770d6067-1680-4933-81a2-ba6836cea073}; !- Material Name

OS:Material,
  {437253af-7991-4455-9a8b-619f630a94dd}, !- Handle
  1/2IN Gypsum 2,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  784.901794665194,                       !- Density {kg/m3}
  829.464829292142,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4ede8df3-18b7-47d4-bfa6-466317b9c5df}, !- Handle
  {437253af-7991-4455-9a8b-619f630a94dd}; !- Material Name

OS:Material:NoMass,
  {93ff57a1-2caa-4dbe-a281-ea1a92817ed5}, !- Handle
  Typical Insulation U=0.276,             !- Name
  Smooth,                                 !- Roughness
  3.62,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e532521e-39d5-4601-b113-a00d31bfaded}, !- Handle
  {93ff57a1-2caa-4dbe-a281-ea1a92817ed5}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e8b2b75b-4920-4b48-bbb5-79360283d7d3}, !- Handle
  Fenestration U=3.08 0.66,               !- Name
  3.08,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {c2234557-5e9c-4aaa-86c2-6e3fb0faec46}, !- Handle
  {e8b2b75b-4920-4b48-bbb5-79360283d7d3}; !- Material Name

OS:DefaultConstructionSet,
  {dc54dd0b-9c74-44d0-a44f-84239c7a5325}, !- Handle
  Zone 19802010 7A,                       !- Name
  {49352f24-f67a-4ff4-b6f4-f0c15c76a991}, !- Default Exterior Surface Constructions Name
  {9ca966df-34f8-4981-858c-ee3f0611d039}, !- Default Interior Surface Constructions Name
  {a5fd5f2b-7da5-472d-8173-7787c9544f8c}, !- Default Ground Contact Surface Constructions Name
  {82d682d4-73bd-4219-9b6f-d3ecf2575d48}, !- Default Exterior SubSurface Constructions Name
  {7b14808a-cb84-4c00-a898-ee37254a7b56}, !- Default Interior SubSurface Constructions Name
  {eaed428e-da49-4f59-bba3-372dd2f22e01}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {49352f24-f67a-4ff4-b6f4-f0c15c76a991}, !- Handle
  Default Surface Constructions 1676,     !- Name
  {7481ccab-02c7-4472-bddb-796eb1807245}, !- Floor Construction Name
  {819fa15d-04d7-49ef-ad64-8a50db425e82}, !- Wall Construction Name
  {56d46f58-bbdd-4ab5-aebc-db3c1f7eb04f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9ca966df-34f8-4981-858c-ee3f0611d039}, !- Handle
  Default Surface Constructions 1677,     !- Name
  {b98060bf-1e7f-4fc2-8e72-158c70e795c4}, !- Floor Construction Name
  {00ed608d-104f-41e6-a31c-3262b6ff21fd}, !- Wall Construction Name
  {b1d07d12-7118-481c-b9bb-a41369707fad}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a5fd5f2b-7da5-472d-8173-7787c9544f8c}, !- Handle
  Default Surface Constructions 1678,     !- Name
  {bb06529b-2947-4cfd-9599-0d827e1d3619}, !- Floor Construction Name
  {bb06529b-2947-4cfd-9599-0d827e1d3619}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {82d682d4-73bd-4219-9b6f-d3ecf2575d48}, !- Handle
  Default Sub Surface Constructions 1115, !- Name
  {c97fc517-8674-4089-a2a2-799ca6a9472a}, !- Fixed Window Construction Name
  {c97fc517-8674-4089-a2a2-799ca6a9472a}, !- Operable Window Construction Name
  {abd72b16-05b6-4467-b968-c4496e8fad27}, !- Door Construction Name
  {12fa157e-4ffc-4cd5-a730-dbae71a84016}, !- Glass Door Construction Name
  {80887260-7261-4e8a-b9ad-4773fcfc4207}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {de85b92b-2b6b-42d5-ac5a-8b1e07ea9999}, !- Tubular Daylight Dome Construction Name
  {de85b92b-2b6b-42d5-ac5a-8b1e07ea9999}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7b14808a-cb84-4c00-a898-ee37254a7b56}, !- Handle
  Default Sub Surface Constructions 1116, !- Name
  {de85b92b-2b6b-42d5-ac5a-8b1e07ea9999}, !- Fixed Window Construction Name
  {de85b92b-2b6b-42d5-ac5a-8b1e07ea9999}, !- Operable Window Construction Name
  {eb50486a-def7-4858-bff8-7fafbbf51569}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {56d46f58-bbdd-4ab5-aebc-db3c1f7eb04f}, !- Handle
  Typical IEAD Roof 19802010 7A,          !- Name
  {3af22418-5100-4049-a849-192a823300aa}, !- Surface Rendering Name
  {9cbfd5f7-6100-42e4-94c7-1aa72f38b827}, !- Layer 1
  {0864fa04-59d2-4b85-8364-6b81b98c59fa}, !- Layer 2
  {51de08c7-edc0-4514-9932-a94b89833234}; !- Layer 3

OS:StandardsInformation:Construction,
  {697b417e-f68e-4707-bdc3-e399c8ddb994}, !- Handle
  {56d46f58-bbdd-4ab5-aebc-db3c1f7eb04f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {bb06529b-2947-4cfd-9599-0d827e1d3619}, !- Handle
  Generic Ground Slab 7A 19802010,        !- Name
  {bbb7a80f-d897-4e84-93b5-a58cbeecf5c2}, !- Surface Rendering Name
  {c5d1d2f2-1c89-4b95-a2fc-d3c0d5775390}, !- Layer 1
  {b11925b1-9488-4048-8344-0204b96dca6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {8492ce72-5b74-45c9-a8fc-1ebb2bb8351d}, !- Handle
  {bb06529b-2947-4cfd-9599-0d827e1d3619}; !- Construction Name

OS:Material:NoMass,
  {0864fa04-59d2-4b85-8364-6b81b98c59fa}, !- Handle
  Typical Insulation U=0.227,             !- Name
  Smooth,                                 !- Roughness
  4.4,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dd5decf1-eabf-4776-b4cb-b4716b633932}, !- Handle
  {0864fa04-59d2-4b85-8364-6b81b98c59fa}; !- Material Name

OS:Material:NoMass,
  {c5d1d2f2-1c89-4b95-a2fc-d3c0d5775390}, !- Handle
  Typical Insulation U=0.425,             !- Name
  Smooth,                                 !- Roughness
  2.35,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {099a3c04-dbc8-4a07-912a-f34cf9f3f935}, !- Handle
  {c5d1d2f2-1c89-4b95-a2fc-d3c0d5775390}; !- Material Name

OS:DefaultConstructionSet,
  {e9ce2dac-6d96-46d1-b352-c96277621beb}, !- Handle
  Zone 19802010 6A 1,                     !- Name
  {3697a257-680c-4a6c-a834-98db96191c84}, !- Default Exterior Surface Constructions Name
  {b2643cab-0f91-43a4-a192-c0ebbc164c45}, !- Default Interior Surface Constructions Name
  {52fcb2f7-8983-45dc-a40b-a7d01b581295}, !- Default Ground Contact Surface Constructions Name
  {c2a78859-dfab-45df-9b4f-fb1c5aad8ee1}, !- Default Exterior SubSurface Constructions Name
  {3bbebdc3-9eff-4fed-84a6-a775cb84a673}, !- Default Interior SubSurface Constructions Name
  {eaed428e-da49-4f59-bba3-372dd2f22e01}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultConstructionSet,
  {ce3f7540-367a-4e22-ae96-16e921fa067e}, !- Handle
  Zone 19802010 6A 2,                     !- Name
  {3697a257-680c-4a6c-a834-98db96191c84}, !- Default Exterior Surface Constructions Name
  {b2643cab-0f91-43a4-a192-c0ebbc164c45}, !- Default Interior Surface Constructions Name
  {52fcb2f7-8983-45dc-a40b-a7d01b581295}, !- Default Ground Contact Surface Constructions Name
  {c2a78859-dfab-45df-9b4f-fb1c5aad8ee1}, !- Default Exterior SubSurface Constructions Name
  {3bbebdc3-9eff-4fed-84a6-a775cb84a673}, !- Default Interior SubSurface Constructions Name
  {eaed428e-da49-4f59-bba3-372dd2f22e01}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultConstructionSet,
  {e1686dae-ed83-487a-bcd5-790c11a938c8}, !- Handle
  Zone 19802010 6A 3,                     !- Name
  {3697a257-680c-4a6c-a834-98db96191c84}, !- Default Exterior Surface Constructions Name
  {b2643cab-0f91-43a4-a192-c0ebbc164c45}, !- Default Interior Surface Constructions Name
  {52fcb2f7-8983-45dc-a40b-a7d01b581295}, !- Default Ground Contact Surface Constructions Name
  {c2a78859-dfab-45df-9b4f-fb1c5aad8ee1}, !- Default Exterior SubSurface Constructions Name
  {3bbebdc3-9eff-4fed-84a6-a775cb84a673}, !- Default Interior SubSurface Constructions Name
  {eaed428e-da49-4f59-bba3-372dd2f22e01}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:StandardsInformation:Construction,
  {6b5861d1-86c0-4d79-8558-6da4fbffa51e}, !- Handle
  {d4842564-10ff-439e-af22-83281d710413}; !- Construction Name

