<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270
  2025-03-10
  14:54:59
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.10 14:54</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2025-03-10
  14:54:59</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    14:54:59</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     8592.61</td>
    <td align="right">     1191.43</td>
    <td align="right">     1191.43</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     8592.61</td>
    <td align="right">     1191.43</td>
    <td align="right">     1191.43</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    27212.81</td>
    <td align="right">     3773.27</td>
    <td align="right">     3773.27</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    27212.81</td>
    <td align="right">     3773.27</td>
    <td align="right">     3773.27</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     7212.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     7212.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     5965.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      342.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1192.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      584.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      507.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1998.46</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     8592.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1998.46</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     5965.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      342.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1192.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      584.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1998.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Service Hot Water Heating</td>
    <td align="right">      507.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     5965.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      342.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MURB SMALL</td>
    <td align="right">      613.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB LARGE</td>
    <td align="right">      579.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      584.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">      507.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1998.46</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1026.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      165.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1191.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1026.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      165.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1191.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    8592.614</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    8592.614</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    8592.614</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    8592.614</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1998.46</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1998.46</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1998.46</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     5332.25</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     7055.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    14:54:59</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.10 14:54</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    12349.52</td>
    <td align="right">     2688.34</td>
    <td align="right">     3486.42</td>
    <td align="right">     2688.34</td>
    <td align="right">     3486.42</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    12349.52</td>
    <td align="right">     2688.34</td>
    <td align="right">     3486.42</td>
    <td align="right">     2688.34</td>
    <td align="right">     3486.42</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     3704.86</td>
    <td align="right">      806.50</td>
    <td align="right">     1045.93</td>
    <td align="right">      806.50</td>
    <td align="right">     1045.93</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    12349.52</td>
    <td align="right">     2688.34</td>
    <td align="right">     3486.42</td>
    <td align="right">     2688.34</td>
    <td align="right">     3486.42</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    12349.52</td>
    <td align="right">     2688.34</td>
    <td align="right">     3486.42</td>
    <td align="right">     2688.34</td>
    <td align="right">     3486.42</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     3704.86</td>
    <td align="right">      806.50</td>
    <td align="right">     1045.93</td>
    <td align="right">      806.50</td>
    <td align="right">     1045.93</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     7212.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">      104.53</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">       31.36</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.12</td>
    <td align="right">        1.00</td>
    <td align="right">       86.36</td>
    <td align="right">        0.00</td>
    <td align="right">       25.91</td>
    <td align="right">       25.91</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 101</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.82</td>
    <td align="right">        0.00</td>
    <td align="right">       28.44</td>
    <td align="right">       28.44</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 102</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.55</td>
    <td align="right">        1.00</td>
    <td align="right">      227.75</td>
    <td align="right">        0.00</td>
    <td align="right">       68.32</td>
    <td align="right">       68.32</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 103</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">      111.92</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">       33.58</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 104</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">      104.53</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">       31.36</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 105</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 106</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 107</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 108</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.98</td>
    <td align="right">        1.00</td>
    <td align="right">      201.17</td>
    <td align="right">        0.00</td>
    <td align="right">       60.35</td>
    <td align="right">       60.35</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.98</td>
    <td align="right">        1.00</td>
    <td align="right">      201.17</td>
    <td align="right">        0.00</td>
    <td align="right">       60.35</td>
    <td align="right">       60.35</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       98.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">       29.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       98.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">       29.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.82</td>
    <td align="right">        0.00</td>
    <td align="right">       28.44</td>
    <td align="right">       28.44</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">      111.92</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">       33.58</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">      111.92</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">       33.58</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.55</td>
    <td align="right">        1.00</td>
    <td align="right">      227.75</td>
    <td align="right">        0.00</td>
    <td align="right">       68.32</td>
    <td align="right">       68.32</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.55</td>
    <td align="right">        1.00</td>
    <td align="right">      227.75</td>
    <td align="right">        0.00</td>
    <td align="right">       68.32</td>
    <td align="right">       68.32</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">      111.92</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">       33.58</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">      104.53</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">       31.36</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.82</td>
    <td align="right">        0.00</td>
    <td align="right">       28.44</td>
    <td align="right">       28.44</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">      111.92</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">       33.58</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">      104.53</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">       31.36</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       98.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">       29.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">      111.92</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">       33.58</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       98.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">       29.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       98.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">       29.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.12</td>
    <td align="right">        1.00</td>
    <td align="right">       86.36</td>
    <td align="right">        0.00</td>
    <td align="right">       25.91</td>
    <td align="right">       25.91</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">      111.92</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">       33.58</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 45</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">      104.53</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">       31.36</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 46</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 47</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">      104.53</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">       31.36</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 48</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 49</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 50</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.12</td>
    <td align="right">        1.00</td>
    <td align="right">       86.36</td>
    <td align="right">        0.00</td>
    <td align="right">       25.91</td>
    <td align="right">       25.91</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       98.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">       29.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.98</td>
    <td align="right">        1.00</td>
    <td align="right">      201.17</td>
    <td align="right">        0.00</td>
    <td align="right">       60.35</td>
    <td align="right">       60.35</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 56</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.12</td>
    <td align="right">        1.00</td>
    <td align="right">       86.36</td>
    <td align="right">        0.00</td>
    <td align="right">       25.91</td>
    <td align="right">       25.91</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 57</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.82</td>
    <td align="right">        0.00</td>
    <td align="right">       28.44</td>
    <td align="right">       28.44</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 58</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.55</td>
    <td align="right">        1.00</td>
    <td align="right">      227.75</td>
    <td align="right">        0.00</td>
    <td align="right">       68.32</td>
    <td align="right">       68.32</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 59</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 60</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">      111.92</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">       33.58</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 61</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">      111.92</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">       33.58</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 62</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">      104.53</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">       31.36</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 63</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 64</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 65</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       98.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">       29.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 66</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">      104.53</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">       31.36</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 67</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       98.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">       29.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 68</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.98</td>
    <td align="right">        1.00</td>
    <td align="right">      201.17</td>
    <td align="right">        0.00</td>
    <td align="right">       60.35</td>
    <td align="right">       60.35</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 69</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.82</td>
    <td align="right">        0.00</td>
    <td align="right">       28.44</td>
    <td align="right">       28.44</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       98.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">       29.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 70</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.55</td>
    <td align="right">        1.00</td>
    <td align="right">      227.75</td>
    <td align="right">        0.00</td>
    <td align="right">       68.32</td>
    <td align="right">       68.32</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 71</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">      104.53</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">       31.36</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 72</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">      111.92</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">       33.58</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 73</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">      104.53</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">       31.36</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 74</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 75</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 76</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 77</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 78</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 79</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 80</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 81</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       98.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">       29.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 82</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       98.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">       29.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 83</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.98</td>
    <td align="right">        1.00</td>
    <td align="right">      201.17</td>
    <td align="right">        0.00</td>
    <td align="right">       60.35</td>
    <td align="right">       60.35</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 84</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.12</td>
    <td align="right">        1.00</td>
    <td align="right">       86.36</td>
    <td align="right">        0.00</td>
    <td align="right">       25.91</td>
    <td align="right">       25.91</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 85</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.82</td>
    <td align="right">        0.00</td>
    <td align="right">       28.44</td>
    <td align="right">       28.44</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 86</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">      111.92</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">       33.58</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 87</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.55</td>
    <td align="right">        1.00</td>
    <td align="right">      227.75</td>
    <td align="right">        0.00</td>
    <td align="right">       68.32</td>
    <td align="right">       68.32</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 88</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">      111.92</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">       33.58</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 89</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">      104.53</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">       31.36</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.12</td>
    <td align="right">        1.00</td>
    <td align="right">       86.36</td>
    <td align="right">        0.00</td>
    <td align="right">       25.91</td>
    <td align="right">       25.91</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 90</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">      104.53</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">       31.36</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 91</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 92</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 93</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">      109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       32.78</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 94</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 95</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       95.34</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       98.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">       29.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.98</td>
    <td align="right">        1.00</td>
    <td align="right">      201.17</td>
    <td align="right">        0.00</td>
    <td align="right">       60.35</td>
    <td align="right">       60.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7212.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21982.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12349.52</td>
    <td align="right">        0.00</td>
    <td align="right">     3704.86</td>
    <td align="right">     3704.86</td>
    <td align="right">      0.0000</td>
    <td align="right">       38.90</td>
    <td align="right">      7.4001</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     7212.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21982.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12349.52</td>
    <td align="right">        0.00</td>
    <td align="right">     3704.86</td>
    <td align="right">     3704.86</td>
    <td align="right">      0.0000</td>
    <td align="right">       38.90</td>
    <td align="right">      7.4001</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">SPACE 101</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 101</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 114</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 114</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 608</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 608</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 609</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 101</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 609</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 611</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 102</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 611</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 612</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 103</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 612</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 613</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 104</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 613</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 615</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 105</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 615</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 616</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 106</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 616</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 617</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 107</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 617</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 618</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 108</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 618</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 218</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 218</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 107</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 107</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 207</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 207</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 203</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 203</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 106</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 106</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 105</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 105</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 109</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 109</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 110</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 110</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 315</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 315</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 212</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 212</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 211</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 211</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 111</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 111</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 112</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 112</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 113</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 113</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 115</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 115</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 209</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 209</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 116</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 116</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 117</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 117</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 118</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 118</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 303</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 303</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 104</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 104</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 201</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 201</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 202</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 202</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 204</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 204</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 310</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 310</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 301</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 301</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 213</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 213</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 205</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 205</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 610</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 610</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 403</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 403</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 206</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 206</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 402</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 402</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 606</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 606</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 208</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 208</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 215</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 215</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 210</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 210</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 404</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 404</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 214</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 45</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 214</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 216</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 46</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 216</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 313</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 47</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 313</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 217</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 48</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 217</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 302</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 49</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 302</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 102</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 102</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 304</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 50</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 304</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 408</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 408</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 318</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 318</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 305</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 305</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 501</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 501</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 307</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 307</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 308</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 56</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 308</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 309</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 57</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 309</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 311</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 58</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 311</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 401</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 59</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 401</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 103</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 103</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 312</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 60</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 312</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 410</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 61</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 410</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 314</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 62</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 314</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 316</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 63</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 316</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 317</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 64</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 317</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 405</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 65</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 405</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 413</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 66</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 413</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 406</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 67</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 406</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 407</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 68</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 407</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 409</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 69</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 409</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 306</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 306</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 411</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 70</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 411</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 614</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 71</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 614</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 412</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 72</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 412</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 414</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 73</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 414</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 415</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 74</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 415</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 416</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 75</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 416</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 417</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 76</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 417</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 418</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 77</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 418</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 502</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 78</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 502</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 503</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 79</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 503</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 518</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 518</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 504</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 80</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 504</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 505</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 81</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 505</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 506</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 82</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 506</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 507</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 83</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 507</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 508</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 84</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 508</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 509</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 85</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 509</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 510</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 86</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 510</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 511</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 87</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 511</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 512</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 88</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 512</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 513</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 89</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 513</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 108</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 108</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 514</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 90</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 514</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 515</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 91</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 515</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 516</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 92</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 516</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 517</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 93</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 517</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 601</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 94</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 601</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 602</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 95</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 602</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 603</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 603</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 604</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 604</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 605</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 605</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 607</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 607</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7212.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">       38.90</td>
    <td align="right">      7.4001</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     7212.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">       38.90</td>
    <td align="right">      7.4001</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL</td>
    <td align="right">     3366.00</td>
    <td align="right">     3366.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">MURB LOBBY</td>
    <td align="right">      663.60</td>
    <td align="right">      663.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MURB LARGE</td>
    <td align="right">     3182.40</td>
    <td align="right">     3182.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7212.00</td>
    <td align="right">     7212.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    14:54:59</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">29-JAN-07:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">  1121517.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    29193.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    18528.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    31809.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1201058.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">  1121517.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    29193.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    18528.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Service Hot Water Heating</td>
    <td align="right">    31809.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    14:54:59</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    18893.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1084.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3777.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1850.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     1605.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    27212.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2619.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      150.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      523.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      256.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      222.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3773.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2619.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      150.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      523.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      256.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      222.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3773.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    14:54:59</b></p>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">     9102.91</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 54</td>
    <td align="right">    10406.77</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 12</td>
    <td align="right">     8437.67</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 25</td>
    <td align="right">     9545.77</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 24</td>
    <td align="right">    20395.84</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 13</td>
    <td align="right">    11792.65</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 22</td>
    <td align="right">    10835.07</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 27</td>
    <td align="right">    11472.96</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 28</td>
    <td align="right">    11482.41</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 35</td>
    <td align="right">    11491.88</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 36</td>
    <td align="right">    11497.19</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 45</td>
    <td align="right">    11233.18</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 51</td>
    <td align="right">    17332.91</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 76</td>
    <td align="right">    17578.25</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 75</td>
    <td align="right">     9108.53</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 80</td>
    <td align="right">     9523.08</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 86</td>
    <td align="right">     9471.18</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 56</td>
    <td align="right">     9134.62</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 72</td>
    <td align="right">    11201.55</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 68</td>
    <td align="right">    11225.61</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 55</td>
    <td align="right">    11458.78</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 63</td>
    <td align="right">    19981.48</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 83</td>
    <td align="right">    19706.67</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 74</td>
    <td align="right">    11311.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 81</td>
    <td align="right">    10343.91</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 82</td>
    <td align="right">    11005.31</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 59</td>
    <td align="right">     9257.42</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 77</td>
    <td align="right">    11039.36</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 87</td>
    <td align="right">    11083.46</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 67</td>
    <td align="right">    11099.30</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 62</td>
    <td align="right">     9175.15</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 53</td>
    <td align="right">     8986.72</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 70</td>
    <td align="right">     9214.15</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 78</td>
    <td align="right">     9172.90</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 85</td>
    <td align="right">     9111.13</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 84</td>
    <td align="right">    11444.71</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 57</td>
    <td align="right">     9271.86</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 58</td>
    <td align="right">    10484.54</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 79</td>
    <td align="right">     9594.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 60</td>
    <td align="right">    11762.84</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 61</td>
    <td align="right">     9226.53</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 64</td>
    <td align="right">     9642.06</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 50</td>
    <td align="right">     9280.78</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 65</td>
    <td align="right">     9878.17</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 66</td>
    <td align="right">     8208.44</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 69</td>
    <td align="right">    11146.84</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 71</td>
    <td align="right">    11358.86</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 73</td>
    <td align="right">     9229.50</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 104</td>
    <td align="right">    10543.20</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 94</td>
    <td align="right">    11179.10</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 98</td>
    <td align="right">    10565.79</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 88</td>
    <td align="right">    11217.79</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 100</td>
    <td align="right">     9233.95</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 46</td>
    <td align="right">     9056.75</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 89</td>
    <td align="right">     9176.76</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 103</td>
    <td align="right">     8309.85</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 99</td>
    <td align="right">    11305.36</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 101</td>
    <td align="right">     9658.76</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 97</td>
    <td align="right">     9362.60</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 102</td>
    <td align="right">    17710.92</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 95</td>
    <td align="right">     8262.77</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 92</td>
    <td align="right">     9325.50</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 107</td>
    <td align="right">    20128.63</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 93</td>
    <td align="right">     9315.13</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 47</td>
    <td align="right">     8984.92</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 91</td>
    <td align="right">    11538.54</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 90</td>
    <td align="right">    11515.70</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 105</td>
    <td align="right">    10621.03</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 106</td>
    <td align="right">    11255.18</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 96</td>
    <td align="right">    11289.98</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 41</td>
    <td align="right">     9708.07</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 42</td>
    <td align="right">    10629.32</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 43</td>
    <td align="right">     9748.87</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 44</td>
    <td align="right">    17812.84</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 3</td>
    <td align="right">     9378.66</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 48</td>
    <td align="right">     9702.28</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 9</td>
    <td align="right">    20242.07</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 5</td>
    <td align="right">    10859.02</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">    11599.47</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">    10680.12</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 4</td>
    <td align="right">    11287.15</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 6</td>
    <td align="right">    11313.45</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 7</td>
    <td align="right">    11345.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 8</td>
    <td align="right">    11358.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 32</td>
    <td align="right">     9334.64</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 38</td>
    <td align="right">     9290.99</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 52</td>
    <td align="right">    11413.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 33</td>
    <td align="right">     9294.27</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 19</td>
    <td align="right">     9763.90</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 26</td>
    <td align="right">     9797.85</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 16</td>
    <td align="right">    17926.01</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 11</td>
    <td align="right">     8359.05</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 17</td>
    <td align="right">     9440.25</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 29</td>
    <td align="right">    11601.51</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 15</td>
    <td align="right">    20366.74</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 40</td>
    <td align="right">    11668.79</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 30</td>
    <td align="right">    10705.23</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 49</td>
    <td align="right">     8102.38</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 14</td>
    <td align="right">    10748.23</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 34</td>
    <td align="right">    11358.19</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 20</td>
    <td align="right">    11378.34</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 31</td>
    <td align="right">    11401.07</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 37</td>
    <td align="right">     9444.65</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 39</td>
    <td align="right">     9433.51</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 23</td>
    <td align="right">     9415.29</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 21</td>
    <td align="right">     9416.77</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 18</td>
    <td align="right">     9864.24</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 10</td>
    <td align="right">    17966.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:PackagedTerminalHeatPump</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalHeatPump-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PTHP</td>
    <td align="right">    0.389246</td>
    <td align="right">    0.389246</td>
    <td align="right">    0.389246</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 114</td>
    <td align="right">    0.444856</td>
    <td align="right">    0.444856</td>
    <td align="right">    0.444856</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 127</td>
    <td align="right">    0.376159</td>
    <td align="right">    0.376159</td>
    <td align="right">    0.376159</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 124</td>
    <td align="right">    0.408093</td>
    <td align="right">    0.408093</td>
    <td align="right">    0.408093</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 125</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 126</td>
    <td align="right">    0.504090</td>
    <td align="right">    0.504090</td>
    <td align="right">    0.504090</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 123</td>
    <td align="right">    0.463178</td>
    <td align="right">    0.463178</td>
    <td align="right">    0.463178</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 111</td>
    <td align="right">    0.490433</td>
    <td align="right">    0.490433</td>
    <td align="right">    0.490433</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 110</td>
    <td align="right">    0.490837</td>
    <td align="right">    0.490837</td>
    <td align="right">    0.490837</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 109</td>
    <td align="right">    0.491242</td>
    <td align="right">    0.491242</td>
    <td align="right">    0.491242</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 108</td>
    <td align="right">    0.491470</td>
    <td align="right">    0.491470</td>
    <td align="right">    0.491470</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 112</td>
    <td align="right">    0.480175</td>
    <td align="right">    0.480175</td>
    <td align="right">    0.480175</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 120</td>
    <td align="right">    0.741020</td>
    <td align="right">    0.741020</td>
    <td align="right">    0.741020</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 118</td>
    <td align="right">    0.751504</td>
    <td align="right">    0.751504</td>
    <td align="right">    0.751504</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 116</td>
    <td align="right">    0.389411</td>
    <td align="right">    0.389411</td>
    <td align="right">    0.389411</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 121</td>
    <td align="right">    0.407122</td>
    <td align="right">    0.407122</td>
    <td align="right">    0.407122</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 113</td>
    <td align="right">    0.404902</td>
    <td align="right">    0.404902</td>
    <td align="right">    0.404902</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 122</td>
    <td align="right">    0.390508</td>
    <td align="right">    0.390508</td>
    <td align="right">    0.390508</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 115</td>
    <td align="right">    0.478802</td>
    <td align="right">    0.478802</td>
    <td align="right">    0.478802</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 119</td>
    <td align="right">    0.479852</td>
    <td align="right">    0.479852</td>
    <td align="right">    0.479852</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 117</td>
    <td align="right">    0.489807</td>
    <td align="right">    0.489807</td>
    <td align="right">    0.489807</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 63</td>
    <td align="right">    0.854247</td>
    <td align="right">    0.854247</td>
    <td align="right">    0.854247</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 83</td>
    <td align="right">    0.842504</td>
    <td align="right">    0.842504</td>
    <td align="right">    0.842504</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 74</td>
    <td align="right">    0.483495</td>
    <td align="right">    0.483495</td>
    <td align="right">    0.483495</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 81</td>
    <td align="right">    0.442167</td>
    <td align="right">    0.442167</td>
    <td align="right">    0.442167</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 82</td>
    <td align="right">    0.470427</td>
    <td align="right">    0.470427</td>
    <td align="right">    0.470427</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 59</td>
    <td align="right">    0.395760</td>
    <td align="right">    0.395760</td>
    <td align="right">    0.395760</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 77</td>
    <td align="right">    0.471883</td>
    <td align="right">    0.471883</td>
    <td align="right">    0.471883</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 87</td>
    <td align="right">    0.473770</td>
    <td align="right">    0.473770</td>
    <td align="right">    0.473770</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 67</td>
    <td align="right">    0.474447</td>
    <td align="right">    0.474447</td>
    <td align="right">    0.474447</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 62</td>
    <td align="right">    0.392260</td>
    <td align="right">    0.392260</td>
    <td align="right">    0.392260</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 53</td>
    <td align="right">    0.384201</td>
    <td align="right">    0.384201</td>
    <td align="right">    0.384201</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 70</td>
    <td align="right">    0.393928</td>
    <td align="right">    0.393928</td>
    <td align="right">    0.393928</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 78</td>
    <td align="right">    0.392164</td>
    <td align="right">    0.392164</td>
    <td align="right">    0.392164</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 85</td>
    <td align="right">    0.389522</td>
    <td align="right">    0.389522</td>
    <td align="right">    0.389522</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 84</td>
    <td align="right">    0.489205</td>
    <td align="right">    0.489205</td>
    <td align="right">    0.489205</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 57</td>
    <td align="right">    0.396396</td>
    <td align="right">    0.396396</td>
    <td align="right">    0.396396</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 58</td>
    <td align="right">    0.448184</td>
    <td align="right">    0.448184</td>
    <td align="right">    0.448184</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 79</td>
    <td align="right">    0.410167</td>
    <td align="right">    0.410167</td>
    <td align="right">    0.410167</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 60</td>
    <td align="right">    0.502815</td>
    <td align="right">    0.502815</td>
    <td align="right">    0.502815</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 61</td>
    <td align="right">    0.394457</td>
    <td align="right">    0.394457</td>
    <td align="right">    0.394457</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 64</td>
    <td align="right">    0.412211</td>
    <td align="right">    0.412211</td>
    <td align="right">    0.412211</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 50</td>
    <td align="right">    0.396778</td>
    <td align="right">    0.396778</td>
    <td align="right">    0.396778</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 65</td>
    <td align="right">    0.422309</td>
    <td align="right">    0.422309</td>
    <td align="right">    0.422309</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 66</td>
    <td align="right">    0.350939</td>
    <td align="right">    0.350939</td>
    <td align="right">    0.350939</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 69</td>
    <td align="right">    0.476482</td>
    <td align="right">    0.476482</td>
    <td align="right">    0.476482</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 71</td>
    <td align="right">    0.485532</td>
    <td align="right">    0.485532</td>
    <td align="right">    0.485532</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 73</td>
    <td align="right">    0.394585</td>
    <td align="right">    0.394585</td>
    <td align="right">    0.394585</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 104</td>
    <td align="right">    0.450693</td>
    <td align="right">    0.450693</td>
    <td align="right">    0.450693</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 94</td>
    <td align="right">    0.477861</td>
    <td align="right">    0.477861</td>
    <td align="right">    0.477861</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 98</td>
    <td align="right">    0.451659</td>
    <td align="right">    0.451659</td>
    <td align="right">    0.451659</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 88</td>
    <td align="right">    0.479517</td>
    <td align="right">    0.479517</td>
    <td align="right">    0.479517</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 100</td>
    <td align="right">    0.394775</td>
    <td align="right">    0.394775</td>
    <td align="right">    0.394775</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 46</td>
    <td align="right">    0.387196</td>
    <td align="right">    0.387196</td>
    <td align="right">    0.387196</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 89</td>
    <td align="right">    0.392329</td>
    <td align="right">    0.392329</td>
    <td align="right">    0.392329</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 103</td>
    <td align="right">    0.355276</td>
    <td align="right">    0.355276</td>
    <td align="right">    0.355276</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 99</td>
    <td align="right">    0.483263</td>
    <td align="right">    0.483263</td>
    <td align="right">    0.483263</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 101</td>
    <td align="right">    0.412926</td>
    <td align="right">    0.412926</td>
    <td align="right">    0.412926</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 97</td>
    <td align="right">    0.400277</td>
    <td align="right">    0.400277</td>
    <td align="right">    0.400277</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 102</td>
    <td align="right">    0.757172</td>
    <td align="right">    0.757172</td>
    <td align="right">    0.757172</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 95</td>
    <td align="right">    0.353263</td>
    <td align="right">    0.353263</td>
    <td align="right">    0.353263</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 92</td>
    <td align="right">    0.398672</td>
    <td align="right">    0.398672</td>
    <td align="right">    0.398672</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 107</td>
    <td align="right">    0.860534</td>
    <td align="right">    0.860534</td>
    <td align="right">    0.860534</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 93</td>
    <td align="right">    0.398247</td>
    <td align="right">    0.398247</td>
    <td align="right">    0.398247</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 47</td>
    <td align="right">    0.384124</td>
    <td align="right">    0.384124</td>
    <td align="right">    0.384124</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 91</td>
    <td align="right">    0.493219</td>
    <td align="right">    0.493219</td>
    <td align="right">    0.493219</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 90</td>
    <td align="right">    0.492242</td>
    <td align="right">    0.492242</td>
    <td align="right">    0.492242</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 105</td>
    <td align="right">    0.454022</td>
    <td align="right">    0.454022</td>
    <td align="right">    0.454022</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 106</td>
    <td align="right">    0.481116</td>
    <td align="right">    0.481116</td>
    <td align="right">    0.481116</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 96</td>
    <td align="right">    0.482605</td>
    <td align="right">    0.482605</td>
    <td align="right">    0.482605</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 41</td>
    <td align="right">    0.415035</td>
    <td align="right">    0.415035</td>
    <td align="right">    0.415035</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 42</td>
    <td align="right">    0.454377</td>
    <td align="right">    0.454377</td>
    <td align="right">    0.454377</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 43</td>
    <td align="right">    0.416780</td>
    <td align="right">    0.416780</td>
    <td align="right">    0.416780</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 44</td>
    <td align="right">    0.761527</td>
    <td align="right">    0.761527</td>
    <td align="right">    0.761527</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 3</td>
    <td align="right">    0.400946</td>
    <td align="right">    0.400946</td>
    <td align="right">    0.400946</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 48</td>
    <td align="right">    0.414787</td>
    <td align="right">    0.414787</td>
    <td align="right">    0.414787</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 9</td>
    <td align="right">    0.865381</td>
    <td align="right">    0.865381</td>
    <td align="right">    0.865381</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 5</td>
    <td align="right">    0.464203</td>
    <td align="right">    0.464203</td>
    <td align="right">    0.464203</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1</td>
    <td align="right">    0.495826</td>
    <td align="right">    0.495826</td>
    <td align="right">    0.495826</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 2</td>
    <td align="right">    0.456550</td>
    <td align="right">    0.456550</td>
    <td align="right">    0.456550</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 4</td>
    <td align="right">    0.482484</td>
    <td align="right">    0.482484</td>
    <td align="right">    0.482484</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 6</td>
    <td align="right">    0.483609</td>
    <td align="right">    0.483609</td>
    <td align="right">    0.483609</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 7</td>
    <td align="right">    0.484970</td>
    <td align="right">    0.484970</td>
    <td align="right">    0.484970</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 8</td>
    <td align="right">    0.485526</td>
    <td align="right">    0.485526</td>
    <td align="right">    0.485526</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 32</td>
    <td align="right">    0.399081</td>
    <td align="right">    0.399081</td>
    <td align="right">    0.399081</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 38</td>
    <td align="right">    0.397214</td>
    <td align="right">    0.397214</td>
    <td align="right">    0.397214</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 52</td>
    <td align="right">    0.487879</td>
    <td align="right">    0.487879</td>
    <td align="right">    0.487879</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 33</td>
    <td align="right">    0.397355</td>
    <td align="right">    0.397355</td>
    <td align="right">    0.397355</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 19</td>
    <td align="right">    0.417423</td>
    <td align="right">    0.417423</td>
    <td align="right">    0.417423</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 26</td>
    <td align="right">    0.418874</td>
    <td align="right">    0.418874</td>
    <td align="right">    0.418874</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 16</td>
    <td align="right">    0.766362</td>
    <td align="right">    0.766362</td>
    <td align="right">    0.766362</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 11</td>
    <td align="right">    0.357380</td>
    <td align="right">    0.357380</td>
    <td align="right">    0.357380</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 17</td>
    <td align="right">    0.403580</td>
    <td align="right">    0.403580</td>
    <td align="right">    0.403580</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 29</td>
    <td align="right">    0.495913</td>
    <td align="right">    0.495913</td>
    <td align="right">    0.495913</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 15</td>
    <td align="right">    0.893535</td>
    <td align="right">    0.893535</td>
    <td align="right">    0.893535</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 40</td>
    <td align="right">    0.498791</td>
    <td align="right">    0.498791</td>
    <td align="right">    0.498791</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 30</td>
    <td align="right">    0.457624</td>
    <td align="right">    0.457624</td>
    <td align="right">    0.457624</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 49</td>
    <td align="right">    0.346403</td>
    <td align="right">    0.346403</td>
    <td align="right">    0.346403</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 14</td>
    <td align="right">    0.459464</td>
    <td align="right">    0.459464</td>
    <td align="right">    0.459464</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 34</td>
    <td align="right">    0.485523</td>
    <td align="right">    0.485523</td>
    <td align="right">    0.485523</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 20</td>
    <td align="right">    0.486385</td>
    <td align="right">    0.486385</td>
    <td align="right">    0.486385</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 31</td>
    <td align="right">    0.487358</td>
    <td align="right">    0.487358</td>
    <td align="right">    0.487358</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 37</td>
    <td align="right">    0.425939</td>
    <td align="right">    0.425939</td>
    <td align="right">    0.425939</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 39</td>
    <td align="right">    0.415557</td>
    <td align="right">    0.415557</td>
    <td align="right">    0.415557</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 23</td>
    <td align="right">    0.402530</td>
    <td align="right">    0.402530</td>
    <td align="right">    0.402530</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 21</td>
    <td align="right">    0.402593</td>
    <td align="right">    0.402593</td>
    <td align="right">    0.402593</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 18</td>
    <td align="right">    0.421714</td>
    <td align="right">    0.421714</td>
    <td align="right">    0.421714</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 10</td>
    <td align="right">    0.768118</td>
    <td align="right">    0.768118</td>
    <td align="right">    0.768118</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">    0.389246</td>
    <td align="right">     6443.41</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 114</td>
    <td align="right">    0.444856</td>
    <td align="right">     7802.63</td>
    <td align="right">    0.800985</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 127</td>
    <td align="right">    0.376159</td>
    <td align="right">     6226.76</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 124</td>
    <td align="right">    0.408093</td>
    <td align="right">     6755.39</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 125</td>
    <td align="right">        1.06</td>
    <td align="right">    17566.65</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 126</td>
    <td align="right">    0.504090</td>
    <td align="right">     8632.10</td>
    <td align="right">    0.800405</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 123</td>
    <td align="right">    0.463178</td>
    <td align="right">     7667.25</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 111</td>
    <td align="right">    0.490433</td>
    <td align="right">     8118.40</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 110</td>
    <td align="right">    0.490837</td>
    <td align="right">     8406.10</td>
    <td align="right">    0.800365</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 109</td>
    <td align="right">    0.491242</td>
    <td align="right">     8131.81</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 108</td>
    <td align="right">    0.491470</td>
    <td align="right">     8390.20</td>
    <td align="right">    0.800497</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 112</td>
    <td align="right">    0.480175</td>
    <td align="right">     8284.68</td>
    <td align="right">    0.800741</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 120</td>
    <td align="right">    0.741020</td>
    <td align="right">    12266.52</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 118</td>
    <td align="right">    0.751504</td>
    <td align="right">    12440.05</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 116</td>
    <td align="right">    0.389411</td>
    <td align="right">     7579.55</td>
    <td align="right">    0.786677</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 121</td>
    <td align="right">    0.407122</td>
    <td align="right">     6930.67</td>
    <td align="right">    0.800504</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 113</td>
    <td align="right">    0.404902</td>
    <td align="right">     7259.19</td>
    <td align="right">    0.800464</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 122</td>
    <td align="right">    0.390508</td>
    <td align="right">     6464.29</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 115</td>
    <td align="right">    0.478802</td>
    <td align="right">     8755.20</td>
    <td align="right">    0.800830</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 119</td>
    <td align="right">    0.479852</td>
    <td align="right">     7943.25</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 117</td>
    <td align="right">    0.489807</td>
    <td align="right">     8506.84</td>
    <td align="right">    0.800420</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 63</td>
    <td align="right">    0.854247</td>
    <td align="right">    14140.82</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 83</td>
    <td align="right">    0.842504</td>
    <td align="right">    13946.44</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 74</td>
    <td align="right">    0.483495</td>
    <td align="right">     8363.28</td>
    <td align="right">    0.800842</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 81</td>
    <td align="right">    0.442167</td>
    <td align="right">     7319.44</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 82</td>
    <td align="right">    0.470427</td>
    <td align="right">     7787.23</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 59</td>
    <td align="right">    0.395760</td>
    <td align="right">     6551.24</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 77</td>
    <td align="right">    0.471883</td>
    <td align="right">     8162.00</td>
    <td align="right">    0.800860</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 87</td>
    <td align="right">    0.473770</td>
    <td align="right">     7842.57</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 67</td>
    <td align="right">    0.474447</td>
    <td align="right">     8165.77</td>
    <td align="right">    0.800608</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 62</td>
    <td align="right">    0.392260</td>
    <td align="right">     7580.37</td>
    <td align="right">    0.789931</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 53</td>
    <td align="right">    0.384201</td>
    <td align="right">     7453.46</td>
    <td align="right">    0.788713</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 70</td>
    <td align="right">    0.393928</td>
    <td align="right">     6520.90</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 78</td>
    <td align="right">    0.392164</td>
    <td align="right">     6491.70</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 85</td>
    <td align="right">    0.389522</td>
    <td align="right">     7569.95</td>
    <td align="right">    0.788163</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 84</td>
    <td align="right">    0.489205</td>
    <td align="right">     8896.67</td>
    <td align="right">    0.800653</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 57</td>
    <td align="right">    0.396396</td>
    <td align="right">     6561.76</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 58</td>
    <td align="right">    0.448184</td>
    <td align="right">     7419.03</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 79</td>
    <td align="right">    0.410167</td>
    <td align="right">     7359.95</td>
    <td align="right">    0.800170</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 60</td>
    <td align="right">    0.502815</td>
    <td align="right">     8323.37</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 61</td>
    <td align="right">    0.394457</td>
    <td align="right">     7437.58</td>
    <td align="right">    0.800775</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 64</td>
    <td align="right">    0.412211</td>
    <td align="right">     7040.21</td>
    <td align="right">    0.800341</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 50</td>
    <td align="right">    0.396778</td>
    <td align="right">     6568.08</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 65</td>
    <td align="right">    0.422309</td>
    <td align="right">     6990.72</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 66</td>
    <td align="right">    0.350939</td>
    <td align="right">     5809.29</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 69</td>
    <td align="right">    0.476482</td>
    <td align="right">     7887.46</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 71</td>
    <td align="right">    0.485532</td>
    <td align="right">     8874.78</td>
    <td align="right">    0.800960</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 73</td>
    <td align="right">    0.394585</td>
    <td align="right">     7420.33</td>
    <td align="right">    0.800630</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 104</td>
    <td align="right">    0.450693</td>
    <td align="right">     7957.08</td>
    <td align="right">    0.800714</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 94</td>
    <td align="right">    0.477861</td>
    <td align="right">     8285.29</td>
    <td align="right">    0.800016</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 98</td>
    <td align="right">    0.451659</td>
    <td align="right">     7476.56</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 88</td>
    <td align="right">    0.479517</td>
    <td align="right">     7937.70</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 100</td>
    <td align="right">    0.394775</td>
    <td align="right">     6534.92</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">    0.387196</td>
    <td align="right">     6409.47</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 89</td>
    <td align="right">    0.392329</td>
    <td align="right">     7563.71</td>
    <td align="right">    0.790680</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 103</td>
    <td align="right">    0.355276</td>
    <td align="right">     5881.08</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 99</td>
    <td align="right">    0.483263</td>
    <td align="right">     8340.83</td>
    <td align="right">    0.800620</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 101</td>
    <td align="right">    0.412926</td>
    <td align="right">     7407.33</td>
    <td align="right">    0.800268</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 97</td>
    <td align="right">    0.400277</td>
    <td align="right">     6626.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 102</td>
    <td align="right">    0.757172</td>
    <td align="right">    12533.89</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 95</td>
    <td align="right">    0.353263</td>
    <td align="right">     5847.75</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 92</td>
    <td align="right">    0.398672</td>
    <td align="right">     6599.44</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 107</td>
    <td align="right">    0.860534</td>
    <td align="right">    14244.90</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 93</td>
    <td align="right">    0.398247</td>
    <td align="right">     6592.40</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">    0.384124</td>
    <td align="right">     7463.47</td>
    <td align="right">    0.788229</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 91</td>
    <td align="right">    0.493219</td>
    <td align="right">     8581.37</td>
    <td align="right">    0.800796</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 90</td>
    <td align="right">    0.492242</td>
    <td align="right">     8808.95</td>
    <td align="right">    0.800084</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 105</td>
    <td align="right">    0.454022</td>
    <td align="right">     8014.48</td>
    <td align="right">    0.800773</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 106</td>
    <td align="right">    0.481116</td>
    <td align="right">     8376.25</td>
    <td align="right">    0.800569</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 96</td>
    <td align="right">    0.482605</td>
    <td align="right">     7988.83</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 41</td>
    <td align="right">    0.415035</td>
    <td align="right">     7362.51</td>
    <td align="right">    0.800076</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 42</td>
    <td align="right">    0.454377</td>
    <td align="right">     7521.55</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">    0.416780</td>
    <td align="right">     7324.36</td>
    <td align="right">    0.800313</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">    0.761527</td>
    <td align="right">    12605.97</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">    0.400946</td>
    <td align="right">     6637.08</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 48</td>
    <td align="right">    0.414787</td>
    <td align="right">     7356.83</td>
    <td align="right">    0.800136</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">    0.865381</td>
    <td align="right">    14325.13</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">    0.464203</td>
    <td align="right">     8037.83</td>
    <td align="right">    0.800480</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">    0.495826</td>
    <td align="right">     8630.35</td>
    <td align="right">    0.800649</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">    0.456550</td>
    <td align="right">     8198.11</td>
    <td align="right">    0.800928</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">    0.482484</td>
    <td align="right">     7986.83</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">    0.483609</td>
    <td align="right">     8569.98</td>
    <td align="right">    0.800437</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">    0.484970</td>
    <td align="right">     8027.98</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">    0.485526</td>
    <td align="right">     8561.05</td>
    <td align="right">    0.800158</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 32</td>
    <td align="right">    0.399081</td>
    <td align="right">     6606.21</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 38</td>
    <td align="right">    0.397214</td>
    <td align="right">     7149.44</td>
    <td align="right">    0.800131</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 52</td>
    <td align="right">    0.487879</td>
    <td align="right">     8549.44</td>
    <td align="right">    0.800301</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 33</td>
    <td align="right">    0.397355</td>
    <td align="right">     7133.72</td>
    <td align="right">    0.800996</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">    0.417423</td>
    <td align="right">     7245.52</td>
    <td align="right">    0.800621</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">    0.418874</td>
    <td align="right">     7205.10</td>
    <td align="right">    0.800814</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">    0.766362</td>
    <td align="right">    12686.02</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">    0.357380</td>
    <td align="right">     5915.91</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">    0.403580</td>
    <td align="right">     6680.69</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 29</td>
    <td align="right">    0.495913</td>
    <td align="right">     9058.35</td>
    <td align="right">    0.800187</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">    0.893535</td>
    <td align="right">    14791.18</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 40</td>
    <td align="right">    0.498791</td>
    <td align="right">     8584.25</td>
    <td align="right">    0.800629</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 30</td>
    <td align="right">    0.457624</td>
    <td align="right">     7575.31</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 49</td>
    <td align="right">    0.346403</td>
    <td align="right">     5734.21</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">    0.459464</td>
    <td align="right">     8189.68</td>
    <td align="right">    0.800441</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 34</td>
    <td align="right">    0.485523</td>
    <td align="right">     8037.14</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">    0.486385</td>
    <td align="right">     8561.76</td>
    <td align="right">    0.800740</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 31</td>
    <td align="right">    0.487358</td>
    <td align="right">     8067.50</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 37</td>
    <td align="right">    0.425939</td>
    <td align="right">     7050.80</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 39</td>
    <td align="right">    0.415557</td>
    <td align="right">     6878.94</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">    0.402530</td>
    <td align="right">     6663.30</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">    0.402593</td>
    <td align="right">     6664.35</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">    0.421714</td>
    <td align="right">     6980.86</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">    0.768118</td>
    <td align="right">    12715.08</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">    0.389246</td>
    <td align="right">     6443.41</td>
    <td align="right">    0.000000</td>
    <td align="right">     6443.41</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 114</td>
    <td align="right">    0.444856</td>
    <td align="right">     7802.63</td>
    <td align="right">    0.000000</td>
    <td align="right">     7802.63</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 127</td>
    <td align="right">    0.376159</td>
    <td align="right">     6226.76</td>
    <td align="right">    0.000000</td>
    <td align="right">     6226.76</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 124</td>
    <td align="right">    0.408093</td>
    <td align="right">     6755.39</td>
    <td align="right">    0.000000</td>
    <td align="right">     6755.39</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 125</td>
    <td align="right">        1.06</td>
    <td align="right">    17566.65</td>
    <td align="right">    0.000000</td>
    <td align="right">    17566.65</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 126</td>
    <td align="right">    0.504090</td>
    <td align="right">     8632.10</td>
    <td align="right">    0.000000</td>
    <td align="right">     8632.10</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 123</td>
    <td align="right">    0.463178</td>
    <td align="right">     7667.25</td>
    <td align="right">    0.000000</td>
    <td align="right">     7667.25</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 111</td>
    <td align="right">    0.490433</td>
    <td align="right">     8118.40</td>
    <td align="right">    0.000000</td>
    <td align="right">     8118.40</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 110</td>
    <td align="right">    0.490837</td>
    <td align="right">     8406.10</td>
    <td align="right">    0.000000</td>
    <td align="right">     8406.10</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 109</td>
    <td align="right">    0.491242</td>
    <td align="right">     8131.81</td>
    <td align="right">    0.000000</td>
    <td align="right">     8131.81</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 108</td>
    <td align="right">    0.491470</td>
    <td align="right">     8390.20</td>
    <td align="right">    0.000000</td>
    <td align="right">     8390.20</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 112</td>
    <td align="right">    0.480175</td>
    <td align="right">     8284.68</td>
    <td align="right">    0.000000</td>
    <td align="right">     8284.68</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 120</td>
    <td align="right">    0.741020</td>
    <td align="right">    12266.52</td>
    <td align="right">    0.000000</td>
    <td align="right">    12266.52</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 118</td>
    <td align="right">    0.751504</td>
    <td align="right">    12440.05</td>
    <td align="right">    0.000000</td>
    <td align="right">    12440.05</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 116</td>
    <td align="right">    0.389411</td>
    <td align="right">     7579.55</td>
    <td align="right">    0.000000</td>
    <td align="right">     7579.55</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 121</td>
    <td align="right">    0.407122</td>
    <td align="right">     6930.67</td>
    <td align="right">    0.000000</td>
    <td align="right">     6930.67</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 113</td>
    <td align="right">    0.404902</td>
    <td align="right">     7259.19</td>
    <td align="right">    0.000000</td>
    <td align="right">     7259.19</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 122</td>
    <td align="right">    0.390508</td>
    <td align="right">     6464.29</td>
    <td align="right">    0.000000</td>
    <td align="right">     6464.29</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 115</td>
    <td align="right">    0.478802</td>
    <td align="right">     8755.20</td>
    <td align="right">    0.000000</td>
    <td align="right">     8755.20</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 119</td>
    <td align="right">    0.479852</td>
    <td align="right">     7943.25</td>
    <td align="right">    0.000000</td>
    <td align="right">     7943.25</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 117</td>
    <td align="right">    0.489807</td>
    <td align="right">     8506.84</td>
    <td align="right">    0.000000</td>
    <td align="right">     8506.84</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 63</td>
    <td align="right">    0.854247</td>
    <td align="right">    14140.82</td>
    <td align="right">    0.000000</td>
    <td align="right">    14140.82</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 83</td>
    <td align="right">    0.842504</td>
    <td align="right">    13946.44</td>
    <td align="right">    0.000000</td>
    <td align="right">    13946.44</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 74</td>
    <td align="right">    0.483495</td>
    <td align="right">     8363.28</td>
    <td align="right">    0.000000</td>
    <td align="right">     8363.28</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 81</td>
    <td align="right">    0.442167</td>
    <td align="right">     7319.44</td>
    <td align="right">    0.000000</td>
    <td align="right">     7319.44</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 82</td>
    <td align="right">    0.470427</td>
    <td align="right">     7787.23</td>
    <td align="right">    0.000000</td>
    <td align="right">     7787.23</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 59</td>
    <td align="right">    0.395760</td>
    <td align="right">     6551.24</td>
    <td align="right">    0.000000</td>
    <td align="right">     6551.24</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 77</td>
    <td align="right">    0.471883</td>
    <td align="right">     8162.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     8162.00</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 87</td>
    <td align="right">    0.473770</td>
    <td align="right">     7842.57</td>
    <td align="right">    0.000000</td>
    <td align="right">     7842.57</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 67</td>
    <td align="right">    0.474447</td>
    <td align="right">     8165.77</td>
    <td align="right">    0.000000</td>
    <td align="right">     8165.77</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 62</td>
    <td align="right">    0.392260</td>
    <td align="right">     7580.37</td>
    <td align="right">    0.000000</td>
    <td align="right">     7580.37</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 53</td>
    <td align="right">    0.384201</td>
    <td align="right">     7453.46</td>
    <td align="right">    0.000000</td>
    <td align="right">     7453.46</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 70</td>
    <td align="right">    0.393928</td>
    <td align="right">     6520.90</td>
    <td align="right">    0.000000</td>
    <td align="right">     6520.90</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 78</td>
    <td align="right">    0.392164</td>
    <td align="right">     6491.70</td>
    <td align="right">    0.000000</td>
    <td align="right">     6491.70</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 85</td>
    <td align="right">    0.389522</td>
    <td align="right">     7569.95</td>
    <td align="right">    0.000000</td>
    <td align="right">     7569.95</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 84</td>
    <td align="right">    0.489205</td>
    <td align="right">     8896.67</td>
    <td align="right">    0.000000</td>
    <td align="right">     8896.67</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 57</td>
    <td align="right">    0.396396</td>
    <td align="right">     6561.76</td>
    <td align="right">    0.000000</td>
    <td align="right">     6561.76</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 58</td>
    <td align="right">    0.448184</td>
    <td align="right">     7419.03</td>
    <td align="right">    0.000000</td>
    <td align="right">     7419.03</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 79</td>
    <td align="right">    0.410167</td>
    <td align="right">     7359.95</td>
    <td align="right">    0.000000</td>
    <td align="right">     7359.95</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 60</td>
    <td align="right">    0.502815</td>
    <td align="right">     8323.37</td>
    <td align="right">    0.000000</td>
    <td align="right">     8323.37</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 61</td>
    <td align="right">    0.394457</td>
    <td align="right">     7437.58</td>
    <td align="right">    0.000000</td>
    <td align="right">     7437.58</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 64</td>
    <td align="right">    0.412211</td>
    <td align="right">     7040.21</td>
    <td align="right">    0.000000</td>
    <td align="right">     7040.21</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 50</td>
    <td align="right">    0.396778</td>
    <td align="right">     6568.08</td>
    <td align="right">    0.000000</td>
    <td align="right">     6568.08</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 65</td>
    <td align="right">    0.422309</td>
    <td align="right">     6990.72</td>
    <td align="right">    0.000000</td>
    <td align="right">     6990.72</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 66</td>
    <td align="right">    0.350939</td>
    <td align="right">     5809.29</td>
    <td align="right">    0.000000</td>
    <td align="right">     5809.29</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 69</td>
    <td align="right">    0.476482</td>
    <td align="right">     7887.46</td>
    <td align="right">    0.000000</td>
    <td align="right">     7887.46</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 71</td>
    <td align="right">    0.485532</td>
    <td align="right">     8874.78</td>
    <td align="right">    0.000000</td>
    <td align="right">     8874.78</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 73</td>
    <td align="right">    0.394585</td>
    <td align="right">     7420.33</td>
    <td align="right">    0.000000</td>
    <td align="right">     7420.33</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 104</td>
    <td align="right">    0.450693</td>
    <td align="right">     7957.08</td>
    <td align="right">    0.000000</td>
    <td align="right">     7957.08</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 94</td>
    <td align="right">    0.477861</td>
    <td align="right">     8285.29</td>
    <td align="right">    0.000000</td>
    <td align="right">     8285.29</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 98</td>
    <td align="right">    0.451659</td>
    <td align="right">     7476.56</td>
    <td align="right">    0.000000</td>
    <td align="right">     7476.56</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 88</td>
    <td align="right">    0.479517</td>
    <td align="right">     7937.70</td>
    <td align="right">    0.000000</td>
    <td align="right">     7937.70</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 100</td>
    <td align="right">    0.394775</td>
    <td align="right">     6534.92</td>
    <td align="right">    0.000000</td>
    <td align="right">     6534.92</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 46</td>
    <td align="right">    0.387196</td>
    <td align="right">     6409.47</td>
    <td align="right">    0.000000</td>
    <td align="right">     6409.47</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 89</td>
    <td align="right">    0.392329</td>
    <td align="right">     7563.71</td>
    <td align="right">    0.000000</td>
    <td align="right">     7563.71</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 103</td>
    <td align="right">    0.355276</td>
    <td align="right">     5881.08</td>
    <td align="right">    0.000000</td>
    <td align="right">     5881.08</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 99</td>
    <td align="right">    0.483263</td>
    <td align="right">     8340.83</td>
    <td align="right">    0.000000</td>
    <td align="right">     8340.83</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 101</td>
    <td align="right">    0.412926</td>
    <td align="right">     7407.33</td>
    <td align="right">    0.000000</td>
    <td align="right">     7407.33</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 97</td>
    <td align="right">    0.400277</td>
    <td align="right">     6626.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     6626.00</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 102</td>
    <td align="right">    0.757172</td>
    <td align="right">    12533.89</td>
    <td align="right">    0.000000</td>
    <td align="right">    12533.89</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 95</td>
    <td align="right">    0.353263</td>
    <td align="right">     5847.75</td>
    <td align="right">    0.000000</td>
    <td align="right">     5847.75</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 92</td>
    <td align="right">    0.398672</td>
    <td align="right">     6599.44</td>
    <td align="right">    0.000000</td>
    <td align="right">     6599.44</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 107</td>
    <td align="right">    0.860534</td>
    <td align="right">    14244.90</td>
    <td align="right">    0.000000</td>
    <td align="right">    14244.90</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 93</td>
    <td align="right">    0.398247</td>
    <td align="right">     6592.40</td>
    <td align="right">    0.000000</td>
    <td align="right">     6592.40</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 47</td>
    <td align="right">    0.384124</td>
    <td align="right">     7463.47</td>
    <td align="right">    0.000000</td>
    <td align="right">     7463.47</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 91</td>
    <td align="right">    0.493219</td>
    <td align="right">     8581.37</td>
    <td align="right">    0.000000</td>
    <td align="right">     8581.37</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 90</td>
    <td align="right">    0.492242</td>
    <td align="right">     8808.95</td>
    <td align="right">    0.000000</td>
    <td align="right">     8808.95</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 105</td>
    <td align="right">    0.454022</td>
    <td align="right">     8014.48</td>
    <td align="right">    0.000000</td>
    <td align="right">     8014.48</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 106</td>
    <td align="right">    0.481116</td>
    <td align="right">     8376.25</td>
    <td align="right">    0.000000</td>
    <td align="right">     8376.25</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 96</td>
    <td align="right">    0.482605</td>
    <td align="right">     7988.83</td>
    <td align="right">    0.000000</td>
    <td align="right">     7988.83</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 41</td>
    <td align="right">    0.415035</td>
    <td align="right">     7362.51</td>
    <td align="right">    0.000000</td>
    <td align="right">     7362.51</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 42</td>
    <td align="right">    0.454377</td>
    <td align="right">     7521.55</td>
    <td align="right">    0.000000</td>
    <td align="right">     7521.55</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">    0.416780</td>
    <td align="right">     7324.36</td>
    <td align="right">    0.000000</td>
    <td align="right">     7324.36</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 44</td>
    <td align="right">    0.761527</td>
    <td align="right">    12605.97</td>
    <td align="right">    0.000000</td>
    <td align="right">    12605.97</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">    0.400946</td>
    <td align="right">     6637.08</td>
    <td align="right">    0.000000</td>
    <td align="right">     6637.08</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 48</td>
    <td align="right">    0.414787</td>
    <td align="right">     7356.83</td>
    <td align="right">    0.000000</td>
    <td align="right">     7356.83</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">    0.865381</td>
    <td align="right">    14325.13</td>
    <td align="right">    0.000000</td>
    <td align="right">    14325.13</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">    0.464203</td>
    <td align="right">     8037.83</td>
    <td align="right">    0.000000</td>
    <td align="right">     8037.83</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">    0.495826</td>
    <td align="right">     8630.35</td>
    <td align="right">    0.000000</td>
    <td align="right">     8630.35</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">    0.456550</td>
    <td align="right">     8198.11</td>
    <td align="right">    0.000000</td>
    <td align="right">     8198.11</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">    0.482484</td>
    <td align="right">     7986.83</td>
    <td align="right">    0.000000</td>
    <td align="right">     7986.83</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">    0.483609</td>
    <td align="right">     8569.98</td>
    <td align="right">    0.000000</td>
    <td align="right">     8569.98</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">    0.484970</td>
    <td align="right">     8027.98</td>
    <td align="right">    0.000000</td>
    <td align="right">     8027.98</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">    0.485526</td>
    <td align="right">     8561.05</td>
    <td align="right">    0.000000</td>
    <td align="right">     8561.05</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 32</td>
    <td align="right">    0.399081</td>
    <td align="right">     6606.21</td>
    <td align="right">    0.000000</td>
    <td align="right">     6606.21</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 38</td>
    <td align="right">    0.397214</td>
    <td align="right">     7149.44</td>
    <td align="right">    0.000000</td>
    <td align="right">     7149.44</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 52</td>
    <td align="right">    0.487879</td>
    <td align="right">     8549.44</td>
    <td align="right">    0.000000</td>
    <td align="right">     8549.44</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 33</td>
    <td align="right">    0.397355</td>
    <td align="right">     7133.72</td>
    <td align="right">    0.000000</td>
    <td align="right">     7133.72</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">    0.417423</td>
    <td align="right">     7245.52</td>
    <td align="right">    0.000000</td>
    <td align="right">     7245.52</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">    0.418874</td>
    <td align="right">     7205.10</td>
    <td align="right">    0.000000</td>
    <td align="right">     7205.10</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">    0.766362</td>
    <td align="right">    12686.02</td>
    <td align="right">    0.000000</td>
    <td align="right">    12686.02</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">    0.357380</td>
    <td align="right">     5915.91</td>
    <td align="right">    0.000000</td>
    <td align="right">     5915.91</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">    0.403580</td>
    <td align="right">     6680.69</td>
    <td align="right">    0.000000</td>
    <td align="right">     6680.69</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 29</td>
    <td align="right">    0.495913</td>
    <td align="right">     9058.35</td>
    <td align="right">    0.000000</td>
    <td align="right">     9058.35</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">    0.893535</td>
    <td align="right">    14791.18</td>
    <td align="right">    0.000000</td>
    <td align="right">    14791.18</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 40</td>
    <td align="right">    0.498791</td>
    <td align="right">     8584.25</td>
    <td align="right">    0.000000</td>
    <td align="right">     8584.25</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 30</td>
    <td align="right">    0.457624</td>
    <td align="right">     7575.31</td>
    <td align="right">    0.000000</td>
    <td align="right">     7575.31</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 49</td>
    <td align="right">    0.346403</td>
    <td align="right">     5734.21</td>
    <td align="right">    0.000000</td>
    <td align="right">     5734.21</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">    0.459464</td>
    <td align="right">     8189.68</td>
    <td align="right">    0.000000</td>
    <td align="right">     8189.68</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 34</td>
    <td align="right">    0.485523</td>
    <td align="right">     8037.14</td>
    <td align="right">    0.000000</td>
    <td align="right">     8037.14</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">    0.486385</td>
    <td align="right">     8561.76</td>
    <td align="right">    0.000000</td>
    <td align="right">     8561.76</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 31</td>
    <td align="right">    0.487358</td>
    <td align="right">     8067.50</td>
    <td align="right">    0.000000</td>
    <td align="right">     8067.50</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 37</td>
    <td align="right">    0.425939</td>
    <td align="right">     7050.80</td>
    <td align="right">    0.000000</td>
    <td align="right">     7050.80</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 39</td>
    <td align="right">    0.415557</td>
    <td align="right">     6878.94</td>
    <td align="right">    0.000000</td>
    <td align="right">     6878.94</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">    0.402530</td>
    <td align="right">     6663.30</td>
    <td align="right">    0.000000</td>
    <td align="right">     6663.30</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">    0.402593</td>
    <td align="right">     6664.35</td>
    <td align="right">    0.000000</td>
    <td align="right">     6664.35</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">    0.421714</td>
    <td align="right">     6980.86</td>
    <td align="right">    0.000000</td>
    <td align="right">     6980.86</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">    0.768118</td>
    <td align="right">    12715.08</td>
    <td align="right">    0.000000</td>
    <td align="right">    12715.08</td>
    <td align="right">     2000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN</td>
    <td align="right">    0.389246</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 114</td>
    <td align="right">    0.444856</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 127</td>
    <td align="right">    0.376159</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 124</td>
    <td align="right">    0.408093</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 125</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 126</td>
    <td align="right">    0.504090</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 123</td>
    <td align="right">    0.463178</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 111</td>
    <td align="right">    0.490433</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 110</td>
    <td align="right">    0.490837</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 109</td>
    <td align="right">    0.491242</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 108</td>
    <td align="right">    0.491470</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 112</td>
    <td align="right">    0.480175</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 120</td>
    <td align="right">    0.741020</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 118</td>
    <td align="right">    0.751504</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 116</td>
    <td align="right">    0.389411</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 121</td>
    <td align="right">    0.407122</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 113</td>
    <td align="right">    0.404902</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 122</td>
    <td align="right">    0.390508</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 115</td>
    <td align="right">    0.478802</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 119</td>
    <td align="right">    0.479852</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 117</td>
    <td align="right">    0.489807</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 63</td>
    <td align="right">    0.854247</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 83</td>
    <td align="right">    0.842504</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 74</td>
    <td align="right">    0.483495</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 81</td>
    <td align="right">    0.442167</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 82</td>
    <td align="right">    0.470427</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 59</td>
    <td align="right">    0.395760</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 77</td>
    <td align="right">    0.471883</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 87</td>
    <td align="right">    0.473770</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 67</td>
    <td align="right">    0.474447</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 62</td>
    <td align="right">    0.392260</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 53</td>
    <td align="right">    0.384201</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 70</td>
    <td align="right">    0.393928</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 78</td>
    <td align="right">    0.392164</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 85</td>
    <td align="right">    0.389522</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 84</td>
    <td align="right">    0.489205</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 57</td>
    <td align="right">    0.396396</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 58</td>
    <td align="right">    0.448184</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 79</td>
    <td align="right">    0.410167</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 60</td>
    <td align="right">    0.502815</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 61</td>
    <td align="right">    0.394457</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 64</td>
    <td align="right">    0.412211</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 50</td>
    <td align="right">    0.396778</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 65</td>
    <td align="right">    0.422309</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 66</td>
    <td align="right">    0.350939</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 69</td>
    <td align="right">    0.476482</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 71</td>
    <td align="right">    0.485532</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 73</td>
    <td align="right">    0.394585</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 104</td>
    <td align="right">    0.450693</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 94</td>
    <td align="right">    0.477861</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 98</td>
    <td align="right">    0.451659</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 88</td>
    <td align="right">    0.479517</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 100</td>
    <td align="right">    0.394775</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 46</td>
    <td align="right">    0.387196</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 89</td>
    <td align="right">    0.392329</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 103</td>
    <td align="right">    0.355276</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 99</td>
    <td align="right">    0.483263</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 101</td>
    <td align="right">    0.412926</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 97</td>
    <td align="right">    0.400277</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 102</td>
    <td align="right">    0.757172</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 95</td>
    <td align="right">    0.353263</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 92</td>
    <td align="right">    0.398672</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 107</td>
    <td align="right">    0.860534</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 93</td>
    <td align="right">    0.398247</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 47</td>
    <td align="right">    0.384124</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 91</td>
    <td align="right">    0.493219</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 90</td>
    <td align="right">    0.492242</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 105</td>
    <td align="right">    0.454022</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 106</td>
    <td align="right">    0.481116</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 96</td>
    <td align="right">    0.482605</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 41</td>
    <td align="right">    0.415035</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 42</td>
    <td align="right">    0.454377</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">    0.416780</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 44</td>
    <td align="right">    0.761527</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">    0.400946</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 48</td>
    <td align="right">    0.414787</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 9</td>
    <td align="right">    0.865381</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">    0.464203</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 1</td>
    <td align="right">    0.495826</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">    0.456550</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">    0.482484</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">    0.483609</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 7</td>
    <td align="right">    0.484970</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">    0.485526</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 32</td>
    <td align="right">    0.399081</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 38</td>
    <td align="right">    0.397214</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 52</td>
    <td align="right">    0.487879</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 33</td>
    <td align="right">    0.397355</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 19</td>
    <td align="right">    0.417423</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 26</td>
    <td align="right">    0.418874</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">    0.766362</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 11</td>
    <td align="right">    0.357380</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 17</td>
    <td align="right">    0.403580</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 29</td>
    <td align="right">    0.495913</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 15</td>
    <td align="right">    0.893535</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 40</td>
    <td align="right">    0.498791</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 30</td>
    <td align="right">    0.457624</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 49</td>
    <td align="right">    0.346403</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 14</td>
    <td align="right">    0.459464</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 34</td>
    <td align="right">    0.485523</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 20</td>
    <td align="right">    0.486385</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 31</td>
    <td align="right">    0.487358</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 37</td>
    <td align="right">    0.425939</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 39</td>
    <td align="right">    0.415557</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 23</td>
    <td align="right">    0.402530</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 21</td>
    <td align="right">    0.402593</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 18</td>
    <td align="right">    0.421714</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 10</td>
    <td align="right">    0.768118</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL</td>
    <td align="right">    11774.46</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 114</td>
    <td align="right">    13068.15</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 127</td>
    <td align="right">    11114.02</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 124</td>
    <td align="right">    12214.09</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 125</td>
    <td align="right">    22991.58</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 126</td>
    <td align="right">    14444.30</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 123</td>
    <td align="right">    13493.83</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 111</td>
    <td align="right">    14127.01</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 110</td>
    <td align="right">    14136.41</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 109</td>
    <td align="right">    14145.82</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 108</td>
    <td align="right">    14151.09</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 112</td>
    <td align="right">    13888.70</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 120</td>
    <td align="right">    17216.55</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 118</td>
    <td align="right">    17460.12</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 116</td>
    <td align="right">    11780.05</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 121</td>
    <td align="right">    12191.52</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 113</td>
    <td align="right">    12139.95</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 122</td>
    <td align="right">    11805.52</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 115</td>
    <td align="right">    13856.78</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 119</td>
    <td align="right">    13881.18</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 117</td>
    <td align="right">    14112.45</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 63</td>
    <td align="right">    19847.21</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 83</td>
    <td align="right">    19574.38</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 74</td>
    <td align="right">    13965.82</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 81</td>
    <td align="right">    13005.68</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 82</td>
    <td align="right">    13662.21</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 59</td>
    <td align="right">    11927.55</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 77</td>
    <td align="right">    13696.05</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 87</td>
    <td align="right">    13739.88</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 67</td>
    <td align="right">    13755.62</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 62</td>
    <td align="right">    11846.25</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 53</td>
    <td align="right">    11659.01</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 70</td>
    <td align="right">    11884.99</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 78</td>
    <td align="right">    11844.01</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 85</td>
    <td align="right">    11782.64</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 84</td>
    <td align="right">    14098.47</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 57</td>
    <td align="right">    11942.34</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 58</td>
    <td align="right">    13145.46</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 79</td>
    <td align="right">    12262.25</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 60</td>
    <td align="right">    14414.67</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 61</td>
    <td align="right">    11897.30</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 64</td>
    <td align="right">    12309.75</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 50</td>
    <td align="right">    11951.21</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 65</td>
    <td align="right">    12544.37</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 66</td>
    <td align="right">    10886.28</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 69</td>
    <td align="right">    13802.88</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 71</td>
    <td align="right">    14013.14</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 73</td>
    <td align="right">    11900.26</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 104</td>
    <td align="right">    13203.76</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 94</td>
    <td align="right">    13834.94</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 98</td>
    <td align="right">    13226.20</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 88</td>
    <td align="right">    13873.40</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 100</td>
    <td align="right">    11904.67</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 46</td>
    <td align="right">    11728.60</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 89</td>
    <td align="right">    11847.85</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 103</td>
    <td align="right">    10987.03</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 99</td>
    <td align="right">    13960.44</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 101</td>
    <td align="right">    12326.36</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 97</td>
    <td align="right">    12032.50</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 102</td>
    <td align="right">    17591.82</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 95</td>
    <td align="right">    10940.25</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 92</td>
    <td align="right">    11995.21</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 107</td>
    <td align="right">    19993.30</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 93</td>
    <td align="right">    11985.34</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 47</td>
    <td align="right">    11657.22</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 91</td>
    <td align="right">    14191.73</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 90</td>
    <td align="right">    14169.04</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 105</td>
    <td align="right">    13281.11</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 106</td>
    <td align="right">    13910.56</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 96</td>
    <td align="right">    13945.16</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 41</td>
    <td align="right">    12375.35</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 42</td>
    <td align="right">    13289.35</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 43</td>
    <td align="right">    12415.90</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 44</td>
    <td align="right">    17693.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">    12048.03</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 48</td>
    <td align="right">    12369.60</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 9</td>
    <td align="right">    20105.91</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">    13517.63</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 1</td>
    <td align="right">    14252.30</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">    13339.84</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">    13942.34</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">    13968.48</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 7</td>
    <td align="right">    14000.09</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 8</td>
    <td align="right">    14013.02</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 32</td>
    <td align="right">    12004.72</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 38</td>
    <td align="right">    11961.36</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 52</td>
    <td align="right">    14067.68</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 33</td>
    <td align="right">    11964.62</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 19</td>
    <td align="right">    12430.83</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 26</td>
    <td align="right">    12464.56</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 16</td>
    <td align="right">    17805.35</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 11</td>
    <td align="right">    11035.91</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 17</td>
    <td align="right">    12109.24</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 29</td>
    <td align="right">    14254.32</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 15</td>
    <td align="right">    20229.67</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 40</td>
    <td align="right">    14321.19</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 30</td>
    <td align="right">    13364.79</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 49</td>
    <td align="right">    10780.89</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 14</td>
    <td align="right">    13407.52</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 34</td>
    <td align="right">    14012.95</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 20</td>
    <td align="right">    14032.97</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 31</td>
    <td align="right">    14055.56</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 37</td>
    <td align="right">    12114.03</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 39</td>
    <td align="right">    12102.96</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 23</td>
    <td align="right">    12084.85</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 21</td>
    <td align="right">    12086.32</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 18</td>
    <td align="right">    12530.53</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 10</td>
    <td align="right">    20578.64</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">    0.000227</td>
    <td align="right">    0.027240</td>
    <td align="right">    0.000227</td>
    <td align="right">    0.027240</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.000227</td>
    <td align="right">        9.67</td>
    <td align="right">    0.000227</td>
    <td align="right">        9.67</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Initial Tank Volume [m3]</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Tank Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">    0.000227</td>
    <td align="right">    0.440065</td>
    <td align="right">    0.000227</td>
    <td align="right">    0.440065</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    14:54:59</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SURFACE 102 | SURFACE 103 | SURFACE 699 | SURFACE 702 | SURFACE 705 | SURFACE 706 | SURFACE 718 | SURFACE 719 | SURFACE 720 | SURFACE 721 | SURFACE 722 | SURFACE 723 | SURFACE 734 | SURFACE 735 | SURFACE 736 | SURFACE 741 | SURFACE 742 | SURFACE 753 | SURFACE 754 | SURFACE 759 | SURFACE 760 | SURFACE 764 | SURFACE 767 | SURFACE 770 | SURFACE 773 | SURFACE 254 | SURFACE 257 | SURFACE 60 | SURFACE 61 | SURFACE 68 | SURFACE 69 | SURFACE 366 | SURFACE 367 | SURFACE 218 | SURFACE 219 | SURFACE 220 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 207 | SURFACE 73 | SURFACE 74 | SURFACE 75 | SURFACE 76 | SURFACE 77 | SURFACE 78 | SURFACE 89 | SURFACE 90 | SURFACE 91 | SURFACE 96 | SURFACE 97 | SURFACE 108 | SURFACE 109 | SURFACE 189 | SURFACE 190 | SURFACE 114 | SURFACE 115 | SURFACE 119 | SURFACE 122 | SURFACE 125 | SURFACE 128 | SURFACE 326 | SURFACE 327 | SURFACE 225 | SURFACE 226 | SURFACE 713 | SURFACE 714 | SURFACE 183 | SURFACE 186 | SURFACE 237 | SURFACE 238 | SURFACE 197 | SURFACE 198 | SURFACE 231 | SURFACE 232 | SURFACE 243 | SURFACE 244 | SURFACE 354 | SURFACE 355 | SURFACE 248 | SURFACE 251 | SURFACE 441 | SURFACE 444 | SURFACE 383 | SURFACE 386 | SURFACE 312 | SURFACE 315 | SURFACE 318 | SURFACE 319 | SURFACE 331 | SURFACE 332 | SURFACE 333 | SURFACE 334 | SURFACE 335 | SURFACE 336 | SURFACE 347 | SURFACE 348 | SURFACE 349 | SURFACE 455 | SURFACE 456 | SURFACE 360 | SURFACE 361 | SURFACE 372 | SURFACE 373 | SURFACE 377 | SURFACE 380 | SURFACE 483 | SURFACE 484 | SURFACE 447 | SURFACE 448 | SURFACE 460 | SURFACE 461 | SURFACE 462 | SURFACE 463 | SURFACE 464 | SURFACE 465 | SURFACE 747 | SURFACE 748 | SURFACE 476 | SURFACE 477 | SURFACE 478 | SURFACE 489 | SURFACE 490 | SURFACE 495 | SURFACE 496 | SURFACE 501 | SURFACE 502 | SURFACE 506 | SURFACE 509 | SURFACE 512 | SURFACE 515 | SURFACE 641 | SURFACE 644 | SURFACE 570 | SURFACE 573 | SURFACE 576 | SURFACE 577 | SURFACE 584 | SURFACE 585 | SURFACE 589 | SURFACE 590 | SURFACE 591 | SURFACE 592 | SURFACE 593 | SURFACE 594 | SURFACE 605 | SURFACE 606 | SURFACE 607 | SURFACE 612 | SURFACE 613 | SURFACE 54 | SURFACE 57 | SURFACE 618 | SURFACE 619 | SURFACE 624 | SURFACE 625 | SURFACE 630 | SURFACE 631 | SURFACE 635 | SURFACE 638 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SURFACE 102 | SURFACE 103 | SURFACE 705 | SURFACE 718 | SURFACE 719 | SURFACE 720 | SURFACE 721 | SURFACE 722 | SURFACE 723 | SURFACE 734 | SURFACE 735 | SURFACE 736 | SURFACE 741 | SURFACE 742 | SURFACE 753 | SURFACE 754 | SURFACE 759 | SURFACE 760 | SURFACE 764 | SURFACE 767 | SURFACE 770 | SURFACE 773 | SURFACE 254 | SURFACE 257 | SURFACE 39 | SURFACE 40 | SURFACE 41 | SURFACE 42 | SURFACE 43 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 172 | SURFACE 144 | SURFACE 35 | SURFACE 27 | SURFACE 60 | SURFACE 68 | SURFACE 69 | SURFACE 366 | SURFACE 367 | SURFACE 218 | SURFACE 219 | SURFACE 220 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 207 | SURFACE 73 | SURFACE 74 | SURFACE 75 | SURFACE 76 | SURFACE 77 | SURFACE 78 | SURFACE 89 | SURFACE 90 | SURFACE 91 | SURFACE 96 | SURFACE 97 | SURFACE 108 | SURFACE 109 | SURFACE 189 | SURFACE 114 | SURFACE 115 | SURFACE 119 | SURFACE 122 | SURFACE 125 | SURFACE 128 | SURFACE 273 | SURFACE 21 | SURFACE 150 | SURFACE 326 | SURFACE 327 | SURFACE 225 | SURFACE 226 | SURFACE 156 | SURFACE 713 | SURFACE 714 | SURFACE 402 | SURFACE 164 | SURFACE 680 | SURFACE 237 | SURFACE 238 | SURFACE 197 | SURFACE 198 | SURFACE 408 | SURFACE 231 | SURFACE 232 | SURFACE 243 | SURFACE 244 | SURFACE 354 | SURFACE 355 | SURFACE 248 | SURFACE 251 | SURFACE 279 | SURFACE 383 | SURFACE 386 | SURFACE 285 | SURFACE 297 | SURFACE 298 | SURFACE 299 | SURFACE 300 | SURFACE 301 | SURFACE 318 | SURFACE 331 | SURFACE 332 | SURFACE 333 | SURFACE 334 | SURFACE 335 | SURFACE 336 | SURFACE 15 | SURFACE 347 | SURFACE 348 | SURFACE 349 | SURFACE 455 | SURFACE 456 | SURFACE 360 | SURFACE 361 | SURFACE 372 | SURFACE 373 | SURFACE 377 | SURFACE 380 | SURFACE 414 | SURFACE 483 | SURFACE 484 | SURFACE 422 | SURFACE 426 | SURFACE 427 | SURFACE 428 | SURFACE 429 | SURFACE 430 | SURFACE 447 | SURFACE 293 | SURFACE 460 | SURFACE 461 | SURFACE 462 | SURFACE 463 | SURFACE 464 | SURFACE 465 | SURFACE 747 | SURFACE 748 | SURFACE 476 | SURFACE 477 | SURFACE 478 | SURFACE 489 | SURFACE 490 | SURFACE 495 | SURFACE 496 | SURFACE 501 | SURFACE 502 | SURFACE 506 | SURFACE 509 | SURFACE 512 | SURFACE 515 | SURFACE 531 | SURFACE 641 | SURFACE 644 | SURFACE 537 | SURFACE 543 | SURFACE 551 | SURFACE 555 | SURFACE 556 | SURFACE 557 | SURFACE 558 | SURFACE 559 | SURFACE 576 | SURFACE 584 | SURFACE 585 | SURFACE 589 | SURFACE 590 | SURFACE 591 | SURFACE 592 | SURFACE 593 | SURFACE 594 | SURFACE 605 | SURFACE 606 | SURFACE 607 | SURFACE 612 | SURFACE 613 | SURFACE 618 | SURFACE 619 | SURFACE 624 | SURFACE 625 | SURFACE 630 | SURFACE 631 | SURFACE 635 | SURFACE 638 | SURFACE 660 | SURFACE 666 | SURFACE 672 | SURFACE 684 | SURFACE 685 | SURFACE 686 | SURFACE 687 | SURFACE 688 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SURFACE 699 | SURFACE 702 | SURFACE 705 | SURFACE 706 | SURFACE 718 | SURFACE 719 | SURFACE 720 | SURFACE 721 | SURFACE 722 | SURFACE 723 | SURFACE 734 | SURFACE 735 | SURFACE 736 | SURFACE 741 | SURFACE 742 | SURFACE 753 | SURFACE 754 | SURFACE 759 | SURFACE 760 | SURFACE 764 | SURFACE 767 | SURFACE 770 | SURFACE 773 | SURFACE 254 | SURFACE 257 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 144 | SURFACE 366 | SURFACE 367 | SURFACE 218 | SURFACE 219 | SURFACE 220 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 207 | SURFACE 189 | SURFACE 190 | SURFACE 273 | SURFACE 138 | SURFACE 150 | SURFACE 326 | SURFACE 327 | SURFACE 225 | SURFACE 226 | SURFACE 156 | SURFACE 713 | SURFACE 714 | SURFACE 402 | SURFACE 164 | SURFACE 396 | SURFACE 680 | SURFACE 183 | SURFACE 186 | SURFACE 237 | SURFACE 238 | SURFACE 197 | SURFACE 198 | SURFACE 408 | SURFACE 231 | SURFACE 232 | SURFACE 243 | SURFACE 244 | SURFACE 354 | SURFACE 355 | SURFACE 248 | SURFACE 251 | SURFACE 267 | SURFACE 279 | SURFACE 441 | SURFACE 444 | SURFACE 383 | SURFACE 386 | SURFACE 285 | SURFACE 297 | SURFACE 298 | SURFACE 299 | SURFACE 300 | SURFACE 301 | SURFACE 302 | SURFACE 312 | SURFACE 315 | SURFACE 318 | SURFACE 319 | SURFACE 331 | SURFACE 332 | SURFACE 333 | SURFACE 334 | SURFACE 335 | SURFACE 336 | SURFACE 347 | SURFACE 348 | SURFACE 349 | SURFACE 455 | SURFACE 456 | SURFACE 360 | SURFACE 361 | SURFACE 372 | SURFACE 373 | SURFACE 377 | SURFACE 380 | SURFACE 414 | SURFACE 483 | SURFACE 484 | SURFACE 422 | SURFACE 426 | SURFACE 427 | SURFACE 428 | SURFACE 429 | SURFACE 430 | SURFACE 431 | SURFACE 447 | SURFACE 448 | SURFACE 293 | SURFACE 460 | SURFACE 461 | SURFACE 462 | SURFACE 463 | SURFACE 464 | SURFACE 465 | SURFACE 747 | SURFACE 748 | SURFACE 476 | SURFACE 477 | SURFACE 478 | SURFACE 489 | SURFACE 490 | SURFACE 495 | SURFACE 496 | SURFACE 501 | SURFACE 502 | SURFACE 506 | SURFACE 509 | SURFACE 512 | SURFACE 515 | SURFACE 525 | SURFACE 531 | SURFACE 641 | SURFACE 644 | SURFACE 537 | SURFACE 543 | SURFACE 551 | SURFACE 555 | SURFACE 556 | SURFACE 557 | SURFACE 558 | SURFACE 559 | SURFACE 560 | SURFACE 570 | SURFACE 573 | SURFACE 576 | SURFACE 577 | SURFACE 584 | SURFACE 585 | SURFACE 589 | SURFACE 590 | SURFACE 591 | SURFACE 592 | SURFACE 593 | SURFACE 594 | SURFACE 605 | SURFACE 606 | SURFACE 607 | SURFACE 612 | SURFACE 613 | SURFACE 618 | SURFACE 619 | SURFACE 624 | SURFACE 625 | SURFACE 630 | SURFACE 631 | SURFACE 635 | SURFACE 638 | SURFACE 654 | SURFACE 660 | SURFACE 666 | SURFACE 672 | SURFACE 684 | SURFACE 685 | SURFACE 686 | SURFACE 687 | SURFACE 688 | SURFACE 689 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">SURFACE 4 | SURFACE 5 | SURFACE 702 | SURFACE 708 | SURFACE 729 | SURFACE 730 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 145 | SURFACE 146 | SURFACE 32 | SURFACE 35 | SURFACE 28 | SURFACE 29 | SURFACE 63 | SURFACE 66 | SURFACE 67 | SURFACE 213 | SURFACE 214 | SURFACE 84 | SURFACE 85 | SURFACE 192 | SURFACE 274 | SURFACE 275 | SURFACE 22 | SURFACE 23 | SURFACE 133 | SURFACE 134 | SURFACE 139 | SURFACE 140 | SURFACE 151 | SURFACE 152 | SURFACE 324 | SURFACE 325 | SURFACE 262 | SURFACE 263 | SURFACE 157 | SURFACE 158 | SURFACE 711 | SURFACE 712 | SURFACE 403 | SURFACE 404 | SURFACE 161 | SURFACE 164 | SURFACE 397 | SURFACE 398 | SURFACE 677 | SURFACE 680 | SURFACE 186 | SURFACE 195 | SURFACE 196 | SURFACE 409 | SURFACE 410 | SURFACE 268 | SURFACE 269 | SURFACE 10 | SURFACE 11 | SURFACE 280 | SURFACE 281 | SURFACE 444 | SURFACE 286 | SURFACE 287 | SURFACE 520 | SURFACE 521 | SURFACE 305 | SURFACE 306 | SURFACE 307 | SURFACE 308 | SURFACE 309 | SURFACE 315 | SURFACE 321 | SURFACE 342 | SURFACE 343 | SURFACE 391 | SURFACE 392 | SURFACE 16 | SURFACE 17 | SURFACE 453 | SURFACE 454 | SURFACE 415 | SURFACE 416 | SURFACE 419 | SURFACE 422 | SURFACE 434 | SURFACE 435 | SURFACE 436 | SURFACE 437 | SURFACE 438 | SURFACE 450 | SURFACE 290 | SURFACE 293 | SURFACE 471 | SURFACE 472 | SURFACE 526 | SURFACE 527 | SURFACE 532 | SURFACE 533 | SURFACE 538 | SURFACE 539 | SURFACE 544 | SURFACE 545 | SURFACE 548 | SURFACE 551 | SURFACE 563 | SURFACE 564 | SURFACE 565 | SURFACE 566 | SURFACE 567 | SURFACE 573 | SURFACE 579 | SURFACE 582 | SURFACE 583 | SURFACE 600 | SURFACE 601 | SURFACE 57 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 674 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SURFACE 4 | SURFACE 5 | SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 740 | SURFACE 752 | SURFACE 753 | SURFACE 766 | SURFACE 767 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 179 | SURFACE 145 | SURFACE 146 | SURFACE 28 | SURFACE 62 | SURFACE 63 | SURFACE 66 | SURFACE 67 | SURFACE 70 | SURFACE 365 | SURFACE 366 | SURFACE 95 | SURFACE 107 | SURFACE 108 | SURFACE 191 | SURFACE 192 | SURFACE 121 | SURFACE 122 | SURFACE 274 | SURFACE 275 | SURFACE 22 | SURFACE 23 | SURFACE 133 | SURFACE 134 | SURFACE 139 | SURFACE 140 | SURFACE 151 | SURFACE 152 | SURFACE 324 | SURFACE 325 | SURFACE 328 | SURFACE 262 | SURFACE 263 | SURFACE 224 | SURFACE 157 | SURFACE 711 | SURFACE 712 | SURFACE 715 | SURFACE 403 | SURFACE 404 | SURFACE 397 | SURFACE 398 | SURFACE 185 | SURFACE 186 | SURFACE 236 | SURFACE 237 | SURFACE 195 | SURFACE 196 | SURFACE 199 | SURFACE 409 | SURFACE 410 | SURFACE 353 | SURFACE 250 | SURFACE 251 | SURFACE 268 | SURFACE 269 | SURFACE 10 | SURFACE 11 | SURFACE 280 | SURFACE 281 | SURFACE 443 | SURFACE 444 | SURFACE 286 | SURFACE 520 | SURFACE 521 | SURFACE 305 | SURFACE 306 | SURFACE 307 | SURFACE 308 | SURFACE 314 | SURFACE 315 | SURFACE 320 | SURFACE 321 | SURFACE 391 | SURFACE 392 | SURFACE 16 | SURFACE 17 | SURFACE 453 | SURFACE 454 | SURFACE 457 | SURFACE 379 | SURFACE 380 | SURFACE 415 | SURFACE 482 | SURFACE 434 | SURFACE 435 | SURFACE 436 | SURFACE 437 | SURFACE 449 | SURFACE 450 | SURFACE 494 | SURFACE 495 | SURFACE 508 | SURFACE 509 | SURFACE 526 | SURFACE 527 | SURFACE 532 | SURFACE 533 | SURFACE 538 | SURFACE 539 | SURFACE 544 | SURFACE 563 | SURFACE 564 | SURFACE 565 | SURFACE 566 | SURFACE 572 | SURFACE 573 | SURFACE 578 | SURFACE 579 | SURFACE 582 | SURFACE 583 | SURFACE 586 | SURFACE 611 | SURFACE 56 | SURFACE 57 | SURFACE 623 | SURFACE 624 | SURFACE 637 | SURFACE 638 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SURFACE 726 | SURFACE 727 | SURFACE 752 | SURFACE 766 | SURFACE 767 | SURFACE 773 | SURFACE 257 | SURFACE 365 | SURFACE 210 | SURFACE 211 | SURFACE 81 | SURFACE 82 | SURFACE 107 | SURFACE 121 | SURFACE 122 | SURFACE 128 | SURFACE 236 | SURFACE 250 | SURFACE 251 | SURFACE 386 | SURFACE 339 | SURFACE 340 | SURFACE 379 | SURFACE 380 | SURFACE 468 | SURFACE 469 | SURFACE 494 | SURFACE 508 | SURFACE 509 | SURFACE 515 | SURFACE 644 | SURFACE 597 | SURFACE 598 | SURFACE 623 | SURFACE 637 | SURFACE 638 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 726 | SURFACE 727 | SURFACE 728 | SURFACE 729 | SURFACE 730 | SURFACE 737 | SURFACE 740 | SURFACE 752 | SURFACE 753 | SURFACE 759 | SURFACE 766 | SURFACE 767 | SURFACE 773 | SURFACE 257 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 145 | SURFACE 146 | SURFACE 365 | SURFACE 366 | SURFACE 221 | SURFACE 210 | SURFACE 211 | SURFACE 212 | SURFACE 213 | SURFACE 214 | SURFACE 191 | SURFACE 192 | SURFACE 274 | SURFACE 275 | SURFACE 133 | SURFACE 134 | SURFACE 139 | SURFACE 140 | SURFACE 151 | SURFACE 152 | SURFACE 324 | SURFACE 325 | SURFACE 328 | SURFACE 262 | SURFACE 263 | SURFACE 224 | SURFACE 157 | SURFACE 158 | SURFACE 711 | SURFACE 712 | SURFACE 715 | SURFACE 403 | SURFACE 404 | SURFACE 161 | SURFACE 164 | SURFACE 397 | SURFACE 398 | SURFACE 677 | SURFACE 680 | SURFACE 185 | SURFACE 186 | SURFACE 236 | SURFACE 237 | SURFACE 195 | SURFACE 196 | SURFACE 199 | SURFACE 409 | SURFACE 410 | SURFACE 243 | SURFACE 353 | SURFACE 250 | SURFACE 251 | SURFACE 268 | SURFACE 269 | SURFACE 280 | SURFACE 281 | SURFACE 443 | SURFACE 444 | SURFACE 386 | SURFACE 286 | SURFACE 287 | SURFACE 520 | SURFACE 521 | SURFACE 305 | SURFACE 306 | SURFACE 307 | SURFACE 308 | SURFACE 309 | SURFACE 314 | SURFACE 315 | SURFACE 320 | SURFACE 321 | SURFACE 339 | SURFACE 340 | SURFACE 341 | SURFACE 342 | SURFACE 343 | SURFACE 391 | SURFACE 392 | SURFACE 350 | SURFACE 453 | SURFACE 454 | SURFACE 457 | SURFACE 372 | SURFACE 379 | SURFACE 380 | SURFACE 415 | SURFACE 416 | SURFACE 482 | SURFACE 419 | SURFACE 422 | SURFACE 434 | SURFACE 435 | SURFACE 436 | SURFACE 437 | SURFACE 438 | SURFACE 449 | SURFACE 450 | SURFACE 290 | SURFACE 293 | SURFACE 468 | SURFACE 469 | SURFACE 470 | SURFACE 471 | SURFACE 472 | SURFACE 479 | SURFACE 494 | SURFACE 495 | SURFACE 501 | SURFACE 508 | SURFACE 509 | SURFACE 515 | SURFACE 526 | SURFACE 527 | SURFACE 532 | SURFACE 533 | SURFACE 644 | SURFACE 538 | SURFACE 539 | SURFACE 544 | SURFACE 545 | SURFACE 548 | SURFACE 551 | SURFACE 563 | SURFACE 564 | SURFACE 565 | SURFACE 566 | SURFACE 567 | SURFACE 572 | SURFACE 573 | SURFACE 578 | SURFACE 579 | SURFACE 582 | SURFACE 583 | SURFACE 586 | SURFACE 597 | SURFACE 598 | SURFACE 599 | SURFACE 600 | SURFACE 601 | SURFACE 608 | SURFACE 611 | SURFACE 623 | SURFACE 624 | SURFACE 630 | SURFACE 637 | SURFACE 638 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 674 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 699</td>
    <td align="right">SURFACE 677 | SURFACE 680 | SURFACE 649 | SURFACE 654 | SURFACE 655 | SURFACE 660 | SURFACE 661 | SURFACE 666 | SURFACE 667 | SURFACE 672 | SURFACE 673 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 701</td>
    <td align="right">SURFACE 721 | SURFACE 722 | SURFACE 723 | SURFACE 742 | SURFACE 753 | SURFACE 754 | SURFACE 759 | SURFACE 760 | SURFACE 764 | SURFACE 767 | SURFACE 770 | SURFACE 773 | SURFACE 748 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 702</td>
    <td align="right">SURFACE 719 | SURFACE 720 | SURFACE 721 | SURFACE 722 | SURFACE 723 | SURFACE 735 | SURFACE 736 | SURFACE 741 | SURFACE 742 | SURFACE 753 | SURFACE 754 | SURFACE 759 | SURFACE 760 | SURFACE 764 | SURFACE 767 | SURFACE 770 | SURFACE 773 | SURFACE 714 | SURFACE 677 | SURFACE 680 | SURFACE 747 | SURFACE 748 | SURFACE 649 | SURFACE 654 | SURFACE 655 | SURFACE 660 | SURFACE 661 | SURFACE 666 | SURFACE 667 | SURFACE 672 | SURFACE 673 | SURFACE 693 | SURFACE 694 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 705</td>
    <td align="right">SURFACE 677 | SURFACE 680 | SURFACE 649 | SURFACE 650 | SURFACE 654 | SURFACE 655 | SURFACE 656 | SURFACE 660 | SURFACE 661 | SURFACE 666 | SURFACE 667 | SURFACE 672 | SURFACE 673 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 706</td>
    <td align="right">SURFACE 649 | SURFACE 692 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 707</td>
    <td align="right">SURFACE 721 | SURFACE 722 | SURFACE 723 | SURFACE 742 | SURFACE 753 | SURFACE 754 | SURFACE 759 | SURFACE 760 | SURFACE 764 | SURFACE 767 | SURFACE 770 | SURFACE 773 | SURFACE 748 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 708</td>
    <td align="right">SURFACE 719 | SURFACE 720 | SURFACE 721 | SURFACE 722 | SURFACE 723 | SURFACE 735 | SURFACE 736 | SURFACE 741 | SURFACE 753 | SURFACE 759 | SURFACE 760 | SURFACE 767 | SURFACE 770 | SURFACE 773 | SURFACE 677 | SURFACE 680 | SURFACE 747 | SURFACE 748 | SURFACE 661 | SURFACE 666 | SURFACE 667 | SURFACE 672 | SURFACE 673 | SURFACE 694 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 718</td>
    <td align="right">SURFACE 677 | SURFACE 680 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 719</td>
    <td align="right">SURFACE 702 | SURFACE 708 | SURFACE 741 | SURFACE 753 | SURFACE 767 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 692 | SURFACE 693 | SURFACE 694 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 720</td>
    <td align="right">SURFACE 702 | SURFACE 708 | SURFACE 741 | SURFACE 753 | SURFACE 767 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 692 | SURFACE 693 | SURFACE 694 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 721</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 753 | SURFACE 767 | SURFACE 715 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 692 | SURFACE 693 | SURFACE 694 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 722</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 743 | SURFACE 767 | SURFACE 715 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 692 | SURFACE 693 | SURFACE 694 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 723</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 743 | SURFACE 755 | SURFACE 715 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 692 | SURFACE 693 | SURFACE 694 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 726</td>
    <td align="right">SURFACE 737 | SURFACE 761 | SURFACE 677 | SURFACE 680 | SURFACE 749 | SURFACE 673 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 727</td>
    <td align="right">SURFACE 737 | SURFACE 773 | SURFACE 677 | SURFACE 680 | SURFACE 749 | SURFACE 673 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 728</td>
    <td align="right">SURFACE 737 | SURFACE 759 | SURFACE 773 | SURFACE 677 | SURFACE 680 | SURFACE 673 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 729</td>
    <td align="right">SURFACE 759 | SURFACE 773 | SURFACE 677 | SURFACE 680 | SURFACE 747 | SURFACE 673 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 730</td>
    <td align="right">SURFACE 759 | SURFACE 773 | SURFACE 677 | SURFACE 680 | SURFACE 747 | SURFACE 673 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 734</td>
    <td align="right">SURFACE 677 | SURFACE 680 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 674 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 735</td>
    <td align="right">SURFACE 702 | SURFACE 708 | SURFACE 740 | SURFACE 741 | SURFACE 752 | SURFACE 753 | SURFACE 766 | SURFACE 767 | SURFACE 711 | SURFACE 712 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 736</td>
    <td align="right">SURFACE 702 | SURFACE 708 | SURFACE 740 | SURFACE 741 | SURFACE 752 | SURFACE 753 | SURFACE 766 | SURFACE 767 | SURFACE 711 | SURFACE 712 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 737</td>
    <td align="right">SURFACE 726 | SURFACE 727 | SURFACE 728 | SURFACE 740 | SURFACE 752 | SURFACE 753 | SURFACE 759 | SURFACE 766 | SURFACE 767 | SURFACE 773 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 740</td>
    <td align="right">SURFACE 735 | SURFACE 736 | SURFACE 737 | SURFACE 759 | SURFACE 760 | SURFACE 770 | SURFACE 773 | SURFACE 677 | SURFACE 680 | SURFACE 748 | SURFACE 673 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 741</td>
    <td align="right">SURFACE 702 | SURFACE 708 | SURFACE 719 | SURFACE 720 | SURFACE 735 | SURFACE 736 | SURFACE 677 | SURFACE 680 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 666 | SURFACE 667 | SURFACE 672 | SURFACE 673 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 742</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 692 | SURFACE 693 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 743</td>
    <td align="right">SURFACE 722 | SURFACE 723 | SURFACE 760 | SURFACE 767 | SURFACE 770 | SURFACE 773 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 752</td>
    <td align="right">SURFACE 735 | SURFACE 736 | SURFACE 737 | SURFACE 760 | SURFACE 770 | SURFACE 773 | SURFACE 677 | SURFACE 680 | SURFACE 748 | SURFACE 749 | SURFACE 673 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 753</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 719 | SURFACE 720 | SURFACE 721 | SURFACE 735 | SURFACE 736 | SURFACE 737 | SURFACE 715 | SURFACE 677 | SURFACE 680 | SURFACE 748 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 666 | SURFACE 667 | SURFACE 672 | SURFACE 673 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 754</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 692 | SURFACE 693 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 755</td>
    <td align="right">SURFACE 723 | SURFACE 770 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 759</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 728 | SURFACE 729 | SURFACE 730 | SURFACE 737 | SURFACE 740 | SURFACE 711 | SURFACE 712 | SURFACE 715 | SURFACE 677 | SURFACE 680 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 674 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 760</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 740 | SURFACE 743 | SURFACE 752 | SURFACE 766 | SURFACE 767 | SURFACE 711 | SURFACE 712 | SURFACE 715 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 761</td>
    <td align="right">SURFACE 726 | SURFACE 766 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 764</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 692 | SURFACE 693 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 766</td>
    <td align="right">SURFACE 735 | SURFACE 736 | SURFACE 737 | SURFACE 760 | SURFACE 761 | SURFACE 770 | SURFACE 677 | SURFACE 680 | SURFACE 748 | SURFACE 749 | SURFACE 673 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 767</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 719 | SURFACE 720 | SURFACE 721 | SURFACE 722 | SURFACE 735 | SURFACE 736 | SURFACE 737 | SURFACE 743 | SURFACE 760 | SURFACE 715 | SURFACE 677 | SURFACE 680 | SURFACE 748 | SURFACE 749 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 666 | SURFACE 667 | SURFACE 672 | SURFACE 673 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 770</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 740 | SURFACE 743 | SURFACE 752 | SURFACE 755 | SURFACE 766 | SURFACE 711 | SURFACE 712 | SURFACE 715 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 773</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 727 | SURFACE 728 | SURFACE 729 | SURFACE 730 | SURFACE 737 | SURFACE 740 | SURFACE 743 | SURFACE 752 | SURFACE 711 | SURFACE 712 | SURFACE 715 | SURFACE 677 | SURFACE 680 | SURFACE 749 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 674 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 740 | SURFACE 743 | SURFACE 752 | SURFACE 755 | SURFACE 766 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 179 | SURFACE 145 | SURFACE 146 | SURFACE 365 | SURFACE 368 | SURFACE 191 | SURFACE 192 | SURFACE 274 | SURFACE 275 | SURFACE 133 | SURFACE 134 | SURFACE 139 | SURFACE 140 | SURFACE 151 | SURFACE 152 | SURFACE 324 | SURFACE 325 | SURFACE 328 | SURFACE 262 | SURFACE 263 | SURFACE 224 | SURFACE 227 | SURFACE 157 | SURFACE 711 | SURFACE 712 | SURFACE 715 | SURFACE 403 | SURFACE 404 | SURFACE 397 | SURFACE 398 | SURFACE 185 | SURFACE 186 | SURFACE 236 | SURFACE 239 | SURFACE 195 | SURFACE 196 | SURFACE 199 | SURFACE 409 | SURFACE 410 | SURFACE 353 | SURFACE 356 | SURFACE 250 | SURFACE 268 | SURFACE 269 | SURFACE 280 | SURFACE 281 | SURFACE 443 | SURFACE 444 | SURFACE 286 | SURFACE 520 | SURFACE 521 | SURFACE 305 | SURFACE 306 | SURFACE 307 | SURFACE 308 | SURFACE 314 | SURFACE 315 | SURFACE 320 | SURFACE 321 | SURFACE 391 | SURFACE 392 | SURFACE 453 | SURFACE 454 | SURFACE 457 | SURFACE 379 | SURFACE 415 | SURFACE 482 | SURFACE 485 | SURFACE 434 | SURFACE 435 | SURFACE 436 | SURFACE 437 | SURFACE 449 | SURFACE 450 | SURFACE 494 | SURFACE 497 | SURFACE 508 | SURFACE 526 | SURFACE 527 | SURFACE 532 | SURFACE 533 | SURFACE 538 | SURFACE 539 | SURFACE 544 | SURFACE 563 | SURFACE 564 | SURFACE 565 | SURFACE 566 | SURFACE 572 | SURFACE 573 | SURFACE 578 | SURFACE 579 | SURFACE 582 | SURFACE 583 | SURFACE 586 | SURFACE 611 | SURFACE 614 | SURFACE 623 | SURFACE 626 | SURFACE 637 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 257</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 727 | SURFACE 728 | SURFACE 729 | SURFACE 730 | SURFACE 737 | SURFACE 740 | SURFACE 743 | SURFACE 752 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 145 | SURFACE 146 | SURFACE 365 | SURFACE 221 | SURFACE 211 | SURFACE 212 | SURFACE 213 | SURFACE 214 | SURFACE 191 | SURFACE 192 | SURFACE 274 | SURFACE 275 | SURFACE 133 | SURFACE 134 | SURFACE 139 | SURFACE 140 | SURFACE 151 | SURFACE 152 | SURFACE 324 | SURFACE 325 | SURFACE 328 | SURFACE 262 | SURFACE 263 | SURFACE 224 | SURFACE 227 | SURFACE 157 | SURFACE 158 | SURFACE 711 | SURFACE 712 | SURFACE 715 | SURFACE 403 | SURFACE 404 | SURFACE 161 | SURFACE 164 | SURFACE 397 | SURFACE 398 | SURFACE 677 | SURFACE 680 | SURFACE 185 | SURFACE 186 | SURFACE 236 | SURFACE 195 | SURFACE 196 | SURFACE 199 | SURFACE 409 | SURFACE 410 | SURFACE 233 | SURFACE 353 | SURFACE 356 | SURFACE 268 | SURFACE 269 | SURFACE 280 | SURFACE 281 | SURFACE 443 | SURFACE 444 | SURFACE 286 | SURFACE 287 | SURFACE 520 | SURFACE 521 | SURFACE 305 | SURFACE 306 | SURFACE 307 | SURFACE 308 | SURFACE 309 | SURFACE 314 | SURFACE 315 | SURFACE 320 | SURFACE 321 | SURFACE 340 | SURFACE 341 | SURFACE 342 | SURFACE 343 | SURFACE 391 | SURFACE 392 | SURFACE 350 | SURFACE 453 | SURFACE 454 | SURFACE 457 | SURFACE 362 | SURFACE 415 | SURFACE 416 | SURFACE 482 | SURFACE 485 | SURFACE 419 | SURFACE 422 | SURFACE 434 | SURFACE 435 | SURFACE 436 | SURFACE 437 | SURFACE 438 | SURFACE 449 | SURFACE 450 | SURFACE 290 | SURFACE 293 | SURFACE 469 | SURFACE 470 | SURFACE 471 | SURFACE 472 | SURFACE 749 | SURFACE 479 | SURFACE 491 | SURFACE 494 | SURFACE 526 | SURFACE 527 | SURFACE 532 | SURFACE 533 | SURFACE 538 | SURFACE 539 | SURFACE 544 | SURFACE 545 | SURFACE 548 | SURFACE 551 | SURFACE 563 | SURFACE 564 | SURFACE 565 | SURFACE 566 | SURFACE 567 | SURFACE 572 | SURFACE 573 | SURFACE 578 | SURFACE 579 | SURFACE 582 | SURFACE 583 | SURFACE 586 | SURFACE 598 | SURFACE 599 | SURFACE 600 | SURFACE 601 | SURFACE 608 | SURFACE 611 | SURFACE 614 | SURFACE 620 | SURFACE 623 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 674 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 258</td>
    <td align="right">SURFACE 701 | SURFACE 702 | SURFACE 707 | SURFACE 708 | SURFACE 726 | SURFACE 727 | SURFACE 728 | SURFACE 729 | SURFACE 730 | SURFACE 737 | SURFACE 740 | SURFACE 743 | SURFACE 752 | SURFACE 755 | SURFACE 761 | SURFACE 766 | SURFACE 365 | SURFACE 368 | SURFACE 274 | SURFACE 275 | SURFACE 324 | SURFACE 325 | SURFACE 328 | SURFACE 262 | SURFACE 263 | SURFACE 711 | SURFACE 712 | SURFACE 715 | SURFACE 403 | SURFACE 404 | SURFACE 397 | SURFACE 398 | SURFACE 677 | SURFACE 680 | SURFACE 409 | SURFACE 410 | SURFACE 353 | SURFACE 356 | SURFACE 268 | SURFACE 269 | SURFACE 280 | SURFACE 281 | SURFACE 443 | SURFACE 444 | SURFACE 286 | SURFACE 287 | SURFACE 520 | SURFACE 521 | SURFACE 305 | SURFACE 306 | SURFACE 307 | SURFACE 308 | SURFACE 309 | SURFACE 314 | SURFACE 315 | SURFACE 320 | SURFACE 321 | SURFACE 339 | SURFACE 340 | SURFACE 341 | SURFACE 342 | SURFACE 343 | SURFACE 391 | SURFACE 392 | SURFACE 350 | SURFACE 453 | SURFACE 454 | SURFACE 457 | SURFACE 362 | SURFACE 374 | SURFACE 379 | SURFACE 415 | SURFACE 416 | SURFACE 482 | SURFACE 485 | SURFACE 419 | SURFACE 422 | SURFACE 434 | SURFACE 435 | SURFACE 436 | SURFACE 437 | SURFACE 438 | SURFACE 449 | SURFACE 450 | SURFACE 290 | SURFACE 293 | SURFACE 468 | SURFACE 469 | SURFACE 470 | SURFACE 471 | SURFACE 472 | SURFACE 749 | SURFACE 479 | SURFACE 491 | SURFACE 494 | SURFACE 497 | SURFACE 503 | SURFACE 508 | SURFACE 526 | SURFACE 527 | SURFACE 532 | SURFACE 533 | SURFACE 538 | SURFACE 539 | SURFACE 544 | SURFACE 545 | SURFACE 548 | SURFACE 551 | SURFACE 563 | SURFACE 564 | SURFACE 565 | SURFACE 566 | SURFACE 567 | SURFACE 572 | SURFACE 573 | SURFACE 578 | SURFACE 579 | SURFACE 582 | SURFACE 583 | SURFACE 586 | SURFACE 597 | SURFACE 598 | SURFACE 599 | SURFACE 600 | SURFACE 601 | SURFACE 608 | SURFACE 611 | SURFACE 614 | SURFACE 620 | SURFACE 623 | SURFACE 626 | SURFACE 632 | SURFACE 637 | SURFACE 649 | SURFACE 650 | SURFACE 655 | SURFACE 656 | SURFACE 661 | SURFACE 662 | SURFACE 667 | SURFACE 668 | SURFACE 673 | SURFACE 674 | SURFACE 692 | SURFACE 693 | SURFACE 694 | SURFACE 695 | SURFACE 696 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SURFACE 5 | SURFACE 146 | SURFACE 29 | SURFACE 275 | SURFACE 23 | SURFACE 134 | SURFACE 140 | SURFACE 152 | SURFACE 263 | SURFACE 158 | SURFACE 404 | SURFACE 398 | SURFACE 410 | SURFACE 269 | SURFACE 11 | SURFACE 281 | SURFACE 287 | SURFACE 521 | SURFACE 392 | SURFACE 17 | SURFACE 416 | SURFACE 527 | SURFACE 533 | SURFACE 539 | SURFACE 545 | SURFACE 650 | SURFACE 656 | SURFACE 662 | SURFACE 668 | SURFACE 674 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SURFACE 5 | SURFACE 146 | SURFACE 35 | SURFACE 275 | SURFACE 23 | SURFACE 134 | SURFACE 140 | SURFACE 152 | SURFACE 263 | SURFACE 404 | SURFACE 164 | SURFACE 398 | SURFACE 680 | SURFACE 410 | SURFACE 269 | SURFACE 11 | SURFACE 281 | SURFACE 521 | SURFACE 392 | SURFACE 17 | SURFACE 422 | SURFACE 293 | SURFACE 527 | SURFACE 533 | SURFACE 539 | SURFACE 551 | SURFACE 650 | SURFACE 656 | SURFACE 662 | SURFACE 668 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SURFACE 5 | SURFACE 146 | SURFACE 35 | SURFACE 27 | SURFACE 275 | SURFACE 134 | SURFACE 140 | SURFACE 263 | SURFACE 156 | SURFACE 404 | SURFACE 164 | SURFACE 398 | SURFACE 680 | SURFACE 269 | SURFACE 11 | SURFACE 285 | SURFACE 521 | SURFACE 392 | SURFACE 17 | SURFACE 414 | SURFACE 422 | SURFACE 293 | SURFACE 527 | SURFACE 533 | SURFACE 543 | SURFACE 551 | SURFACE 650 | SURFACE 656 | SURFACE 662 | SURFACE 672 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">SURFACE 5 | SURFACE 35 | SURFACE 27 | SURFACE 21 | SURFACE 134 | SURFACE 140 | SURFACE 150 | SURFACE 263 | SURFACE 156 | SURFACE 164 | SURFACE 398 | SURFACE 680 | SURFACE 408 | SURFACE 269 | SURFACE 11 | SURFACE 279 | SURFACE 285 | SURFACE 521 | SURFACE 392 | SURFACE 414 | SURFACE 422 | SURFACE 293 | SURFACE 527 | SURFACE 537 | SURFACE 543 | SURFACE 551 | SURFACE 650 | SURFACE 656 | SURFACE 666 | SURFACE 672 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SURFACE 5 | SURFACE 144 | SURFACE 35 | SURFACE 27 | SURFACE 273 | SURFACE 21 | SURFACE 134 | SURFACE 150 | SURFACE 263 | SURFACE 156 | SURFACE 402 | SURFACE 164 | SURFACE 680 | SURFACE 408 | SURFACE 279 | SURFACE 285 | SURFACE 521 | SURFACE 392 | SURFACE 15 | SURFACE 414 | SURFACE 422 | SURFACE 293 | SURFACE 531 | SURFACE 537 | SURFACE 543 | SURFACE 551 | SURFACE 650 | SURFACE 660 | SURFACE 666 | SURFACE 672 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SURFACE 144 | SURFACE 35 | SURFACE 27 | SURFACE 273 | SURFACE 21 | SURFACE 138 | SURFACE 150 | SURFACE 156 | SURFACE 402 | SURFACE 164 | SURFACE 396 | SURFACE 680 | SURFACE 408 | SURFACE 267 | SURFACE 9 | SURFACE 279 | SURFACE 285 | SURFACE 15 | SURFACE 414 | SURFACE 422 | SURFACE 293 | SURFACE 525 | SURFACE 531 | SURFACE 537 | SURFACE 543 | SURFACE 551 | SURFACE 654 | SURFACE 660 | SURFACE 666 | SURFACE 672 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SURFACE 102 | SURFACE 103 | SURFACE 706 | SURFACE 719 | SURFACE 720 | SURFACE 721 | SURFACE 722 | SURFACE 723 | SURFACE 735 | SURFACE 736 | SURFACE 741 | SURFACE 742 | SURFACE 753 | SURFACE 754 | SURFACE 759 | SURFACE 760 | SURFACE 764 | SURFACE 767 | SURFACE 770 | SURFACE 773 | SURFACE 254 | SURFACE 257 | SURFACE 61 | SURFACE 69 | SURFACE 366 | SURFACE 367 | SURFACE 219 | SURFACE 220 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 207 | SURFACE 74 | SURFACE 75 | SURFACE 76 | SURFACE 77 | SURFACE 78 | SURFACE 90 | SURFACE 91 | SURFACE 96 | SURFACE 97 | SURFACE 108 | SURFACE 109 | SURFACE 190 | SURFACE 114 | SURFACE 115 | SURFACE 119 | SURFACE 122 | SURFACE 125 | SURFACE 128 | SURFACE 327 | SURFACE 225 | SURFACE 226 | SURFACE 714 | SURFACE 237 | SURFACE 238 | SURFACE 198 | SURFACE 231 | SURFACE 232 | SURFACE 243 | SURFACE 244 | SURFACE 354 | SURFACE 355 | SURFACE 248 | SURFACE 251 | SURFACE 383 | SURFACE 386 | SURFACE 319 | SURFACE 332 | SURFACE 333 | SURFACE 334 | SURFACE 335 | SURFACE 336 | SURFACE 348 | SURFACE 349 | SURFACE 456 | SURFACE 360 | SURFACE 361 | SURFACE 372 | SURFACE 373 | SURFACE 377 | SURFACE 380 | SURFACE 483 | SURFACE 484 | SURFACE 448 | SURFACE 461 | SURFACE 462 | SURFACE 463 | SURFACE 464 | SURFACE 465 | SURFACE 747 | SURFACE 748 | SURFACE 477 | SURFACE 478 | SURFACE 489 | SURFACE 490 | SURFACE 495 | SURFACE 496 | SURFACE 501 | SURFACE 502 | SURFACE 506 | SURFACE 509 | SURFACE 512 | SURFACE 515 | SURFACE 641 | SURFACE 644 | SURFACE 577 | SURFACE 585 | SURFACE 590 | SURFACE 591 | SURFACE 592 | SURFACE 593 | SURFACE 594 | SURFACE 606 | SURFACE 607 | SURFACE 612 | SURFACE 613 | SURFACE 618 | SURFACE 619 | SURFACE 624 | SURFACE 625 | SURFACE 630 | SURFACE 631 | SURFACE 635 | SURFACE 638 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
