
Version,
  24.1;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  unnamed,                                !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_154_88f8efbc,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214167893647,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_154_88f8efbc_Space,                !- Name
  Room_154_88f8efbc,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

SpaceList,
  MURB large,                             !- Name
  Room_167_7904151e_Space,                !- Space Name 1
  Room_161_e5f86c51_Space,                !- Space Name 2
  Room_159_8b47793c_Space,                !- Space Name 3
  Room_154_88f8efbc_Space,                !- Space Name 4
  Room_160_a3478f36_Space,                !- Space Name 5
  Room_155_0ae0dd08_Space,                !- Space Name 6
  Room_170_bd5fbc68_Space,                !- Space Name 7
  Room_156_32936141_Space,                !- Space Name 8
  Room_158_72c3b06a_Space,                !- Space Name 9
  Room_157_906e164b_Space,                !- Space Name 10
  Room_162_4eb5ef5d_Space,                !- Space Name 11
  Room_163_a5130ee6_Space,                !- Space Name 12
  Room_164_3e08d99e_Space,                !- Space Name 13
  Room_165_a5b36c44_Space,                !- Space Name 14
  Room_166_d52c3456_Space,                !- Space Name 15
  Room_168_eee44cb1_Space,                !- Space Name 16
  Room_169_363acbfe_Space,                !- Space Name 17
  Room_171_979e0344_Space,                !- Space Name 18
  Room_172_ca6f2d51_Space,                !- Space Name 19
  Room_173_17b56888_Space;                !- Space Name 20

People,
  People 1,                               !- Name
  MURB large,                             !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ScheduleTypeLimits,
  Fractional 42,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Week:Daily,
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ,         !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Activity Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default,      !- Sunday Schedule:Day Name
  MidriseApartment Activity Default,      !- Monday Schedule:Day Name
  MidriseApartment Activity Default,      !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default,      !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default,      !- Thursday Schedule:Day Name
  MidriseApartment Activity Default,      !- Friday Schedule:Day Name
  MidriseApartment Activity Default,      !- Saturday Schedule:Day Name
  MidriseApartment Activity Default,      !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default,      !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  MURB large,                             !- Zone or ZoneList or Space or SpaceList Name
  MURB Appliances and lighting,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  MURB Weekend schedule,                  !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.617,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.543,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.504,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.475,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.463,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.465,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.483,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.547,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.684,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.736,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.778,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.824,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.817,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.784,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.776,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.793,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.909,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.886,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.849,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.821,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.774,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.701;                                  !- Value Until Time 24

Schedule:Day:Interval,
  MURB Weekday,                           !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.62,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.555,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.513,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.494,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.478,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.512,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.625,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.669,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.704,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.742,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.798,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.788,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.757,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.748,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.783,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.894,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.908,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.832,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.718;                                  !- Value Until Time 24

Schedule:Day:Interval,
  MURB Friday schedule,                   !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.62,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.555,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.513,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.494,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.478,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.512,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.625,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.669,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.704,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.742,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.798,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.788,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.757,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.748,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.783,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.894,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.908,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.832,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.718;                                  !- Value Until Time 24

Schedule:Week:Daily,
  MURB Appliances and lighting Week Rule - Jan1-Dec31, !- Name
  MURB Weekend schedule,                  !- Sunday Schedule:Day Name
  MURB Weekday,                           !- Monday Schedule:Day Name
  MURB Weekday,                           !- Tuesday Schedule:Day Name
  MURB Weekday,                           !- Wednesday Schedule:Day Name
  MURB Weekday,                           !- Thursday Schedule:Day Name
  MURB Friday schedule,                   !- Friday Schedule:Day Name
  MURB Weekend schedule,                  !- Saturday Schedule:Day Name
  Medium Office Lighting All Other Days Schedule, !- Holiday Schedule:Day Name
  Medium Office Lighting Summer Design Day Schedule 1, !- SummerDesignDay Schedule:Day Name
  Medium Office Lighting Winter Design Day Schedule 1, !- WinterDesignDay Schedule:Day Name
  Medium Office Lighting All Other Days Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Lighting All Other Days Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MURB Appliances and lighting,           !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MURB Appliances and lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office Lighting All Other Days Schedule, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face0,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_174_8eef18f5..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 4, !- X,Y,Z Vertex 1 {m}
  -13.2802224659876, 20.1537866781032, 0, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 0, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_159_8b47793c..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 0, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face2,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_155_0ae0dd08..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.673465488635, 27.4462640920752, 4,  !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 0,  !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_154_88f8efbc..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_154_88f8efbc..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35787883435066, 26.1123600649958, 2.8, !- X,Y,Z Vertex 1 {m}
  -4.35787883435066, 26.1123600649958, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.5794027773353, 27.7638266380255, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.5794027773353, 27.7638266380255, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_154_88f8efbc..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_154_88f8efbc..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.39375207265839, 28.8648043533787, 2.8, !- X,Y,Z Vertex 1 {m}
  -6.39375207265839, 28.8648043533787, 0.8, !- X,Y,Z Vertex 2 {m}
  -7.61527601564303, 30.5162709264085, 0.8, !- X,Y,Z Vertex 3 {m}
  -7.61527601564303, 30.5162709264085, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_154_88f8efbc..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_154_88f8efbc..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.42962531096612, 31.6172486417616, 2.8, !- X,Y,Z Vertex 1 {m}
  -8.42962531096612, 31.6172486417616, 0.8, !- X,Y,Z Vertex 2 {m}
  -9.65114925395076, 33.2687152147914, 0.8, !- X,Y,Z Vertex 3 {m}
  -9.65114925395076, 33.2687152147914, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face4,               !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 0,  !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 0, !- X,Y,Z Vertex 3 {m}
  -18.673465488635, 27.4462640920752, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 4,  !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 0,  !- X,Y,Z Vertex 2 {m}
  -18.673465488635, 27.4462640920752, 0,  !- X,Y,Z Vertex 3 {m}
  -18.673465488635, 27.4462640920752, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_154_88f8efbc..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_154_88f8efbc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4890809809634, 33.5005570734483, 2.8, !- X,Y,Z Vertex 1 {m}
  -10.4890809809634, 33.5005570734483, 0.8, !- X,Y,Z Vertex 2 {m}
  -11.7813522190168, 32.5446160763894, 0.8, !- X,Y,Z Vertex 3 {m}
  -11.7813522190168, 32.5446160763894, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_154_88f8efbc..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_154_88f8efbc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.6428663777191, 31.9073220783501, 2.8, !- X,Y,Z Vertex 1 {m}
  -12.6428663777191, 31.9073220783501, 0.8, !- X,Y,Z Vertex 2 {m}
  -13.9351376157725, 30.9513810812912, 0.8, !- X,Y,Z Vertex 3 {m}
  -13.9351376157725, 30.9513810812912, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_154_88f8efbc..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_154_88f8efbc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7966517744748, 30.3140870832519, 2.8, !- X,Y,Z Vertex 1 {m}
  -14.7966517744748, 30.3140870832519, 0.8, !- X,Y,Z Vertex 2 {m}
  -16.0889230125282, 29.358146086193, 0.8, !- X,Y,Z Vertex 3 {m}
  -16.0889230125282, 29.358146086193, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_154_88f8efbc..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_154_88f8efbc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9504371712304, 28.7208520881538, 2.8, !- X,Y,Z Vertex 1 {m}
  -16.9504371712304, 28.7208520881538, 0.8, !- X,Y,Z Vertex 2 {m}
  -18.2427084092838, 27.7649110910948, 0.8, !- X,Y,Z Vertex 3 {m}
  -18.2427084092838, 27.7649110910948, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149488, 4, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 0, !- X,Y,Z Vertex 2 {m}
  -13.2802224659876, 20.1537866781032, 0, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_154_88f8efbc..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_154_88f8efbc..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3146843060078, 26.9595305524924, 2.8, !- X,Y,Z Vertex 1 {m}
  -18.3146843060078, 26.9595305524924, 0.8, !- X,Y,Z Vertex 2 {m}
  -17.2358710545749, 25.5011568651233, 0.8, !- X,Y,Z Vertex 3 {m}
  -17.2358710545749, 25.5011568651233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_154_88f8efbc..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_154_88f8efbc..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.5166622202863, 24.5289077402105, 2.8, !- X,Y,Z Vertex 1 {m}
  -16.5166622202863, 24.5289077402105, 0.8, !- X,Y,Z Vertex 2 {m}
  -15.4378489688534, 23.0705340528414, 0.8, !- X,Y,Z Vertex 3 {m}
  -15.4378489688534, 23.0705340528414, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_154_88f8efbc..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_154_88f8efbc..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7186401345648, 22.0982849279287, 2.8, !- X,Y,Z Vertex 1 {m}
  -14.7186401345648, 22.0982849279287, 0.8, !- X,Y,Z Vertex 2 {m}
  -13.6398268831319, 20.6399112405595, 0.8, !- X,Y,Z Vertex 3 {m}
  -13.6398268831319, 20.6399112405595, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_154_88f8efbc Thermostat,           !- Name
  Room_154_88f8efbc,                      !- Zone or ZoneList Name
  Room_154_88f8efbc Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_154_88f8efbc Thermostat Schedule,  !- Name
  Room_154_88f8efbc Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_154_88f8efbc Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint,          !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  18;                                     !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  19,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  19,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  19;                                     !- Value Until Time 6

ScheduleTypeLimits,
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  Temperature 52,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  26,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  25,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc Equipment List,       !- Zone Conditioning Equipment List Name
  Room_154_88f8efbc Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Room_154_88f8efbc Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_154_88f8efbc Inlet Node List,      !- Name
  Node 50;                                !- Node Name 1

NodeList,
  Room_154_88f8efbc Return Node List,     !- Name
  Node 51;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 1 Room 154,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser,                               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 52,                                !- Air Inlet Node Name
  Node 50,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser,                           !- Name
  Node 50,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser;                               !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_154_88f8efbc Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 1 Room 154,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser,                           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_154_88f8efbc,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_154_88f8efbc DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete 4,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_154_88f8efbc,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.025,                                  !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Room_154_88f8efbc DSOA Space List,      !- Name
  Room_154_88f8efbc_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_155_0ae0dd08,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214163869381,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_155_0ae0dd08_Space,                !- Name
  Room_155_0ae0dd08,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_154_88f8efbc..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 4,  !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_175_80535c83..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 8, !- X,Y,Z Vertex 1 {m}
  -13.2802224659876, 20.1537866781032, 4, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_160_a3478f36..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 4,  !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_155_0ae0dd08..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_155_0ae0dd08..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35787883435066, 26.1123600649958, 6.8, !- X,Y,Z Vertex 1 {m}
  -4.35787883435066, 26.1123600649958, 4.8, !- X,Y,Z Vertex 2 {m}
  -5.5794027773353, 27.7638266380255, 4.8, !- X,Y,Z Vertex 3 {m}
  -5.5794027773353, 27.7638266380255, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_155_0ae0dd08..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_155_0ae0dd08..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.39375207265839, 28.8648043533787, 6.8, !- X,Y,Z Vertex 1 {m}
  -6.39375207265839, 28.8648043533787, 4.8, !- X,Y,Z Vertex 2 {m}
  -7.61527601564303, 30.5162709264085, 4.8, !- X,Y,Z Vertex 3 {m}
  -7.61527601564303, 30.5162709264085, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_155_0ae0dd08..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_155_0ae0dd08..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.42962531096613, 31.6172486417616, 6.8, !- X,Y,Z Vertex 1 {m}
  -8.42962531096613, 31.6172486417616, 4.8, !- X,Y,Z Vertex 2 {m}
  -9.65114925395077, 33.2687152147914, 4.8, !- X,Y,Z Vertex 3 {m}
  -9.65114925395077, 33.2687152147914, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_156_32936141..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6734651536681, 27.4462636392563, 8, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 8,  !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 4,  !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 4, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392563, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_155_0ae0dd08..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_155_0ae0dd08..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4890809642151, 33.5005570508074, 6.8, !- X,Y,Z Vertex 1 {m}
  -10.4890809642151, 33.5005570508074, 4.8, !- X,Y,Z Vertex 2 {m}
  -11.7813521520235, 32.5446159858257, 4.8, !- X,Y,Z Vertex 3 {m}
  -11.7813521520235, 32.5446159858257, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_155_0ae0dd08..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_155_0ae0dd08..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.642866277229, 31.9073219425045, 6.8, !- X,Y,Z Vertex 1 {m}
  -12.642866277229, 31.9073219425045, 4.8, !- X,Y,Z Vertex 2 {m}
  -13.9351374650374, 30.9513808775228, 4.8, !- X,Y,Z Vertex 3 {m}
  -13.9351374650374, 30.9513808775228, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_155_0ae0dd08..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_155_0ae0dd08..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.796651590243, 30.3140868342016, 6.8, !- X,Y,Z Vertex 1 {m}
  -14.796651590243, 30.3140868342016, 4.8, !- X,Y,Z Vertex 2 {m}
  -16.0889227780513, 29.3581457692198, 4.8, !- X,Y,Z Vertex 3 {m}
  -16.0889227780513, 29.3581457692198, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_155_0ae0dd08..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_155_0ae0dd08..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9504369032569, 28.7208517258987, 6.8, !- X,Y,Z Vertex 1 {m}
  -16.9504369032569, 28.7208517258987, 4.8, !- X,Y,Z Vertex 2 {m}
  -18.2427080910653, 27.7649106609169, 4.8, !- X,Y,Z Vertex 3 {m}
  -18.2427080910653, 27.7649106609169, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149487, 8, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 4, !- X,Y,Z Vertex 2 {m}
  -13.2802224659876, 20.1537866781032, 4, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_155_0ae0dd08..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_155_0ae0dd08..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3146843060078, 26.9595305524924, 6.8, !- X,Y,Z Vertex 1 {m}
  -18.3146843060078, 26.9595305524924, 4.8, !- X,Y,Z Vertex 2 {m}
  -17.2358710545749, 25.5011568651233, 4.8, !- X,Y,Z Vertex 3 {m}
  -17.2358710545749, 25.5011568651233, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_155_0ae0dd08..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_155_0ae0dd08..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.5166622202863, 24.5289077402105, 6.8, !- X,Y,Z Vertex 1 {m}
  -16.5166622202863, 24.5289077402105, 4.8, !- X,Y,Z Vertex 2 {m}
  -15.4378489688534, 23.0705340528414, 4.8, !- X,Y,Z Vertex 3 {m}
  -15.4378489688534, 23.0705340528414, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_155_0ae0dd08..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_155_0ae0dd08..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7186401345648, 22.0982849279287, 6.8, !- X,Y,Z Vertex 1 {m}
  -14.7186401345648, 22.0982849279287, 4.8, !- X,Y,Z Vertex 2 {m}
  -13.6398268831319, 20.6399112405595, 4.8, !- X,Y,Z Vertex 3 {m}
  -13.6398268831319, 20.6399112405595, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_155_0ae0dd08 Thermostat,           !- Name
  Room_155_0ae0dd08,                      !- Zone or ZoneList Name
  Room_155_0ae0dd08 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 1,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_155_0ae0dd08 Thermostat Schedule,  !- Name
  Room_155_0ae0dd08 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_155_0ae0dd08 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 1,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_155_0ae0dd08 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Room_155_0ae0dd08 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_155_0ae0dd08 Inlet Node List,      !- Name
  Node 58;                                !- Node Name 1

NodeList,
  Room_155_0ae0dd08 Return Node List,     !- Name
  Node 61;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 2 Room 155,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 1,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 60,                                !- Air Inlet Node Name
  Node 58,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 1,                         !- Name
  Node 58,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 1;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_155_0ae0dd08 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 2 Room 155,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 1,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_155_0ae0dd08,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_155_0ae0dd08 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 12,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_155_0ae0dd08,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_155_0ae0dd08 DSOA Space List,      !- Name
  Room_155_0ae0dd08_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_156_32936141,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.21416386938,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_156_32936141_Space,                !- Name
  Room_156_32936141,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_156_32936141..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_155_0ae0dd08..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 8,  !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392563, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_156_32936141..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_176_02cfd04b..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 12, !- X,Y,Z Vertex 1 {m}
  -13.2802224659876, 20.1537866781032, 8, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_156_32936141..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_161_e5f86c51..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_156_32936141..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 8,  !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_156_32936141..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_156_32936141..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35787883435066, 26.1123600649958, 10.8, !- X,Y,Z Vertex 1 {m}
  -4.35787883435066, 26.1123600649958, 8.8, !- X,Y,Z Vertex 2 {m}
  -5.5794027773353, 27.7638266380255, 8.8, !- X,Y,Z Vertex 3 {m}
  -5.5794027773353, 27.7638266380255, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_156_32936141..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_156_32936141..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.39375207265839, 28.8648043533787, 10.8, !- X,Y,Z Vertex 1 {m}
  -6.39375207265839, 28.8648043533787, 8.8, !- X,Y,Z Vertex 2 {m}
  -7.61527601564303, 30.5162709264085, 8.8, !- X,Y,Z Vertex 3 {m}
  -7.61527601564303, 30.5162709264085, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_156_32936141..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_156_32936141..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.42962531096613, 31.6172486417616, 10.8, !- X,Y,Z Vertex 1 {m}
  -8.42962531096613, 31.6172486417616, 8.8, !- X,Y,Z Vertex 2 {m}
  -9.65114925395077, 33.2687152147914, 8.8, !- X,Y,Z Vertex 3 {m}
  -9.65114925395077, 33.2687152147914, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_156_32936141..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_157_906e164b..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6734651536681, 27.4462636392564, 12, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_156_32936141..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 12, !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 8,  !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392563, 8, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_156_32936141..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_156_32936141..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4890809642151, 33.5005570508074, 10.8, !- X,Y,Z Vertex 1 {m}
  -10.4890809642151, 33.5005570508074, 8.8, !- X,Y,Z Vertex 2 {m}
  -11.7813521520235, 32.5446159858257, 8.8, !- X,Y,Z Vertex 3 {m}
  -11.7813521520235, 32.5446159858257, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_156_32936141..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_156_32936141..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.642866277229, 31.9073219425045, 10.8, !- X,Y,Z Vertex 1 {m}
  -12.642866277229, 31.9073219425045, 8.8, !- X,Y,Z Vertex 2 {m}
  -13.9351374650374, 30.9513808775227, 8.8, !- X,Y,Z Vertex 3 {m}
  -13.9351374650374, 30.9513808775227, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_156_32936141..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_156_32936141..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.796651590243, 30.3140868342016, 10.8, !- X,Y,Z Vertex 1 {m}
  -14.796651590243, 30.3140868342016, 8.8, !- X,Y,Z Vertex 2 {m}
  -16.0889227780513, 29.3581457692198, 8.8, !- X,Y,Z Vertex 3 {m}
  -16.0889227780513, 29.3581457692198, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_156_32936141..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_156_32936141..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9504369032569, 28.7208517258987, 10.8, !- X,Y,Z Vertex 1 {m}
  -16.9504369032569, 28.7208517258987, 8.8, !- X,Y,Z Vertex 2 {m}
  -18.2427080910653, 27.7649106609169, 8.8, !- X,Y,Z Vertex 3 {m}
  -18.2427080910653, 27.7649106609169, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_156_32936141..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149487, 12, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 8, !- X,Y,Z Vertex 2 {m}
  -13.2802224659876, 20.1537866781032, 8, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_156_32936141..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_156_32936141..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3146843060078, 26.9595305524924, 10.8, !- X,Y,Z Vertex 1 {m}
  -18.3146843060078, 26.9595305524924, 8.8, !- X,Y,Z Vertex 2 {m}
  -17.2358710545749, 25.5011568651233, 8.8, !- X,Y,Z Vertex 3 {m}
  -17.2358710545749, 25.5011568651233, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_156_32936141..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_156_32936141..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.5166622202863, 24.5289077402105, 10.8, !- X,Y,Z Vertex 1 {m}
  -16.5166622202863, 24.5289077402105, 8.8, !- X,Y,Z Vertex 2 {m}
  -15.4378489688534, 23.0705340528414, 8.8, !- X,Y,Z Vertex 3 {m}
  -15.4378489688534, 23.0705340528414, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_156_32936141..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_156_32936141..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7186401345648, 22.0982849279287, 10.8, !- X,Y,Z Vertex 1 {m}
  -14.7186401345648, 22.0982849279287, 8.8, !- X,Y,Z Vertex 2 {m}
  -13.6398268831319, 20.6399112405595, 8.8, !- X,Y,Z Vertex 3 {m}
  -13.6398268831319, 20.6399112405595, 10.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_156_32936141 Thermostat,           !- Name
  Room_156_32936141,                      !- Zone or ZoneList Name
  Room_156_32936141 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 2,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_156_32936141 Thermostat Schedule,  !- Name
  Room_156_32936141 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_156_32936141 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 2,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_156_32936141 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Room_156_32936141 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_156_32936141 Inlet Node List,      !- Name
  Node 66;                                !- Node Name 1

NodeList,
  Room_156_32936141 Return Node List,     !- Name
  Node 69;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 3 Room 156,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 2,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 68,                                !- Air Inlet Node Name
  Node 66,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 2,                         !- Name
  Node 66,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 2;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_156_32936141 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 3 Room 156,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 2,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_156_32936141,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_156_32936141 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 20,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_156_32936141,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_156_32936141 DSOA Space List,      !- Name
  Room_156_32936141_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_157_906e164b,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.00000000000001,                       !- Ceiling Height {m}
  440.21416386938,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_157_906e164b_Space,                !- Name
  Room_157_906e164b,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_157_906e164b..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_156_32936141..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 12, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_157_906e164b..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_177_49199912..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 16, !- X,Y,Z Vertex 1 {m}
  -13.2802224659876, 20.1537866781032, 12, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_157_906e164b..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_162_4eb5ef5d..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_157_906e164b..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 12, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_157_906e164b..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_157_906e164b..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35787883435066, 26.1123600649958, 14.8, !- X,Y,Z Vertex 1 {m}
  -4.35787883435066, 26.1123600649958, 12.8, !- X,Y,Z Vertex 2 {m}
  -5.5794027773353, 27.7638266380255, 12.8, !- X,Y,Z Vertex 3 {m}
  -5.5794027773353, 27.7638266380255, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_157_906e164b..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_157_906e164b..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.39375207265839, 28.8648043533787, 14.8, !- X,Y,Z Vertex 1 {m}
  -6.39375207265839, 28.8648043533787, 12.8, !- X,Y,Z Vertex 2 {m}
  -7.61527601564304, 30.5162709264085, 12.8, !- X,Y,Z Vertex 3 {m}
  -7.61527601564303, 30.5162709264085, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_157_906e164b..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_157_906e164b..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.42962531096613, 31.6172486417616, 14.8, !- X,Y,Z Vertex 1 {m}
  -8.42962531096613, 31.6172486417616, 12.8, !- X,Y,Z Vertex 2 {m}
  -9.65114925395077, 33.2687152147914, 12.8, !- X,Y,Z Vertex 3 {m}
  -9.65114925395077, 33.2687152147914, 14.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_157_906e164b..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_158_72c3b06a..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6734651536681, 27.4462636392564, 16, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_157_906e164b..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 16, !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 12, !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 12, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_157_906e164b..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_157_906e164b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4890809642151, 33.5005570508074, 14.8, !- X,Y,Z Vertex 1 {m}
  -10.4890809642151, 33.5005570508074, 12.8, !- X,Y,Z Vertex 2 {m}
  -11.7813521520235, 32.5446159858257, 12.8, !- X,Y,Z Vertex 3 {m}
  -11.7813521520235, 32.5446159858257, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_157_906e164b..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_157_906e164b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.642866277229, 31.9073219425045, 14.8, !- X,Y,Z Vertex 1 {m}
  -12.642866277229, 31.9073219425045, 12.8, !- X,Y,Z Vertex 2 {m}
  -13.9351374650374, 30.9513808775228, 12.8, !- X,Y,Z Vertex 3 {m}
  -13.9351374650374, 30.9513808775228, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_157_906e164b..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_157_906e164b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.796651590243, 30.3140868342016, 14.8, !- X,Y,Z Vertex 1 {m}
  -14.796651590243, 30.3140868342016, 12.8, !- X,Y,Z Vertex 2 {m}
  -16.0889227780513, 29.3581457692198, 12.8, !- X,Y,Z Vertex 3 {m}
  -16.0889227780513, 29.3581457692198, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_157_906e164b..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_157_906e164b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9504369032569, 28.7208517258987, 14.8, !- X,Y,Z Vertex 1 {m}
  -16.9504369032569, 28.7208517258987, 12.8, !- X,Y,Z Vertex 2 {m}
  -18.2427080910653, 27.7649106609169, 12.8, !- X,Y,Z Vertex 3 {m}
  -18.2427080910653, 27.7649106609169, 14.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_157_906e164b..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149487, 16, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 12, !- X,Y,Z Vertex 2 {m}
  -13.2802224659876, 20.1537866781032, 12, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_157_906e164b..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_157_906e164b..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3146843060078, 26.9595305524924, 14.8, !- X,Y,Z Vertex 1 {m}
  -18.3146843060078, 26.9595305524924, 12.8, !- X,Y,Z Vertex 2 {m}
  -17.2358710545749, 25.5011568651233, 12.8, !- X,Y,Z Vertex 3 {m}
  -17.2358710545749, 25.5011568651233, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_157_906e164b..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_157_906e164b..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.5166622202863, 24.5289077402105, 14.8, !- X,Y,Z Vertex 1 {m}
  -16.5166622202863, 24.5289077402105, 12.8, !- X,Y,Z Vertex 2 {m}
  -15.4378489688534, 23.0705340528414, 12.8, !- X,Y,Z Vertex 3 {m}
  -15.4378489688534, 23.0705340528414, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_157_906e164b..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_157_906e164b..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7186401345648, 22.0982849279287, 14.8, !- X,Y,Z Vertex 1 {m}
  -14.7186401345648, 22.0982849279287, 12.8, !- X,Y,Z Vertex 2 {m}
  -13.6398268831319, 20.6399112405595, 12.8, !- X,Y,Z Vertex 3 {m}
  -13.6398268831319, 20.6399112405595, 14.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_157_906e164b Thermostat,           !- Name
  Room_157_906e164b,                      !- Zone or ZoneList Name
  Room_157_906e164b Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 3,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_157_906e164b Thermostat Schedule,  !- Name
  Room_157_906e164b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_157_906e164b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 3,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b Equipment List,       !- Zone Conditioning Equipment List Name
  Room_157_906e164b Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Room_157_906e164b Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_157_906e164b Inlet Node List,      !- Name
  Node 74;                                !- Node Name 1

NodeList,
  Room_157_906e164b Return Node List,     !- Name
  Node 77;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 4 Room 157,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 3,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 76,                                !- Air Inlet Node Name
  Node 74,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 3,                         !- Name
  Node 74,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 3;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_157_906e164b Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 4 Room 157,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 3,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_157_906e164b,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_157_906e164b DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 28,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_157_906e164b,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_157_906e164b DSOA Space List,      !- Name
  Room_157_906e164b_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_158_72c3b06a,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214167893646,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_158_72c3b06a_Space,                !- Name
  Room_158_72c3b06a,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_157_906e164b..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 16, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 3 {m}
  -18.673465488635, 27.4462640920752, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_178_cdf0b572..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 20, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_163_a5130ee6..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 20, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 20, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 16, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_158_72c3b06a..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_158_72c3b06a..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35787883435066, 26.1123600649958, 18.8, !- X,Y,Z Vertex 1 {m}
  -4.35787883435066, 26.1123600649958, 16.8, !- X,Y,Z Vertex 2 {m}
  -5.5794027773353, 27.7638266380255, 16.8, !- X,Y,Z Vertex 3 {m}
  -5.5794027773353, 27.7638266380255, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_158_72c3b06a..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_158_72c3b06a..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.39375207265839, 28.8648043533787, 18.8, !- X,Y,Z Vertex 1 {m}
  -6.39375207265839, 28.8648043533787, 16.8, !- X,Y,Z Vertex 2 {m}
  -7.61527601564303, 30.5162709264085, 16.8, !- X,Y,Z Vertex 3 {m}
  -7.61527601564303, 30.5162709264085, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_158_72c3b06a..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_158_72c3b06a..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.42962531096613, 31.6172486417616, 18.8, !- X,Y,Z Vertex 1 {m}
  -8.42962531096613, 31.6172486417616, 16.8, !- X,Y,Z Vertex 2 {m}
  -9.65114925395077, 33.2687152147914, 16.8, !- X,Y,Z Vertex 3 {m}
  -9.65114925395077, 33.2687152147914, 18.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face4,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.673465488635, 27.4462640920752, 20, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 20, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 20, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 20, !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 16, !- X,Y,Z Vertex 2 {m}
  -18.673465488635, 27.4462640920752, 16, !- X,Y,Z Vertex 3 {m}
  -18.673465488635, 27.4462640920752, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_158_72c3b06a..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_158_72c3b06a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4890809809634, 33.5005570734483, 18.8, !- X,Y,Z Vertex 1 {m}
  -10.4890809809634, 33.5005570734483, 16.8, !- X,Y,Z Vertex 2 {m}
  -11.7813522190168, 32.5446160763894, 16.8, !- X,Y,Z Vertex 3 {m}
  -11.7813522190168, 32.5446160763894, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_158_72c3b06a..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_158_72c3b06a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.6428663777191, 31.9073220783501, 18.8, !- X,Y,Z Vertex 1 {m}
  -12.6428663777191, 31.9073220783501, 16.8, !- X,Y,Z Vertex 2 {m}
  -13.9351376157725, 30.9513810812912, 16.8, !- X,Y,Z Vertex 3 {m}
  -13.9351376157725, 30.9513810812912, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_158_72c3b06a..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_158_72c3b06a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7966517744748, 30.3140870832519, 18.8, !- X,Y,Z Vertex 1 {m}
  -14.7966517744748, 30.3140870832519, 16.8, !- X,Y,Z Vertex 2 {m}
  -16.0889230125282, 29.358146086193, 16.8, !- X,Y,Z Vertex 3 {m}
  -16.0889230125282, 29.358146086193, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_158_72c3b06a..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_158_72c3b06a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9504371712304, 28.7208520881538, 18.8, !- X,Y,Z Vertex 1 {m}
  -16.9504371712304, 28.7208520881538, 16.8, !- X,Y,Z Vertex 2 {m}
  -18.2427084092838, 27.7649110910948, 16.8, !- X,Y,Z Vertex 3 {m}
  -18.2427084092838, 27.7649110910948, 18.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149487, 20, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 16, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_158_72c3b06a..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_158_72c3b06a..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3146810987228, 26.9595329250731, 18.8, !- X,Y,Z Vertex 1 {m}
  -18.3146810987228, 26.9595329250731, 16.8, !- X,Y,Z Vertex 2 {m}
  -17.2358582254349, 25.5011663554462, 16.8, !- X,Y,Z Vertex 3 {m}
  -17.2358582254349, 25.5011663554462, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_158_72c3b06a..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_158_72c3b06a..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.5166429765763, 24.5289219756949, 18.8, !- X,Y,Z Vertex 1 {m}
  -16.5166429765763, 24.5289219756949, 16.8, !- X,Y,Z Vertex 2 {m}
  -15.4378201032884, 23.070555406068, 16.8, !- X,Y,Z Vertex 3 {m}
  -15.4378201032884, 23.070555406068, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_158_72c3b06a..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_158_72c3b06a..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7186048544298, 22.0983110263167, 18.8, !- X,Y,Z Vertex 1 {m}
  -14.7186048544298, 22.0983110263167, 16.8, !- X,Y,Z Vertex 2 {m}
  -13.6397819811419, 20.6399444566898, 16.8, !- X,Y,Z Vertex 3 {m}
  -13.6397819811419, 20.6399444566898, 18.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_158_72c3b06a Thermostat,           !- Name
  Room_158_72c3b06a,                      !- Zone or ZoneList Name
  Room_158_72c3b06a Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 4,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_158_72c3b06a Thermostat Schedule,  !- Name
  Room_158_72c3b06a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_158_72c3b06a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 4,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a Equipment List,       !- Zone Conditioning Equipment List Name
  Room_158_72c3b06a Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Room_158_72c3b06a Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_158_72c3b06a Inlet Node List,      !- Name
  Node 82;                                !- Node Name 1

NodeList,
  Room_158_72c3b06a Return Node List,     !- Name
  Node 85;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 5 Room 158,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 4,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 84,                                !- Air Inlet Node Name
  Node 82,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 4,                         !- Name
  Node 82,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 4;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_158_72c3b06a Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 5 Room 158,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 4,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_158_72c3b06a,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_158_72c3b06a DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 36,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_158_72c3b06a,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_158_72c3b06a DSOA Space List,      !- Name
  Room_158_72c3b06a_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_159_8b47793c,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326005,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_159_8b47793c_Space,                !- Name
  Room_159_8b47793c,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_159_8b47793c..Face0,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_154_88f8efbc..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 0, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_159_8b47793c..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_179_acc3bcf1..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349909, 18.2243236824776, 4, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 0,  !- X,Y,Z Vertex 3 {m}
  -6.45886098174378, 10.932455654256, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_159_8b47793c..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_174_8eef18f5..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 4, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 0, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 3 {m}
  -11.8529269349909, 18.2243236824776, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_159_8b47793c..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_160_a3478f36..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 4, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_159_8b47793c..Face4,               !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 0,  !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 0,  !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_159_8b47793c..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 0,  !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_159_8b47793c..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_159_8b47793c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.74914849558845, 17.8558280880873, 2.8, !- X,Y,Z Vertex 1 {m}
  1.74914849558845, 17.8558280880873, 0.8, !- X,Y,Z Vertex 2 {m}
  0.52775149224326, 19.5071230422085, 0.8, !- X,Y,Z Vertex 3 {m}
  0.527751492243261, 19.5071230422085, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_159_8b47793c..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_159_8b47793c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.286513176653534, 20.6079863449559, 2.8, !- X,Y,Z Vertex 1 {m}
  -0.286513176653534, 20.6079863449559, 0.8, !- X,Y,Z Vertex 2 {m}
  -1.50791017999873, 22.259281299077, 0.8, !- X,Y,Z Vertex 3 {m}
  -1.50791017999873, 22.259281299077, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_159_8b47793c..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_159_8b47793c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.32217484889552, 23.3601446018244, 2.8, !- X,Y,Z Vertex 1 {m}
  -2.32217484889552, 23.3601446018244, 0.8, !- X,Y,Z Vertex 2 {m}
  -3.54357185224071, 25.0114395559455, 0.8, !- X,Y,Z Vertex 3 {m}
  -3.54357185224071, 25.0114395559455, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_159_8b47793c..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 0,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 0,  !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_159_8b47793c..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_159_8b47793c..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.02810389115475, 11.2511026933789, 2.8, !- X,Y,Z Vertex 1 {m}
  -6.02810389115475, 11.2511026933789, 0.8, !- X,Y,Z Vertex 2 {m}
  -4.73583261938766, 12.2070438107476, 0.8, !- X,Y,Z Vertex 3 {m}
  -4.73583261938766, 12.2070438107476, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_159_8b47793c..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_159_8b47793c..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.87431843820959, 12.8443378889933, 2.8, !- X,Y,Z Vertex 1 {m}
  -3.87431843820959, 12.8443378889933, 0.8, !- X,Y,Z Vertex 2 {m}
  -2.5820471664425, 13.800279006362, 0.8, !- X,Y,Z Vertex 3 {m}
  -2.5820471664425, 13.800279006362, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_159_8b47793c..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_159_8b47793c..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72053298526444, 14.4375730846077, 2.8, !- X,Y,Z Vertex 1 {m}
  -1.72053298526444, 14.4375730846077, 0.8, !- X,Y,Z Vertex 2 {m}
  -0.428261713497341, 15.3935142019764, 0.8, !- X,Y,Z Vertex 3 {m}
  -0.428261713497341, 15.3935142019764, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_159_8b47793c..Face6_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_159_8b47793c..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.433252467680722, 16.0308082802221, 2.8, !- X,Y,Z Vertex 1 {m}
  0.433252467680722, 16.0308082802221, 0.8, !- X,Y,Z Vertex 2 {m}
  1.72552373944782, 16.9867493975908, 0.8, !- X,Y,Z Vertex 3 {m}
  1.72552373944782, 16.9867493975908, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_159_8b47793c Thermostat,           !- Name
  Room_159_8b47793c,                      !- Zone or ZoneList Name
  Room_159_8b47793c Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 5,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_159_8b47793c Thermostat Schedule,  !- Name
  Room_159_8b47793c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_159_8b47793c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 5,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c Equipment List,       !- Zone Conditioning Equipment List Name
  Room_159_8b47793c Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Room_159_8b47793c Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_159_8b47793c Inlet Node List,      !- Name
  Node 90;                                !- Node Name 1

NodeList,
  Room_159_8b47793c Return Node List,     !- Name
  Node 93;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 1 Room 159,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 5,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 92,                                !- Air Inlet Node Name
  Node 90,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 5,                         !- Name
  Node 90,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 5;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_159_8b47793c Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 1 Room 159,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 5,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_159_8b47793c,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_159_8b47793c DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_159_8b47793c,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_159_8b47793c DSOA Space List,      !- Name
  Room_159_8b47793c_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_160_a3478f36,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326005,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_160_a3478f36_Space,                !- Name
  Room_160_a3478f36,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_160_a3478f36..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_159_8b47793c..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_160_a3478f36..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_155_0ae0dd08..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 4, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_160_a3478f36..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_180_7ad8616b..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349908, 18.2243236824776, 8, !- X,Y,Z Vertex 1 {m}
  -11.8529269349909, 18.2243236824776, 4, !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 3 {m}
  -6.45886098174378, 10.932455654256, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_160_a3478f36..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_175_80535c83..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 8, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 4, !- X,Y,Z Vertex 2 {m}
  -11.8529269349909, 18.2243236824776, 4, !- X,Y,Z Vertex 3 {m}
  -11.8529269349908, 18.2243236824776, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_160_a3478f36..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_161_e5f86c51..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 8, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_160_a3478f36..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_160_a3478f36..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_160_a3478f36..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.74914849558845, 17.8558280880873, 6.8, !- X,Y,Z Vertex 1 {m}
  1.74914849558845, 17.8558280880873, 4.8, !- X,Y,Z Vertex 2 {m}
  0.52775149224326, 19.5071230422085, 4.8, !- X,Y,Z Vertex 3 {m}
  0.52775149224326, 19.5071230422085, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_160_a3478f36..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_160_a3478f36..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.286513176653535, 20.6079863449559, 6.8, !- X,Y,Z Vertex 1 {m}
  -0.286513176653535, 20.6079863449559, 4.8, !- X,Y,Z Vertex 2 {m}
  -1.50791017999873, 22.259281299077, 4.8, !- X,Y,Z Vertex 3 {m}
  -1.50791017999873, 22.259281299077, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_160_a3478f36..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_160_a3478f36..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.32217484889552, 23.3601446018244, 6.8, !- X,Y,Z Vertex 1 {m}
  -2.32217484889552, 23.3601446018244, 4.8, !- X,Y,Z Vertex 2 {m}
  -3.54357185224071, 25.0114395559455, 4.8, !- X,Y,Z Vertex 3 {m}
  -3.54357185224071, 25.0114395559455, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_160_a3478f36..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_160_a3478f36..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_160_a3478f36..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.02810389115475, 11.2511026933789, 6.8, !- X,Y,Z Vertex 1 {m}
  -6.02810389115475, 11.2511026933789, 4.8, !- X,Y,Z Vertex 2 {m}
  -4.73583261938765, 12.2070438107476, 4.8, !- X,Y,Z Vertex 3 {m}
  -4.73583261938765, 12.2070438107476, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_160_a3478f36..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_160_a3478f36..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.87431843820959, 12.8443378889933, 6.8, !- X,Y,Z Vertex 1 {m}
  -3.87431843820959, 12.8443378889933, 4.8, !- X,Y,Z Vertex 2 {m}
  -2.5820471664425, 13.800279006362, 4.8, !- X,Y,Z Vertex 3 {m}
  -2.5820471664425, 13.800279006362, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_160_a3478f36..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_160_a3478f36..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72053298526443, 14.4375730846077, 6.8, !- X,Y,Z Vertex 1 {m}
  -1.72053298526443, 14.4375730846077, 4.8, !- X,Y,Z Vertex 2 {m}
  -0.428261713497341, 15.3935142019764, 4.8, !- X,Y,Z Vertex 3 {m}
  -0.428261713497341, 15.3935142019764, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_160_a3478f36..Face6_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_160_a3478f36..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.433252467680722, 16.0308082802221, 6.8, !- X,Y,Z Vertex 1 {m}
  0.433252467680722, 16.0308082802221, 4.8, !- X,Y,Z Vertex 2 {m}
  1.72552373944782, 16.9867493975908, 4.8, !- X,Y,Z Vertex 3 {m}
  1.72552373944782, 16.9867493975908, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_160_a3478f36 Thermostat,           !- Name
  Room_160_a3478f36,                      !- Zone or ZoneList Name
  Room_160_a3478f36 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 6,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_160_a3478f36 Thermostat Schedule,  !- Name
  Room_160_a3478f36 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_160_a3478f36 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 6,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_160_a3478f36 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Room_160_a3478f36 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_160_a3478f36 Inlet Node List,      !- Name
  Node 98;                                !- Node Name 1

NodeList,
  Room_160_a3478f36 Return Node List,     !- Name
  Node 101;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 2 Room 160,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 6,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 100,                               !- Air Inlet Node Name
  Node 98,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 6,                         !- Name
  Node 98,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 6;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_160_a3478f36 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 2 Room 160,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 6,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_160_a3478f36,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_160_a3478f36 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 13,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_160_a3478f36,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_160_a3478f36 DSOA Space List,      !- Name
  Room_160_a3478f36_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_161_e5f86c51,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326006,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_161_e5f86c51_Space,                !- Name
  Room_161_e5f86c51,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_160_a3478f36..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_156_32936141..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 8, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_181_3a411b5d..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349909, 18.2243236824776, 12, !- X,Y,Z Vertex 1 {m}
  -11.8529269349909, 18.2243236824776, 8, !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 3 {m}
  -6.45886098174378, 10.932455654256, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_176_02cfd04b..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 12, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 8, !- X,Y,Z Vertex 2 {m}
  -11.8529269349909, 18.2243236824776, 8, !- X,Y,Z Vertex 3 {m}
  -11.8529269349909, 18.2243236824776, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_162_4eb5ef5d..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 12, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 12, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_161_e5f86c51..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_161_e5f86c51..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.74914849558845, 17.8558280880873, 10.8, !- X,Y,Z Vertex 1 {m}
  1.74914849558845, 17.8558280880873, 8.8, !- X,Y,Z Vertex 2 {m}
  0.527751492243256, 19.5071230422085, 8.8, !- X,Y,Z Vertex 3 {m}
  0.527751492243259, 19.5071230422085, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_161_e5f86c51..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_161_e5f86c51..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.286513176653535, 20.6079863449559, 10.8, !- X,Y,Z Vertex 1 {m}
  -0.286513176653537, 20.6079863449559, 8.8, !- X,Y,Z Vertex 2 {m}
  -1.50791017999873, 22.259281299077, 8.8, !- X,Y,Z Vertex 3 {m}
  -1.50791017999873, 22.259281299077, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_161_e5f86c51..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_161_e5f86c51..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.32217484889552, 23.3601446018244, 10.8, !- X,Y,Z Vertex 1 {m}
  -2.32217484889552, 23.3601446018244, 8.8, !- X,Y,Z Vertex 2 {m}
  -3.54357185224072, 25.0114395559455, 8.8, !- X,Y,Z Vertex 3 {m}
  -3.54357185224071, 25.0114395559455, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174378, 10.932455654256, 12, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_161_e5f86c51..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_161_e5f86c51..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.02810389115475, 11.2511026933789, 10.8, !- X,Y,Z Vertex 1 {m}
  -6.02810389115475, 11.2511026933789, 8.8, !- X,Y,Z Vertex 2 {m}
  -4.73583261938766, 12.2070438107476, 8.8, !- X,Y,Z Vertex 3 {m}
  -4.73583261938766, 12.2070438107476, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_161_e5f86c51..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_161_e5f86c51..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.87431843820959, 12.8443378889933, 10.8, !- X,Y,Z Vertex 1 {m}
  -3.87431843820959, 12.8443378889933, 8.8, !- X,Y,Z Vertex 2 {m}
  -2.5820471664425, 13.800279006362, 8.8, !- X,Y,Z Vertex 3 {m}
  -2.5820471664425, 13.800279006362, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_161_e5f86c51..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_161_e5f86c51..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72053298526444, 14.4375730846077, 10.8, !- X,Y,Z Vertex 1 {m}
  -1.72053298526444, 14.4375730846077, 8.8, !- X,Y,Z Vertex 2 {m}
  -0.428261713497341, 15.3935142019764, 8.8, !- X,Y,Z Vertex 3 {m}
  -0.428261713497341, 15.3935142019764, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_161_e5f86c51..Face6_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_161_e5f86c51..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.433252467680722, 16.0308082802221, 10.8, !- X,Y,Z Vertex 1 {m}
  0.433252467680722, 16.0308082802221, 8.8, !- X,Y,Z Vertex 2 {m}
  1.72552373944782, 16.9867493975908, 8.8, !- X,Y,Z Vertex 3 {m}
  1.72552373944782, 16.9867493975908, 10.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_161_e5f86c51 Thermostat,           !- Name
  Room_161_e5f86c51,                      !- Zone or ZoneList Name
  Room_161_e5f86c51 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 7,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_161_e5f86c51 Thermostat Schedule,  !- Name
  Room_161_e5f86c51 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_161_e5f86c51 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 7,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_161_e5f86c51 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Room_161_e5f86c51 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_161_e5f86c51 Inlet Node List,      !- Name
  Node 106;                               !- Node Name 1

NodeList,
  Room_161_e5f86c51 Return Node List,     !- Name
  Node 109;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 3 Room 161,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 7,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 108,                               !- Air Inlet Node Name
  Node 106,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 7,                         !- Name
  Node 106,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 7;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_161_e5f86c51 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 3 Room 161,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 7,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_161_e5f86c51,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_161_e5f86c51 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 21,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_161_e5f86c51,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_161_e5f86c51 DSOA Space List,      !- Name
  Room_161_e5f86c51_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_162_4eb5ef5d,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326005,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_162_4eb5ef5d_Space,                !- Name
  Room_162_4eb5ef5d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_161_e5f86c51..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 2 {m}
  -6.45886098174379, 10.932455654256, 12, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_157_906e164b..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 12, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_182_bfa5cb46..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349909, 18.2243236824776, 16, !- X,Y,Z Vertex 1 {m}
  -11.8529269349909, 18.2243236824776, 12, !- X,Y,Z Vertex 2 {m}
  -6.45886098174379, 10.932455654256, 12, !- X,Y,Z Vertex 3 {m}
  -6.45886098174379, 10.932455654256, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_177_49199912..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 16, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 12, !- X,Y,Z Vertex 2 {m}
  -11.8529269349909, 18.2243236824776, 12, !- X,Y,Z Vertex 3 {m}
  -11.8529269349909, 18.2243236824776, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_163_a5130ee6..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 16, !- X,Y,Z Vertex 1 {m}
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_162_4eb5ef5d..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_162_4eb5ef5d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.74914849558845, 17.8558280880873, 14.8, !- X,Y,Z Vertex 1 {m}
  1.74914849558845, 17.8558280880873, 12.8, !- X,Y,Z Vertex 2 {m}
  0.527751492243261, 19.5071230422085, 12.8, !- X,Y,Z Vertex 3 {m}
  0.52775149224326, 19.5071230422085, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_162_4eb5ef5d..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_162_4eb5ef5d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.286513176653535, 20.6079863449559, 14.8, !- X,Y,Z Vertex 1 {m}
  -0.286513176653534, 20.6079863449559, 12.8, !- X,Y,Z Vertex 2 {m}
  -1.50791017999873, 22.259281299077, 12.8, !- X,Y,Z Vertex 3 {m}
  -1.50791017999873, 22.259281299077, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_162_4eb5ef5d..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_162_4eb5ef5d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.32217484889552, 23.3601446018244, 14.8, !- X,Y,Z Vertex 1 {m}
  -2.32217484889552, 23.3601446018244, 12.8, !- X,Y,Z Vertex 2 {m}
  -3.54357185224071, 25.0114395559455, 12.8, !- X,Y,Z Vertex 3 {m}
  -3.54357185224071, 25.0114395559455, 14.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 1 {m}
  -6.45886098174379, 10.932455654256, 12, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_162_4eb5ef5d..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_162_4eb5ef5d..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.02810389115475, 11.2511026933789, 14.8, !- X,Y,Z Vertex 1 {m}
  -6.02810389115475, 11.2511026933789, 12.8, !- X,Y,Z Vertex 2 {m}
  -4.73583261938766, 12.2070438107476, 12.8, !- X,Y,Z Vertex 3 {m}
  -4.73583261938766, 12.2070438107476, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_162_4eb5ef5d..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_162_4eb5ef5d..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.87431843820959, 12.8443378889933, 14.8, !- X,Y,Z Vertex 1 {m}
  -3.87431843820959, 12.8443378889933, 12.8, !- X,Y,Z Vertex 2 {m}
  -2.5820471664425, 13.800279006362, 12.8, !- X,Y,Z Vertex 3 {m}
  -2.5820471664425, 13.800279006362, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_162_4eb5ef5d..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_162_4eb5ef5d..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72053298526444, 14.4375730846077, 14.8, !- X,Y,Z Vertex 1 {m}
  -1.72053298526444, 14.4375730846077, 12.8, !- X,Y,Z Vertex 2 {m}
  -0.428261713497341, 15.3935142019764, 12.8, !- X,Y,Z Vertex 3 {m}
  -0.428261713497341, 15.3935142019764, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_162_4eb5ef5d..Face6_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_162_4eb5ef5d..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.433252467680723, 16.0308082802221, 14.8, !- X,Y,Z Vertex 1 {m}
  0.433252467680723, 16.0308082802221, 12.8, !- X,Y,Z Vertex 2 {m}
  1.72552373944782, 16.9867493975908, 12.8, !- X,Y,Z Vertex 3 {m}
  1.72552373944782, 16.9867493975908, 14.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_162_4eb5ef5d Thermostat,           !- Name
  Room_162_4eb5ef5d,                      !- Zone or ZoneList Name
  Room_162_4eb5ef5d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 8,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_162_4eb5ef5d Thermostat Schedule,  !- Name
  Room_162_4eb5ef5d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_162_4eb5ef5d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 8,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_162_4eb5ef5d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Room_162_4eb5ef5d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_162_4eb5ef5d Inlet Node List,      !- Name
  Node 114;                               !- Node Name 1

NodeList,
  Room_162_4eb5ef5d Return Node List,     !- Name
  Node 117;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 4 Room 162,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 8,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 116,                               !- Air Inlet Node Name
  Node 114,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 8,                         !- Name
  Node 114,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 8;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_162_4eb5ef5d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 4 Room 162,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 8,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_162_4eb5ef5d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_162_4eb5ef5d DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 29,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_162_4eb5ef5d,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_162_4eb5ef5d DSOA Space List,      !- Name
  Room_162_4eb5ef5d_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_163_a5130ee6,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326006,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_163_a5130ee6_Space,                !- Name
  Room_163_a5130ee6,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_162_4eb5ef5d..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 2 {m}
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_158_72c3b06a..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 20, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 16, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_183_078b34ae..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349909, 18.2243236824776, 20, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 2 {m}
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 3 {m}
  -6.45886098174378, 10.932455654256, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_178_cdf0b572..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 20, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 16, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 3 {m}
  -11.8529269349909, 18.2243236824776, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face4,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 20, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 20, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 20, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 20, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_163_a5130ee6..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_163_a5130ee6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.74914849558845, 17.8558280880873, 18.8, !- X,Y,Z Vertex 1 {m}
  1.74914849558845, 17.8558280880873, 16.8, !- X,Y,Z Vertex 2 {m}
  0.52775149224326, 19.5071230422085, 16.8, !- X,Y,Z Vertex 3 {m}
  0.52775149224326, 19.5071230422085, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_163_a5130ee6..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_163_a5130ee6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.286513176653535, 20.6079863449559, 18.8, !- X,Y,Z Vertex 1 {m}
  -0.286513176653535, 20.6079863449559, 16.8, !- X,Y,Z Vertex 2 {m}
  -1.50791017999873, 22.259281299077, 16.8, !- X,Y,Z Vertex 3 {m}
  -1.50791017999873, 22.259281299077, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_163_a5130ee6..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_163_a5130ee6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.32217484889552, 23.3601446018244, 18.8, !- X,Y,Z Vertex 1 {m}
  -2.32217484889552, 23.3601446018244, 16.8, !- X,Y,Z Vertex 2 {m}
  -3.54357185224071, 25.0114395559455, 16.8, !- X,Y,Z Vertex 3 {m}
  -3.54357185224071, 25.0114395559455, 18.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174378, 10.932455654256, 20, !- X,Y,Z Vertex 1 {m}
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_163_a5130ee6..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_163_a5130ee6..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.02810389115475, 11.2511026933789, 18.8, !- X,Y,Z Vertex 1 {m}
  -6.02810389115475, 11.2511026933789, 16.8, !- X,Y,Z Vertex 2 {m}
  -4.73583261938766, 12.2070438107476, 16.8, !- X,Y,Z Vertex 3 {m}
  -4.73583261938766, 12.2070438107476, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_163_a5130ee6..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_163_a5130ee6..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.87431843820959, 12.8443378889933, 18.8, !- X,Y,Z Vertex 1 {m}
  -3.87431843820959, 12.8443378889933, 16.8, !- X,Y,Z Vertex 2 {m}
  -2.5820471664425, 13.800279006362, 16.8, !- X,Y,Z Vertex 3 {m}
  -2.5820471664425, 13.800279006362, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_163_a5130ee6..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_163_a5130ee6..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72053298526444, 14.4375730846077, 18.8, !- X,Y,Z Vertex 1 {m}
  -1.72053298526444, 14.4375730846077, 16.8, !- X,Y,Z Vertex 2 {m}
  -0.428261713497341, 15.3935142019764, 16.8, !- X,Y,Z Vertex 3 {m}
  -0.42826171349734, 15.3935142019764, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_163_a5130ee6..Face6_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_163_a5130ee6..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.433252467680722, 16.0308082802221, 18.8, !- X,Y,Z Vertex 1 {m}
  0.433252467680722, 16.0308082802221, 16.8, !- X,Y,Z Vertex 2 {m}
  1.72552373944782, 16.9867493975908, 16.8, !- X,Y,Z Vertex 3 {m}
  1.72552373944782, 16.9867493975908, 18.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_163_a5130ee6 Thermostat,           !- Name
  Room_163_a5130ee6,                      !- Zone or ZoneList Name
  Room_163_a5130ee6 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 9,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_163_a5130ee6 Thermostat Schedule,  !- Name
  Room_163_a5130ee6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_163_a5130ee6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 9,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_163_a5130ee6 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Room_163_a5130ee6 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_163_a5130ee6 Inlet Node List,      !- Name
  Node 122;                               !- Node Name 1

NodeList,
  Room_163_a5130ee6 Return Node List,     !- Name
  Node 125;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 5 Room 163,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 9,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 124,                               !- Air Inlet Node Name
  Node 122,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 9,                         !- Name
  Node 122,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 9;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_163_a5130ee6 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 5 Room 163,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 9,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_163_a5130ee6,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_163_a5130ee6 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 37,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_163_a5130ee6,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_163_a5130ee6 DSOA Space List,      !- Name
  Room_163_a5130ee6_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_164_3e08d99e,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214157673123,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_164_3e08d99e_Space,                !- Name
  Room_164_3e08d99e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face0,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_174_8eef18f5..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 0, !- X,Y,Z Vertex 2 {m}
  -26.2046649928931, 10.5940930813683, 0, !- X,Y,Z Vertex 3 {m}
  -26.2046649928931, 10.5940930813683, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_169_363acbfe..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 0, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face2,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 4,  !- X,Y,Z Vertex 1 {m}
  -40.214603680186, 11.5138084134087, 0,  !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_164_3e08d99e..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_164_3e08d99e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.8074290675926, 10.9633195298413, 2.8, !- X,Y,Z Vertex 1 {m}
  -39.8074290675926, 10.9633195298413, 0.8, !- X,Y,Z Vertex 2 {m}
  -38.5859052298125, 9.31185287913928, 0.8, !- X,Y,Z Vertex 3 {m}
  -38.5859052298125, 9.31185287913928, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_164_3e08d99e..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_164_3e08d99e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.7715560046257, 8.21087511200458, 2.8, !- X,Y,Z Vertex 1 {m}
  -37.7715560046257, 8.21087511200458, 0.8, !- X,Y,Z Vertex 2 {m}
  -36.5500321668456, 6.55940846130252, 0.8, !- X,Y,Z Vertex 3 {m}
  -36.5500321668456, 6.55940846130252, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_164_3e08d99e..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_164_3e08d99e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.7356829416589, 5.45843069416781, 2.8, !- X,Y,Z Vertex 1 {m}
  -35.7356829416589, 5.45843069416781, 0.8, !- X,Y,Z Vertex 2 {m}
  -34.5141591038788, 3.80696404346575, 0.8, !- X,Y,Z Vertex 3 {m}
  -34.5141591038788, 3.80696404346575, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_165_a5b36c44..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 4,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 3 {m}
  -31.5988270086236, 17.885889781639, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face4,               !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988273218698, 17.8858902051833, 0, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 0, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 4,  !- X,Y,Z Vertex 1 {m}
  -31.5988273218698, 17.8858902051833, 0, !- X,Y,Z Vertex 2 {m}
  -40.214603680186, 11.5138084134087, 0,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_164_3e08d99e..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_164_3e08d99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.0296159205133, 17.5672858191135, 2.79999999999998, !- X,Y,Z Vertex 1 {m}
  -32.0296160771364, 17.5672860308857, 0.799999999999993, !- X,Y,Z Vertex 2 {m}
  -33.3219825308838, 16.6114737621195, 0.799999999999993, !- X,Y,Z Vertex 3 {m}
  -33.3219823742607, 16.6114735503473, 2.79999999999998; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_164_3e08d99e..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_164_3e08d99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.1835600100923, 15.9742653711699, 2.79999999999998, !- X,Y,Z Vertex 1 {m}
  -34.1835601667154, 15.974265582942, 0.799999999999993, !- X,Y,Z Vertex 2 {m}
  -35.4759266204628, 15.0184533141759, 0.799999999999993, !- X,Y,Z Vertex 3 {m}
  -35.4759264638398, 15.0184531024037, 2.79999999999998; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_164_3e08d99e..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_164_3e08d99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.3375040996714, 14.3812449232263, 2.79999999999998, !- X,Y,Z Vertex 1 {m}
  -36.3375042562945, 14.3812451349984, 0.799999999999993, !- X,Y,Z Vertex 2 {m}
  -37.6298707100419, 13.4254328662322, 0.799999999999993, !- X,Y,Z Vertex 3 {m}
  -37.6298705534188, 13.4254326544601, 2.79999999999998; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_164_3e08d99e..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_164_3e08d99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.4914481892504, 12.7882244752826, 2.79999999999998, !- X,Y,Z Vertex 1 {m}
  -38.4914483458735, 12.7882246870548, 0.799999999999993, !- X,Y,Z Vertex 2 {m}
  -39.7838147996209, 11.8324124182886, 0.799999999999993, !- X,Y,Z Vertex 3 {m}
  -39.7838146429979, 11.8324122065164, 2.79999999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_194_89083346..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2046649928931, 10.5940930813683, 4, !- X,Y,Z Vertex 1 {m}
  -26.2046649928931, 10.5940930813683, 0, !- X,Y,Z Vertex 2 {m}
  -31.5980040291324, 17.8864990985021, 0, !- X,Y,Z Vertex 3 {m}
  -31.5980040291324, 17.8864990985021, 4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_164_3e08d99e Thermostat,           !- Name
  Room_164_3e08d99e,                      !- Zone or ZoneList Name
  Room_164_3e08d99e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 10,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_164_3e08d99e Thermostat Schedule,  !- Name
  Room_164_3e08d99e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_164_3e08d99e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 10,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e Equipment List,       !- Zone Conditioning Equipment List Name
  Room_164_3e08d99e Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Room_164_3e08d99e Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_164_3e08d99e Inlet Node List,      !- Name
  Node 130;                               !- Node Name 1

NodeList,
  Room_164_3e08d99e Return Node List,     !- Name
  Node 133;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 1 Room 164,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 10,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 132,                               !- Air Inlet Node Name
  Node 130,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 10,                        !- Name
  Node 130,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 10;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_164_3e08d99e Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 1 Room 164,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 10,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_164_3e08d99e,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_164_3e08d99e DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_164_3e08d99e,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_164_3e08d99e DSOA Space List,      !- Name
  Room_164_3e08d99e_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_165_a5b36c44,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214157673123,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_165_a5b36c44_Space,                !- Name
  Room_165_a5b36c44,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_165_a5b36c44..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_165_a5b36c44,                      !- Zone Name
  Room_165_a5b36c44_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_164_3e08d99e..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 4,  !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_165_a5b36c44..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_165_a5b36c44,                      !- Zone Name
  Room_165_a5b36c44_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_175_80535c83..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 8, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 2 {m}
  -26.2046649928931, 10.5940930813683, 4, !- X,Y,Z Vertex 3 {m}
  -26.2046649928931, 10.5940930813683, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_165_a5b36c44..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_165_a5b36c44,                      !- Zone Name
  Room_165_a5b36c44_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_170_bd5fbc68..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_165_a5b36c44..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_165_a5b36c44,                      !- Zone Name
  Room_165_a5b36c44_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 8,  !- X,Y,Z Vertex 1 {m}
  -40.214603680186, 11.5138084134087, 4,  !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_165_a5b36c44..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_165_a5b36c44..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.8074290675926, 10.9633195298413, 6.8, !- X,Y,Z Vertex 1 {m}
  -39.8074290675926, 10.9633195298413, 4.8, !- X,Y,Z Vertex 2 {m}
  -38.5859052298125, 9.31185287913928, 4.8, !- X,Y,Z Vertex 3 {m}
  -38.5859052298125, 9.31185287913928, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_165_a5b36c44..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_165_a5b36c44..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.7715560046257, 8.21087511200458, 6.8, !- X,Y,Z Vertex 1 {m}
  -37.7715560046257, 8.21087511200458, 4.8, !- X,Y,Z Vertex 2 {m}
  -36.5500321668456, 6.55940846130252, 4.8, !- X,Y,Z Vertex 3 {m}
  -36.5500321668456, 6.55940846130252, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_165_a5b36c44..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_165_a5b36c44..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.7356829416589, 5.45843069416781, 6.8, !- X,Y,Z Vertex 1 {m}
  -35.7356829416589, 5.45843069416781, 4.8, !- X,Y,Z Vertex 2 {m}
  -34.5141591038788, 3.80696404346576, 4.8, !- X,Y,Z Vertex 3 {m}
  -34.5141591038788, 3.80696404346576, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_165_a5b36c44..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_165_a5b36c44,                      !- Zone Name
  Room_165_a5b36c44_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_166_d52c3456..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 8,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 8, !- X,Y,Z Vertex 3 {m}
  -31.5988270086236, 17.885889781639, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_165_a5b36c44..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_165_a5b36c44,                      !- Zone Name
  Room_165_a5b36c44_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 8,  !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 4,  !- X,Y,Z Vertex 2 {m}
  -40.214603680186, 11.5138084134087, 4,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_165_a5b36c44..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_165_a5b36c44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.0296158422017, 17.5672857132275, 6.8, !- X,Y,Z Vertex 1 {m}
  -32.0296158422017, 17.5672857132275, 4.8, !- X,Y,Z Vertex 2 {m}
  -33.3219823429361, 16.6114735079929, 4.8, !- X,Y,Z Vertex 3 {m}
  -33.3219823429361, 16.6114735079929, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_165_a5b36c44..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_165_a5b36c44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.1835600100923, 15.9742653711699, 6.8, !- X,Y,Z Vertex 1 {m}
  -34.1835600100923, 15.9742653711699, 4.8, !- X,Y,Z Vertex 2 {m}
  -35.4759265108267, 15.0184531659354, 4.8, !- X,Y,Z Vertex 3 {m}
  -35.4759265108267, 15.0184531659354, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_165_a5b36c44..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_165_a5b36c44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.3375041779829, 14.3812450291123, 6.8, !- X,Y,Z Vertex 1 {m}
  -36.3375041779829, 14.3812450291123, 4.8, !- X,Y,Z Vertex 2 {m}
  -37.6298706787173, 13.4254328238778, 4.8, !- X,Y,Z Vertex 3 {m}
  -37.6298706787173, 13.4254328238778, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_165_a5b36c44..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_165_a5b36c44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.4914483458735, 12.7882246870548, 6.8, !- X,Y,Z Vertex 1 {m}
  -38.4914483458735, 12.7882246870548, 4.8, !- X,Y,Z Vertex 2 {m}
  -39.7838148466079, 11.8324124818202, 4.8, !- X,Y,Z Vertex 3 {m}
  -39.7838148466079, 11.8324124818202, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_165_a5b36c44..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_165_a5b36c44,                      !- Zone Name
  Room_165_a5b36c44_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_195_a34f2085..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2046649928931, 10.5940930813683, 8, !- X,Y,Z Vertex 1 {m}
  -26.2046649928931, 10.5940930813683, 4, !- X,Y,Z Vertex 2 {m}
  -31.5980040291324, 17.8864990985021, 4, !- X,Y,Z Vertex 3 {m}
  -31.5980040291324, 17.8864990985021, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_165_a5b36c44 Thermostat,           !- Name
  Room_165_a5b36c44,                      !- Zone or ZoneList Name
  Room_165_a5b36c44 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 11,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_165_a5b36c44 Thermostat Schedule,  !- Name
  Room_165_a5b36c44 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_165_a5b36c44 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 11,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_165_a5b36c44,                      !- Zone Name
  Room_165_a5b36c44 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_165_a5b36c44 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Room_165_a5b36c44 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_165_a5b36c44 Inlet Node List,      !- Name
  Node 185;                               !- Node Name 1

NodeList,
  Room_165_a5b36c44 Return Node List,     !- Name
  Node 188;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 2 Room 165,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 11,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 187,                               !- Air Inlet Node Name
  Node 185,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 11,                        !- Name
  Node 185,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 11;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_165_a5b36c44 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 2 Room 165,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 11,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_165_a5b36c44,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_165_a5b36c44 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 14,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_165_a5b36c44,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_165_a5b36c44 DSOA Space List,      !- Name
  Room_165_a5b36c44_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_166_d52c3456,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214157673122,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_166_d52c3456_Space,                !- Name
  Room_166_d52c3456,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_166_d52c3456..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_166_d52c3456,                      !- Zone Name
  Room_166_d52c3456_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_165_a5b36c44..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 8,  !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 8, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_166_d52c3456..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_166_d52c3456,                      !- Zone Name
  Room_166_d52c3456_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_176_02cfd04b..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 12, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 8, !- X,Y,Z Vertex 2 {m}
  -26.2046649928931, 10.5940930813683, 8, !- X,Y,Z Vertex 3 {m}
  -26.2046649928931, 10.5940930813683, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_166_d52c3456..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_166_d52c3456,                      !- Zone Name
  Room_166_d52c3456_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_171_979e0344..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 8, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_166_d52c3456..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_166_d52c3456,                      !- Zone Name
  Room_166_d52c3456_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 12, !- X,Y,Z Vertex 1 {m}
  -40.214603680186, 11.5138084134087, 8,  !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_166_d52c3456..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_166_d52c3456..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.8074290675926, 10.9633195298413, 10.8, !- X,Y,Z Vertex 1 {m}
  -39.8074290675926, 10.9633195298413, 8.8, !- X,Y,Z Vertex 2 {m}
  -38.5859052298125, 9.31185287913928, 8.8, !- X,Y,Z Vertex 3 {m}
  -38.5859052298125, 9.31185287913928, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_166_d52c3456..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_166_d52c3456..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.7715560046257, 8.21087511200458, 10.8, !- X,Y,Z Vertex 1 {m}
  -37.7715560046257, 8.21087511200458, 8.8, !- X,Y,Z Vertex 2 {m}
  -36.5500321668456, 6.55940846130252, 8.8, !- X,Y,Z Vertex 3 {m}
  -36.5500321668456, 6.55940846130252, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_166_d52c3456..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_166_d52c3456..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.7356829416589, 5.45843069416781, 10.8, !- X,Y,Z Vertex 1 {m}
  -35.7356829416589, 5.45843069416781, 8.8, !- X,Y,Z Vertex 2 {m}
  -34.5141591038788, 3.80696404346576, 8.8, !- X,Y,Z Vertex 3 {m}
  -34.5141591038788, 3.80696404346576, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_166_d52c3456..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_166_d52c3456,                      !- Zone Name
  Room_166_d52c3456_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_167_7904151e..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 12, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 12, !- X,Y,Z Vertex 3 {m}
  -31.5988270086236, 17.885889781639, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_166_d52c3456..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_166_d52c3456,                      !- Zone Name
  Room_166_d52c3456_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 12, !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 8,  !- X,Y,Z Vertex 2 {m}
  -40.214603680186, 11.5138084134087, 8,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_166_d52c3456..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_166_d52c3456..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.0296158422017, 17.5672857132275, 10.8, !- X,Y,Z Vertex 1 {m}
  -32.0296158422017, 17.5672857132275, 8.8, !- X,Y,Z Vertex 2 {m}
  -33.3219823429361, 16.6114735079929, 8.8, !- X,Y,Z Vertex 3 {m}
  -33.3219823429361, 16.6114735079929, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_166_d52c3456..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_166_d52c3456..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.1835600100923, 15.9742653711699, 10.8, !- X,Y,Z Vertex 1 {m}
  -34.1835600100923, 15.9742653711699, 8.8, !- X,Y,Z Vertex 2 {m}
  -35.4759265108267, 15.0184531659353, 8.8, !- X,Y,Z Vertex 3 {m}
  -35.4759265108267, 15.0184531659353, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_166_d52c3456..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_166_d52c3456..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.3375041779829, 14.3812450291123, 10.8, !- X,Y,Z Vertex 1 {m}
  -36.3375041779829, 14.3812450291123, 8.8, !- X,Y,Z Vertex 2 {m}
  -37.6298706787173, 13.4254328238778, 8.8, !- X,Y,Z Vertex 3 {m}
  -37.6298706787173, 13.4254328238778, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_166_d52c3456..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_166_d52c3456..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.4914483458735, 12.7882246870548, 10.8, !- X,Y,Z Vertex 1 {m}
  -38.4914483458735, 12.7882246870548, 8.8, !- X,Y,Z Vertex 2 {m}
  -39.7838148466079, 11.8324124818202, 8.8, !- X,Y,Z Vertex 3 {m}
  -39.7838148466079, 11.8324124818202, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_166_d52c3456..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_166_d52c3456,                      !- Zone Name
  Room_166_d52c3456_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_196_caea4af6..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2046649928931, 10.5940930813683, 12, !- X,Y,Z Vertex 1 {m}
  -26.2046649928931, 10.5940930813683, 8, !- X,Y,Z Vertex 2 {m}
  -31.5980040291324, 17.8864990985021, 8, !- X,Y,Z Vertex 3 {m}
  -31.5980040291324, 17.8864990985021, 12; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_166_d52c3456 Thermostat,           !- Name
  Room_166_d52c3456,                      !- Zone or ZoneList Name
  Room_166_d52c3456 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 12,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_166_d52c3456 Thermostat Schedule,  !- Name
  Room_166_d52c3456 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_166_d52c3456 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 12,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_166_d52c3456,                      !- Zone Name
  Room_166_d52c3456 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_166_d52c3456 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Room_166_d52c3456 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_166_d52c3456 Inlet Node List,      !- Name
  Node 233;                               !- Node Name 1

NodeList,
  Room_166_d52c3456 Return Node List,     !- Name
  Node 236;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 3 Room 166,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 12,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 235,                               !- Air Inlet Node Name
  Node 233,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 12,                        !- Name
  Node 233,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 12;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_166_d52c3456 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 3 Room 166,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 12,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_166_d52c3456,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_166_d52c3456 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 22,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_166_d52c3456,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_166_d52c3456 DSOA Space List,      !- Name
  Room_166_d52c3456_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_167_7904151e,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214157673123,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_167_7904151e_Space,                !- Name
  Room_167_7904151e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_167_7904151e..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_167_7904151e,                      !- Zone Name
  Room_167_7904151e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_166_d52c3456..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 12, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 12, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_167_7904151e..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_167_7904151e,                      !- Zone Name
  Room_167_7904151e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_177_49199912..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 16, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 12, !- X,Y,Z Vertex 2 {m}
  -26.2046649928931, 10.5940930813683, 12, !- X,Y,Z Vertex 3 {m}
  -26.2046649928931, 10.5940930813683, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_167_7904151e..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_167_7904151e,                      !- Zone Name
  Room_167_7904151e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_172_ca6f2d51..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360055, 12, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_167_7904151e..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_167_7904151e,                      !- Zone Name
  Room_167_7904151e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 16, !- X,Y,Z Vertex 1 {m}
  -40.214603680186, 11.5138084134087, 12, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_167_7904151e..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_167_7904151e..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.8074290675926, 10.9633195298413, 14.8, !- X,Y,Z Vertex 1 {m}
  -39.8074290675926, 10.9633195298413, 12.8, !- X,Y,Z Vertex 2 {m}
  -38.5859052298125, 9.31185287913929, 12.8, !- X,Y,Z Vertex 3 {m}
  -38.5859052298125, 9.31185287913929, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_167_7904151e..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_167_7904151e..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.7715560046257, 8.21087511200458, 14.8, !- X,Y,Z Vertex 1 {m}
  -37.7715560046257, 8.21087511200458, 12.8, !- X,Y,Z Vertex 2 {m}
  -36.5500321668456, 6.55940846130252, 12.8, !- X,Y,Z Vertex 3 {m}
  -36.5500321668456, 6.55940846130252, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_167_7904151e..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_167_7904151e..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.7356829416589, 5.45843069416781, 14.8, !- X,Y,Z Vertex 1 {m}
  -35.7356829416589, 5.45843069416781, 12.8, !- X,Y,Z Vertex 2 {m}
  -34.5141591038788, 3.80696404346576, 12.8, !- X,Y,Z Vertex 3 {m}
  -34.5141591038788, 3.80696404346576, 14.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_167_7904151e..Face4,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Room_167_7904151e,                      !- Zone Name
  Room_167_7904151e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 16, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 16, !- X,Y,Z Vertex 3 {m}
  -31.5988270086236, 17.885889781639, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_167_7904151e..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_167_7904151e,                      !- Zone Name
  Room_167_7904151e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 16, !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 12, !- X,Y,Z Vertex 2 {m}
  -40.214603680186, 11.5138084134087, 12, !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_167_7904151e..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_167_7904151e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.0296158422017, 17.5672857132275, 14.8, !- X,Y,Z Vertex 1 {m}
  -32.0296158422017, 17.5672857132275, 12.8, !- X,Y,Z Vertex 2 {m}
  -33.3219823429361, 16.6114735079929, 12.8, !- X,Y,Z Vertex 3 {m}
  -33.3219823429361, 16.6114735079929, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_167_7904151e..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_167_7904151e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.1835600100923, 15.9742653711699, 14.8, !- X,Y,Z Vertex 1 {m}
  -34.1835600100923, 15.9742653711699, 12.8, !- X,Y,Z Vertex 2 {m}
  -35.4759265108267, 15.0184531659353, 12.8, !- X,Y,Z Vertex 3 {m}
  -35.4759265108267, 15.0184531659354, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_167_7904151e..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_167_7904151e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.3375041779829, 14.3812450291123, 14.8, !- X,Y,Z Vertex 1 {m}
  -36.3375041779829, 14.3812450291123, 12.8, !- X,Y,Z Vertex 2 {m}
  -37.6298706787173, 13.4254328238778, 12.8, !- X,Y,Z Vertex 3 {m}
  -37.6298706787173, 13.4254328238778, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_167_7904151e..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_167_7904151e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.4914483458735, 12.7882246870548, 14.8, !- X,Y,Z Vertex 1 {m}
  -38.4914483458735, 12.7882246870548, 12.8, !- X,Y,Z Vertex 2 {m}
  -39.7838148466079, 11.8324124818202, 12.8, !- X,Y,Z Vertex 3 {m}
  -39.7838148466079, 11.8324124818202, 14.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_167_7904151e..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_167_7904151e,                      !- Zone Name
  Room_167_7904151e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_197_9ebd7195..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2046649928931, 10.5940930813683, 16, !- X,Y,Z Vertex 1 {m}
  -26.2046649928931, 10.5940930813683, 12, !- X,Y,Z Vertex 2 {m}
  -31.5980040291324, 17.8864990985021, 12, !- X,Y,Z Vertex 3 {m}
  -31.5980040291324, 17.8864990985021, 16; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_167_7904151e Thermostat,           !- Name
  Room_167_7904151e,                      !- Zone or ZoneList Name
  Room_167_7904151e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 13,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_167_7904151e Thermostat Schedule,  !- Name
  Room_167_7904151e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_167_7904151e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 13,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_167_7904151e,                      !- Zone Name
  Room_167_7904151e Equipment List,       !- Zone Conditioning Equipment List Name
  Room_167_7904151e Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Room_167_7904151e Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_167_7904151e Inlet Node List,      !- Name
  Node 241;                               !- Node Name 1

NodeList,
  Room_167_7904151e Return Node List,     !- Name
  Node 244;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 4 Room 167,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 13,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 243,                               !- Air Inlet Node Name
  Node 241,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 13,                        !- Name
  Node 241,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 13;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_167_7904151e Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 4 Room 167,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 13,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_167_7904151e,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_167_7904151e DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 30,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_167_7904151e,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_167_7904151e DSOA Space List,      !- Name
  Room_167_7904151e_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_168_eee44cb1,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214168963867,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_168_eee44cb1_Space,                !- Name
  Room_168_eee44cb1,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_168_eee44cb1..Face0,               !- Name
  Floor,                                  !- Surface Type
  Customized opaque construction {aa5b39cb-99df-4bbb-a3fc-e586428a340d} to conductance of 0.183 1, !- Construction Name
  Room_168_eee44cb1,                      !- Zone Name
  Room_168_eee44cb1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988273218698, 17.8858902051833, 16, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 16, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_168_eee44cb1..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_168_eee44cb1,                      !- Zone Name
  Room_168_eee44cb1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_178_cdf0b572..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 20, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 16, !- X,Y,Z Vertex 2 {m}
  -26.2047130760038, 10.5940575199202, 16, !- X,Y,Z Vertex 3 {m}
  -26.2046649928931, 10.5940930813683, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_168_eee44cb1..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_168_eee44cb1,                      !- Zone Name
  Room_168_eee44cb1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_173_17b56888..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 20, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360055, 16, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_168_eee44cb1..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_168_eee44cb1,                      !- Zone Name
  Room_168_eee44cb1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 20, !- X,Y,Z Vertex 1 {m}
  -40.214603680186, 11.5138084134087, 16, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_168_eee44cb1..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_168_eee44cb1..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.8074290675926, 10.9633195298413, 18.8, !- X,Y,Z Vertex 1 {m}
  -39.8074290675926, 10.9633195298413, 16.8, !- X,Y,Z Vertex 2 {m}
  -38.5859052298125, 9.31185287913929, 16.8, !- X,Y,Z Vertex 3 {m}
  -38.5859052298125, 9.31185287913929, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_168_eee44cb1..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_168_eee44cb1..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.7715560046257, 8.21087511200458, 18.8, !- X,Y,Z Vertex 1 {m}
  -37.7715560046257, 8.21087511200458, 16.8, !- X,Y,Z Vertex 2 {m}
  -36.5500321668456, 6.55940846130252, 16.8, !- X,Y,Z Vertex 3 {m}
  -36.5500321668456, 6.55940846130252, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_168_eee44cb1..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_168_eee44cb1..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.7356829416589, 5.45843069416781, 18.8, !- X,Y,Z Vertex 1 {m}
  -35.7356829416589, 5.45843069416781, 16.8, !- X,Y,Z Vertex 2 {m}
  -34.5141591038788, 3.80696404346576, 16.8, !- X,Y,Z Vertex 3 {m}
  -34.5141591038788, 3.80696404346576, 18.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_168_eee44cb1..Face4,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Room_168_eee44cb1,                      !- Zone Name
  Room_168_eee44cb1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 20, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 20, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 20, !- X,Y,Z Vertex 3 {m}
  -31.5988273218698, 17.8858902051833, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_168_eee44cb1..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_168_eee44cb1,                      !- Zone Name
  Room_168_eee44cb1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988273218698, 17.8858902051833, 20, !- X,Y,Z Vertex 1 {m}
  -31.5988273218698, 17.8858902051833, 16, !- X,Y,Z Vertex 2 {m}
  -40.214603680186, 11.5138084134087, 16, !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_168_eee44cb1..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_168_eee44cb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.0296161397856, 17.5672861155945, 18.8, !- X,Y,Z Vertex 1 {m}
  -32.0296161397856, 17.5672861155945, 16.8, !- X,Y,Z Vertex 2 {m}
  -33.321982593533, 16.6114738468284, 16.8, !- X,Y,Z Vertex 3 {m}
  -33.321982593533, 16.6114738468284, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_168_eee44cb1..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_168_eee44cb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.1835602293647, 15.9742656676509, 18.8, !- X,Y,Z Vertex 1 {m}
  -34.1835602293647, 15.9742656676509, 16.8, !- X,Y,Z Vertex 2 {m}
  -35.4759266831121, 15.0184533988847, 16.8, !- X,Y,Z Vertex 3 {m}
  -35.4759266831121, 15.0184533988847, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_168_eee44cb1..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_168_eee44cb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.3375043189437, 14.3812452197073, 18.8, !- X,Y,Z Vertex 1 {m}
  -36.3375043189437, 14.3812452197073, 16.8, !- X,Y,Z Vertex 2 {m}
  -37.6298707726911, 13.4254329509411, 16.8, !- X,Y,Z Vertex 3 {m}
