  -37.6298707726911, 13.4254329509411, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_168_eee44cb1..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_168_eee44cb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.4914484085227, 12.7882247717636, 18.8, !- X,Y,Z Vertex 1 {m}
  -38.4914484085227, 12.7882247717636, 16.8, !- X,Y,Z Vertex 2 {m}
  -39.7838148622702, 11.8324125029974, 16.8, !- X,Y,Z Vertex 3 {m}
  -39.7838148622702, 11.8324125029974, 18.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_168_eee44cb1..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_168_eee44cb1,                      !- Zone Name
  Room_168_eee44cb1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_198_daeeb6d8..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2046649928931, 10.5940930813683, 20, !- X,Y,Z Vertex 1 {m}
  -26.2047130760038, 10.5940575199202, 16, !- X,Y,Z Vertex 2 {m}
  -31.5980040291324, 17.8864990985021, 16, !- X,Y,Z Vertex 3 {m}
  -31.5980040291324, 17.8864990985021, 20; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_168_eee44cb1 Thermostat,           !- Name
  Room_168_eee44cb1,                      !- Zone or ZoneList Name
  Room_168_eee44cb1 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 14,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_168_eee44cb1 Thermostat Schedule,  !- Name
  Room_168_eee44cb1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_168_eee44cb1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 14,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_168_eee44cb1,                      !- Zone Name
  Room_168_eee44cb1 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_168_eee44cb1 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Room_168_eee44cb1 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_168_eee44cb1 Inlet Node List,      !- Name
  Node 249;                               !- Node Name 1

NodeList,
  Room_168_eee44cb1 Return Node List,     !- Name
  Node 252;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 5 Room 168,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 14,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 251,                               !- Air Inlet Node Name
  Node 249,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 14,                        !- Name
  Node 249,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 14;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_168_eee44cb1 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 5 Room 168,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 14,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_168_eee44cb1,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_168_eee44cb1 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 38,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_168_eee44cb1,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_168_eee44cb1 DSOA Space List,      !- Name
  Room_168_eee44cb1_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_169_363acbfe,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566322643,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_169_363acbfe_Space,                !- Name
  Room_169_363acbfe,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_169_363acbfe..Face0,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_169_363acbfe,                      !- Zone Name
  Room_169_363acbfe_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_164_3e08d99e..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 4, !- X,Y,Z Vertex 1 {m}
  -25.4911132685957, 9.62929022870958, 0, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_169_363acbfe..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_169_363acbfe,                      !- Zone Name
  Room_169_363acbfe_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_184_7dd9a879..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.384222811088, 1.37208176963031, 4,  !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 0,  !- X,Y,Z Vertex 2 {m}
  -24.7775618473607, 8.66448778589421, 0, !- X,Y,Z Vertex 3 {m}
  -24.7775618473607, 8.66448778589421, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_169_363acbfe..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_169_363acbfe,                      !- Zone Name
  Room_169_363acbfe_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_174_8eef18f5..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7775618473607, 8.66448778589421, 4, !- X,Y,Z Vertex 1 {m}
  -24.7775618473607, 8.66448778589421, 0, !- X,Y,Z Vertex 2 {m}
  -25.4911132685957, 9.62929022870958, 0, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_169_363acbfe..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_169_363acbfe,                      !- Zone Name
  Room_169_363acbfe_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_170_bd5fbc68..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 1 {m}
  -28, -5, 4,                             !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 4,  !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_169_363acbfe..Face4,               !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Room_169_363acbfe,                      !- Zone Name
  Room_169_363acbfe_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 0, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 0,  !- X,Y,Z Vertex 2 {m}
  -28, -5, 0,                             !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_169_363acbfe..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_169_363acbfe,                      !- Zone Name
  Room_169_363acbfe_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 2 {m}
  -28, -5, 0,                             !- X,Y,Z Vertex 3 {m}
  -28, -5, 4;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_169_363acbfe..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_169_363acbfe..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6998521918664, 2.70604348257184, 2.8, !- X,Y,Z Vertex 1 {m}
  -33.6998521918664, 2.70604348257184, 0.8, !- X,Y,Z Vertex 2 {m}
  -32.4784552936093, 1.05474845059216, 0.8, !- X,Y,Z Vertex 3 {m}
  -32.4784552936093, 1.05474845059216, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_169_363acbfe..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_169_363acbfe..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6641906947712, -0.046114904060962, 2.8, !- X,Y,Z Vertex 1 {m}
  -31.6641906947712, -0.0461149040609619, 0.8, !- X,Y,Z Vertex 2 {m}
  -30.4427937965142, -1.69740993604064, 0.8, !- X,Y,Z Vertex 3 {m}
  -30.4427937965142, -1.69740993604064, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_169_363acbfe..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_169_363acbfe..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.6285291976761, -2.79827329069376, 2.8, !- X,Y,Z Vertex 1 {m}
  -29.6285291976761, -2.79827329069376, 0.8, !- X,Y,Z Vertex 2 {m}
  -28.407132299419, -4.44956832267344, 0.8, !- X,Y,Z Vertex 3 {m}
  -28.407132299419, -4.44956832267344, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_169_363acbfe..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_169_363acbfe,                      !- Zone Name
  Room_169_363acbfe_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28, -5, 4,                             !- X,Y,Z Vertex 1 {m}
  -28, -5, 0,                             !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 0,  !- X,Y,Z Vertex 3 {m}
  -19.384222811088, 1.37208176963031, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_169_363acbfe..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_169_363acbfe..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5692111405544, -4.68139591151848, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.5692111405544, -4.68139591151848, 0.8, !- X,Y,Z Vertex 2 {m}
  -26.2768445622176, -3.72558364607394, 0.8, !- X,Y,Z Vertex 3 {m}
  -26.2768445622176, -3.72558364607394, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_169_363acbfe..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_169_363acbfe..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.4152668433264, -3.08837546911091, 2.8, !- X,Y,Z Vertex 1 {m}
  -25.4152668433264, -3.08837546911091, 0.8, !- X,Y,Z Vertex 2 {m}
  -24.1229002649896, -2.13256320366636, 0.8, !- X,Y,Z Vertex 3 {m}
  -24.1229002649896, -2.13256320366636, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_169_363acbfe..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_169_363acbfe..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2613225460984, -1.49535502670333, 2.8, !- X,Y,Z Vertex 1 {m}
  -23.2613225460984, -1.49535502670333, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.9689559677616, -0.539542761258782, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.9689559677616, -0.539542761258781, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_169_363acbfe..Face6_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_169_363acbfe..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.1073782488704, 0.09766541570425, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.1073782488704, 0.0976654157042497, 0.8, !- X,Y,Z Vertex 2 {m}
  -19.8150116705336, 1.0534776811488, 0.8, !- X,Y,Z Vertex 3 {m}
  -19.8150116705336, 1.0534776811488, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_169_363acbfe Thermostat,           !- Name
  Room_169_363acbfe,                      !- Zone or ZoneList Name
  Room_169_363acbfe Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 15,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_169_363acbfe Thermostat Schedule,  !- Name
  Room_169_363acbfe Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_169_363acbfe Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 15,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_169_363acbfe,                      !- Zone Name
  Room_169_363acbfe Equipment List,       !- Zone Conditioning Equipment List Name
  Room_169_363acbfe Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Room_169_363acbfe Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_169_363acbfe Inlet Node List,      !- Name
  Node 257;                               !- Node Name 1

NodeList,
  Room_169_363acbfe Return Node List,     !- Name
  Node 260;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 1 Room 169,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 15,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 259,                               !- Air Inlet Node Name
  Node 257,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 15,                        !- Name
  Node 257,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 15;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_169_363acbfe Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 1 Room 169,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 15,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_169_363acbfe,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_169_363acbfe DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_169_363acbfe,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_169_363acbfe DSOA Space List,      !- Name
  Room_169_363acbfe_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_170_bd5fbc68,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566322643,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_170_bd5fbc68_Space,                !- Name
  Room_170_bd5fbc68,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_170_bd5fbc68..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_170_bd5fbc68,                      !- Zone Name
  Room_170_bd5fbc68_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_169_363acbfe..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 4, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 4,  !- X,Y,Z Vertex 2 {m}
  -28, -5, 4,                             !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_170_bd5fbc68..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_170_bd5fbc68,                      !- Zone Name
  Room_170_bd5fbc68_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_165_a5b36c44..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 8, !- X,Y,Z Vertex 1 {m}
  -25.4911132685957, 9.62929022870958, 4, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_170_bd5fbc68..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_170_bd5fbc68,                      !- Zone Name
  Room_170_bd5fbc68_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_185_11312bd5..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.384222811088, 1.37208176963032, 8,  !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 4,  !- X,Y,Z Vertex 2 {m}
  -24.7775618473607, 8.6644877858942, 4,  !- X,Y,Z Vertex 3 {m}
  -24.7775618473607, 8.6644877858942, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_170_bd5fbc68..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_170_bd5fbc68,                      !- Zone Name
  Room_170_bd5fbc68_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_175_80535c83..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7775618473607, 8.6644877858942, 8,  !- X,Y,Z Vertex 1 {m}
  -24.7775618473607, 8.6644877858942, 4,  !- X,Y,Z Vertex 2 {m}
  -25.4911132685957, 9.62929022870958, 4, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_170_bd5fbc68..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_170_bd5fbc68,                      !- Zone Name
  Room_170_bd5fbc68_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_171_979e0344..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 1 {m}
  -28, -5, 8,                             !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963032, 8,  !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_170_bd5fbc68..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_170_bd5fbc68,                      !- Zone Name
  Room_170_bd5fbc68_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 2 {m}
  -28, -5, 4,                             !- X,Y,Z Vertex 3 {m}
  -28, -5, 8;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_170_bd5fbc68..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_170_bd5fbc68..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6998521918664, 2.70604348257184, 6.8, !- X,Y,Z Vertex 1 {m}
  -33.6998521918664, 2.70604348257184, 4.8, !- X,Y,Z Vertex 2 {m}
  -32.4784552936093, 1.05474845059216, 4.8, !- X,Y,Z Vertex 3 {m}
  -32.4784552936093, 1.05474845059216, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_170_bd5fbc68..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_170_bd5fbc68..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6641906947712, -0.0461149040609595, 6.8, !- X,Y,Z Vertex 1 {m}
  -31.6641906947712, -0.0461149040609595, 4.8, !- X,Y,Z Vertex 2 {m}
  -30.4427937965142, -1.69740993604064, 4.8, !- X,Y,Z Vertex 3 {m}
  -30.4427937965142, -1.69740993604064, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_170_bd5fbc68..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_170_bd5fbc68..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.6285291976761, -2.79827329069376, 6.8, !- X,Y,Z Vertex 1 {m}
  -29.6285291976761, -2.79827329069376, 4.8, !- X,Y,Z Vertex 2 {m}
  -28.407132299419, -4.44956832267344, 4.8, !- X,Y,Z Vertex 3 {m}
  -28.407132299419, -4.44956832267344, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_170_bd5fbc68..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_170_bd5fbc68,                      !- Zone Name
  Room_170_bd5fbc68_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28, -5, 8,                             !- X,Y,Z Vertex 1 {m}
  -28, -5, 4,                             !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 4,  !- X,Y,Z Vertex 3 {m}
  -19.384222811088, 1.37208176963032, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_170_bd5fbc68..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_170_bd5fbc68..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5692111405544, -4.68139591151848, 6.8, !- X,Y,Z Vertex 1 {m}
  -27.5692111405544, -4.68139591151848, 4.8, !- X,Y,Z Vertex 2 {m}
  -26.2768445622176, -3.72558364607394, 4.8, !- X,Y,Z Vertex 3 {m}
  -26.2768445622176, -3.72558364607394, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_170_bd5fbc68..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_170_bd5fbc68..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.4152668433264, -3.08837546911091, 6.8, !- X,Y,Z Vertex 1 {m}
  -25.4152668433264, -3.08837546911091, 4.8, !- X,Y,Z Vertex 2 {m}
  -24.1229002649896, -2.13256320366636, 4.8, !- X,Y,Z Vertex 3 {m}
  -24.1229002649896, -2.13256320366636, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_170_bd5fbc68..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_170_bd5fbc68..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2613225460984, -1.49535502670333, 6.8, !- X,Y,Z Vertex 1 {m}
  -23.2613225460984, -1.49535502670333, 4.8, !- X,Y,Z Vertex 2 {m}
  -21.9689559677616, -0.539542761258781, 4.8, !- X,Y,Z Vertex 3 {m}
  -21.9689559677616, -0.539542761258781, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_170_bd5fbc68..Face6_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_170_bd5fbc68..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.1073782488704, 0.0976654157042504, 6.8, !- X,Y,Z Vertex 1 {m}
  -21.1073782488704, 0.0976654157042504, 4.8, !- X,Y,Z Vertex 2 {m}
  -19.8150116705336, 1.0534776811488, 4.8, !- X,Y,Z Vertex 3 {m}
  -19.8150116705336, 1.0534776811488, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_170_bd5fbc68 Thermostat,           !- Name
  Room_170_bd5fbc68,                      !- Zone or ZoneList Name
  Room_170_bd5fbc68 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 16,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_170_bd5fbc68 Thermostat Schedule,  !- Name
  Room_170_bd5fbc68 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_170_bd5fbc68 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 16,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_170_bd5fbc68,                      !- Zone Name
  Room_170_bd5fbc68 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_170_bd5fbc68 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Room_170_bd5fbc68 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_170_bd5fbc68 Inlet Node List,      !- Name
  Node 265;                               !- Node Name 1

NodeList,
  Room_170_bd5fbc68 Return Node List,     !- Name
  Node 268;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 2 Room 170,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 16,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 267,                               !- Air Inlet Node Name
  Node 265,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 16,                        !- Name
  Node 265,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 16;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_170_bd5fbc68 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 2 Room 170,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 16,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_170_bd5fbc68,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_170_bd5fbc68 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 15,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_170_bd5fbc68,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_170_bd5fbc68 DSOA Space List,      !- Name
  Room_170_bd5fbc68_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_171_979e0344,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566322643,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_171_979e0344_Space,                !- Name
  Room_171_979e0344,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_171_979e0344..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_171_979e0344,                      !- Zone Name
  Room_171_979e0344_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_170_bd5fbc68..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 8, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 8,  !- X,Y,Z Vertex 2 {m}
  -28, -5, 8,                             !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_171_979e0344..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_171_979e0344,                      !- Zone Name
  Room_171_979e0344_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_166_d52c3456..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 12, !- X,Y,Z Vertex 1 {m}
  -25.4911132685957, 9.62929022870958, 8, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_171_979e0344..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_171_979e0344,                      !- Zone Name
  Room_171_979e0344_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_186_ba301593..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.384222811088, 1.37208176963031, 12, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 8,  !- X,Y,Z Vertex 2 {m}
  -24.7775618473607, 8.6644877858942, 8,  !- X,Y,Z Vertex 3 {m}
  -24.7775618473607, 8.6644877858942, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_171_979e0344..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_171_979e0344,                      !- Zone Name
  Room_171_979e0344_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_176_02cfd04b..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7775618473607, 8.6644877858942, 12, !- X,Y,Z Vertex 1 {m}
  -24.7775618473607, 8.6644877858942, 8,  !- X,Y,Z Vertex 2 {m}
  -25.4911132685957, 9.62929022870958, 8, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_171_979e0344..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_171_979e0344,                      !- Zone Name
  Room_171_979e0344_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_172_ca6f2d51..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 1 {m}
  -28, -5, 12,                            !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 12, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_171_979e0344..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_171_979e0344,                      !- Zone Name
  Room_171_979e0344_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 2 {m}
  -28, -5, 8,                             !- X,Y,Z Vertex 3 {m}
  -28, -5, 12;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_171_979e0344..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_171_979e0344..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6998521918664, 2.70604348257184, 10.8, !- X,Y,Z Vertex 1 {m}
  -33.6998521918664, 2.70604348257184, 8.8, !- X,Y,Z Vertex 2 {m}
  -32.4784552936093, 1.05474845059216, 8.8, !- X,Y,Z Vertex 3 {m}
  -32.4784552936093, 1.05474845059216, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_171_979e0344..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_171_979e0344..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6641906947712, -0.0461149040609575, 10.8, !- X,Y,Z Vertex 1 {m}
  -31.6641906947712, -0.0461149040609576, 8.8, !- X,Y,Z Vertex 2 {m}
  -30.4427937965142, -1.69740993604064, 8.8, !- X,Y,Z Vertex 3 {m}
  -30.4427937965142, -1.69740993604064, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_171_979e0344..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_171_979e0344..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.6285291976761, -2.79827329069376, 10.8, !- X,Y,Z Vertex 1 {m}
  -29.6285291976761, -2.79827329069376, 8.8, !- X,Y,Z Vertex 2 {m}
  -28.407132299419, -4.44956832267344, 8.8, !- X,Y,Z Vertex 3 {m}
  -28.407132299419, -4.44956832267344, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_171_979e0344..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_171_979e0344,                      !- Zone Name
  Room_171_979e0344_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28, -5, 12,                            !- X,Y,Z Vertex 1 {m}
  -28, -5, 8,                             !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 8,  !- X,Y,Z Vertex 3 {m}
  -19.384222811088, 1.37208176963031, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_171_979e0344..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_171_979e0344..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5692111405544, -4.68139591151848, 10.8, !- X,Y,Z Vertex 1 {m}
  -27.5692111405544, -4.68139591151848, 8.8, !- X,Y,Z Vertex 2 {m}
  -26.2768445622176, -3.72558364607394, 8.8, !- X,Y,Z Vertex 3 {m}
  -26.2768445622176, -3.72558364607394, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_171_979e0344..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_171_979e0344..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.4152668433264, -3.0883754691109, 10.8, !- X,Y,Z Vertex 1 {m}
  -25.4152668433264, -3.08837546911091, 8.8, !- X,Y,Z Vertex 2 {m}
  -24.1229002649896, -2.13256320366636, 8.8, !- X,Y,Z Vertex 3 {m}
  -24.1229002649896, -2.13256320366636, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_171_979e0344..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_171_979e0344..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2613225460984, -1.49535502670333, 10.8, !- X,Y,Z Vertex 1 {m}
  -23.2613225460984, -1.49535502670333, 8.8, !- X,Y,Z Vertex 2 {m}
  -21.9689559677616, -0.539542761258781, 8.8, !- X,Y,Z Vertex 3 {m}
  -21.9689559677616, -0.539542761258781, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_171_979e0344..Face6_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_171_979e0344..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.1073782488704, 0.0976654157042503, 10.8, !- X,Y,Z Vertex 1 {m}
  -21.1073782488704, 0.0976654157042497, 8.8, !- X,Y,Z Vertex 2 {m}
  -19.8150116705336, 1.0534776811488, 8.8, !- X,Y,Z Vertex 3 {m}
  -19.8150116705336, 1.0534776811488, 10.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_171_979e0344 Thermostat,           !- Name
  Room_171_979e0344,                      !- Zone or ZoneList Name
  Room_171_979e0344 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 17,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_171_979e0344 Thermostat Schedule,  !- Name
  Room_171_979e0344 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_171_979e0344 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 17,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_171_979e0344,                      !- Zone Name
  Room_171_979e0344 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_171_979e0344 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Room_171_979e0344 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_171_979e0344 Inlet Node List,      !- Name
  Node 273;                               !- Node Name 1

NodeList,
  Room_171_979e0344 Return Node List,     !- Name
  Node 276;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 3 Room 171,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 17,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 275,                               !- Air Inlet Node Name
  Node 273,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 17,                        !- Name
  Node 273,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 17;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_171_979e0344 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 3 Room 171,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 17,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_171_979e0344,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_171_979e0344 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 23,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_171_979e0344,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_171_979e0344 DSOA Space List,      !- Name
  Room_171_979e0344_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_172_ca6f2d51,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566322643,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_172_ca6f2d51_Space,                !- Name
  Room_172_ca6f2d51,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_172_ca6f2d51..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_172_ca6f2d51,                      !- Zone Name
  Room_172_ca6f2d51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_171_979e0344..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 12, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 12, !- X,Y,Z Vertex 2 {m}
  -28, -5, 12,                            !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_172_ca6f2d51..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_172_ca6f2d51,                      !- Zone Name
  Room_172_ca6f2d51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_167_7904151e..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 16, !- X,Y,Z Vertex 1 {m}
  -25.4911132685957, 9.62929022870958, 12, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_172_ca6f2d51..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_172_ca6f2d51,                      !- Zone Name
  Room_172_ca6f2d51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_187_25955867..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.384222811088, 1.37208176963031, 16, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 12, !- X,Y,Z Vertex 2 {m}
  -24.7775618473607, 8.6644877858942, 12, !- X,Y,Z Vertex 3 {m}
  -24.7775618473607, 8.6644877858942, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_172_ca6f2d51..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_172_ca6f2d51,                      !- Zone Name
  Room_172_ca6f2d51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_177_49199912..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7775618473607, 8.6644877858942, 16, !- X,Y,Z Vertex 1 {m}
  -24.7775618473607, 8.6644877858942, 12, !- X,Y,Z Vertex 2 {m}
  -25.4911132685957, 9.62929022870958, 12, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_172_ca6f2d51..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_172_ca6f2d51,                      !- Zone Name
  Room_172_ca6f2d51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_173_17b56888..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 1 {m}
  -28, -5, 16,                            !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 16, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_172_ca6f2d51..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_172_ca6f2d51,                      !- Zone Name
  Room_172_ca6f2d51_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 2 {m}
  -28, -5, 12,                            !- X,Y,Z Vertex 3 {m}
  -28, -5, 16;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_172_ca6f2d51..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_172_ca6f2d51..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6998521918664, 2.70604348257184, 14.8, !- X,Y,Z Vertex 1 {m}
  -33.6998521918664, 2.70604348257184, 12.8, !- X,Y,Z Vertex 2 {m}
  -32.4784552936093, 1.05474845059216, 12.8, !- X,Y,Z Vertex 3 {m}
  -32.4784552936093, 1.05474845059216, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_172_ca6f2d51..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_172_ca6f2d51..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6641906947712, -0.0461149040609617, 14.8, !- X,Y,Z Vertex 1 {m}
  -31.6641906947712, -0.0461149040609614, 12.8, !- X,Y,Z Vertex 2 {m}
  -30.4427937965142, -1.69740993604064, 12.8, !- X,Y,Z Vertex 3 {m}
  -30.4427937965142, -1.69740993604064, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_172_ca6f2d51..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_172_ca6f2d51..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.6285291976761, -2.79827329069376, 14.8, !- X,Y,Z Vertex 1 {m}
  -29.6285291976761, -2.79827329069376, 12.8, !- X,Y,Z Vertex 2 {m}
  -28.407132299419, -4.44956832267344, 12.8, !- X,Y,Z Vertex 3 {m}
  -28.407132299419, -4.44956832267344, 14.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_172_ca6f2d51..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_172_ca6f2d51,                      !- Zone Name
  Room_172_ca6f2d51_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28, -5, 16,                            !- X,Y,Z Vertex 1 {m}
  -28, -5, 12,                            !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 12, !- X,Y,Z Vertex 3 {m}
  -19.384222811088, 1.37208176963031, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_172_ca6f2d51..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_172_ca6f2d51..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5692111405544, -4.68139591151848, 14.8, !- X,Y,Z Vertex 1 {m}
  -27.5692111405544, -4.68139591151848, 12.8, !- X,Y,Z Vertex 2 {m}
  -26.2768445622176, -3.72558364607394, 12.8, !- X,Y,Z Vertex 3 {m}
  -26.2768445622176, -3.72558364607394, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_172_ca6f2d51..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_172_ca6f2d51..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.4152668433264, -3.08837546911091, 14.8, !- X,Y,Z Vertex 1 {m}
  -25.4152668433264, -3.08837546911091, 12.8, !- X,Y,Z Vertex 2 {m}
  -24.1229002649896, -2.13256320366636, 12.8, !- X,Y,Z Vertex 3 {m}
  -24.1229002649896, -2.13256320366636, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_172_ca6f2d51..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_172_ca6f2d51..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2613225460984, -1.49535502670333, 14.8, !- X,Y,Z Vertex 1 {m}
  -23.2613225460984, -1.49535502670333, 12.8, !- X,Y,Z Vertex 2 {m}
  -21.9689559677616, -0.539542761258782, 12.8, !- X,Y,Z Vertex 3 {m}
  -21.9689559677616, -0.539542761258781, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_172_ca6f2d51..Face6_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_172_ca6f2d51..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.1073782488704, 0.0976654157042499, 14.8, !- X,Y,Z Vertex 1 {m}
  -21.1073782488704, 0.0976654157042496, 12.8, !- X,Y,Z Vertex 2 {m}
  -19.8150116705336, 1.0534776811488, 12.8, !- X,Y,Z Vertex 3 {m}
  -19.8150116705336, 1.0534776811488, 14.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_172_ca6f2d51 Thermostat,           !- Name
  Room_172_ca6f2d51,                      !- Zone or ZoneList Name
  Room_172_ca6f2d51 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 18,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_172_ca6f2d51 Thermostat Schedule,  !- Name
  Room_172_ca6f2d51 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_172_ca6f2d51 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 18,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_172_ca6f2d51,                      !- Zone Name
  Room_172_ca6f2d51 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_172_ca6f2d51 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  Room_172_ca6f2d51 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_172_ca6f2d51 Inlet Node List,      !- Name
  Node 281;                               !- Node Name 1

NodeList,
  Room_172_ca6f2d51 Return Node List,     !- Name
  Node 284;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 4 Room 172,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 18,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 283,                               !- Air Inlet Node Name
  Node 281,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 18,                        !- Name
  Node 281,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 18;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_172_ca6f2d51 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 4 Room 172,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 18,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_172_ca6f2d51,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_172_ca6f2d51 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 31,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_172_ca6f2d51,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_172_ca6f2d51 DSOA Space List,      !- Name
  Room_172_ca6f2d51_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_173_17b56888,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566322646,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_173_17b56888_Space,                !- Name
  Room_173_17b56888,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_173_17b56888..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_173_17b56888,                      !- Zone Name
  Room_173_17b56888_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_172_ca6f2d51..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 16, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 16, !- X,Y,Z Vertex 2 {m}
  -28, -5, 16,                            !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_173_17b56888..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_173_17b56888,                      !- Zone Name
  Room_173_17b56888_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_168_eee44cb1..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 20, !- X,Y,Z Vertex 1 {m}
  -25.4911132685957, 9.62929022870958, 16, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_173_17b56888..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_173_17b56888,                      !- Zone Name
  Room_173_17b56888_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_188_a551b7f9..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.384222811088, 1.37208176963031, 20, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 16, !- X,Y,Z Vertex 2 {m}
  -24.7775618473607, 8.6644877858942, 16, !- X,Y,Z Vertex 3 {m}
  -24.7775618473607, 8.6644877858942, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_173_17b56888..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_173_17b56888,                      !- Zone Name
  Room_173_17b56888_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_178_cdf0b572..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7775618473607, 8.6644877858942, 20, !- X,Y,Z Vertex 1 {m}
  -24.7775618473607, 8.6644877858942, 16, !- X,Y,Z Vertex 2 {m}
  -25.4911132685957, 9.62929022870958, 16, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_173_17b56888..Face4,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Room_173_17b56888,                      !- Zone Name
  Room_173_17b56888_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 20, !- X,Y,Z Vertex 1 {m}
  -28, -5, 20,                            !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 20, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_173_17b56888..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_173_17b56888,                      !- Zone Name
  Room_173_17b56888_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 20, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 2 {m}
  -28, -5, 16,                            !- X,Y,Z Vertex 3 {m}
  -28, -5, 20;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_173_17b56888..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_173_17b56888..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6998521918664, 2.70604348257184, 18.8, !- X,Y,Z Vertex 1 {m}
  -33.6998521918664, 2.70604348257184, 16.8, !- X,Y,Z Vertex 2 {m}
  -32.4784552936093, 1.05474845059216, 16.8, !- X,Y,Z Vertex 3 {m}
  -32.4784552936093, 1.05474845059216, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_173_17b56888..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_173_17b56888..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6641906947712, -0.0461149040609592, 18.8, !- X,Y,Z Vertex 1 {m}
  -31.6641906947712, -0.0461149040609591, 16.8, !- X,Y,Z Vertex 2 {m}
  -30.4427937965142, -1.69740993604064, 16.8, !- X,Y,Z Vertex 3 {m}
  -30.4427937965142, -1.69740993604064, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_173_17b56888..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_173_17b56888..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.6285291976761, -2.79827329069376, 18.8, !- X,Y,Z Vertex 1 {m}
  -29.6285291976761, -2.79827329069376, 16.8, !- X,Y,Z Vertex 2 {m}
  -28.407132299419, -4.44956832267344, 16.8, !- X,Y,Z Vertex 3 {m}
  -28.407132299419, -4.44956832267344, 18.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_173_17b56888..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_173_17b56888,                      !- Zone Name
  Room_173_17b56888_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28, -5, 20,                            !- X,Y,Z Vertex 1 {m}
  -28, -5, 16,                            !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 16, !- X,Y,Z Vertex 3 {m}
  -19.384222811088, 1.37208176963031, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_173_17b56888..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_173_17b56888..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5692111405544, -4.68139591151848, 18.8, !- X,Y,Z Vertex 1 {m}
  -27.5692111405544, -4.68139591151848, 16.8, !- X,Y,Z Vertex 2 {m}
  -26.2768445622176, -3.72558364607393, 16.8, !- X,Y,Z Vertex 3 {m}
  -26.2768445622176, -3.72558364607394, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_173_17b56888..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_173_17b56888..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.4152668433264, -3.08837546911091, 18.8, !- X,Y,Z Vertex 1 {m}
  -25.4152668433264, -3.0883754691109, 16.8, !- X,Y,Z Vertex 2 {m}
  -24.1229002649896, -2.13256320366636, 16.8, !- X,Y,Z Vertex 3 {m}
  -24.1229002649896, -2.13256320366636, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_173_17b56888..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_173_17b56888..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2613225460984, -1.49535502670333, 18.8, !- X,Y,Z Vertex 1 {m}
  -23.2613225460984, -1.49535502670333, 16.8, !- X,Y,Z Vertex 2 {m}
  -21.9689559677616, -0.539542761258779, 16.8, !- X,Y,Z Vertex 3 {m}
  -21.9689559677616, -0.539542761258783, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_173_17b56888..Face6_Glz3,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_173_17b56888..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.1073782488704, 0.0976654157042484, 18.8, !- X,Y,Z Vertex 1 {m}
  -21.1073782488704, 0.0976654157042515, 16.8, !- X,Y,Z Vertex 2 {m}
  -19.8150116705336, 1.0534776811488, 16.8, !- X,Y,Z Vertex 3 {m}
  -19.8150116705336, 1.05347768114879, 18.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_173_17b56888 Thermostat,           !- Name
  Room_173_17b56888,                      !- Zone or ZoneList Name
  Room_173_17b56888 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 19,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_173_17b56888 Thermostat Schedule,  !- Name
  Room_173_17b56888 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_173_17b56888 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 19,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_173_17b56888,                      !- Zone Name
  Room_173_17b56888 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_173_17b56888 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Room_173_17b56888 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_173_17b56888 Inlet Node List,      !- Name
  Node 289;                               !- Node Name 1

NodeList,
  Room_173_17b56888 Return Node List,     !- Name
  Node 292;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 5 Room 173,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 19,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 291,                               !- Air Inlet Node Name
  Node 289,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 19,                        !- Name
  Node 289,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 19;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_173_17b56888 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 5 Room 173,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 19,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_173_17b56888,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_173_17b56888 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 39,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_173_17b56888,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_173_17b56888 DSOA Space List,      !- Name
  Room_173_17b56888_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_174_8eef18f5,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  154.328115163895,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_174_8eef18f5_Space,                !- Name
  Room_174_8eef18f5,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby;                             !- Space Type

SpaceList,
  MURB lobby,                             !- Name
  Room_174_8eef18f5_Space,                !- Space Name 1
  Room_178_cdf0b572_Space,                !- Space Name 2
  Room_175_80535c83_Space,                !- Space Name 3
  Room_176_02cfd04b_Space,                !- Space Name 4
  Room_177_49199912_Space;                !- Space Name 5

BuildingSurface:Detailed,
  Room_174_8eef18f5..Face0,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_174_8eef18f5,                      !- Zone Name
  Room_174_8eef18f5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_169_363acbfe..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360055, 4, !- X,Y,Z Vertex 1 {m}
  -25.4911134201667, 9.62929043359826, 0, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 0,  !- X,Y,Z Vertex 3 {m}
  -24.777513764333, 8.66452334728092, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_174_8eef18f5..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_174_8eef18f5,                      !- Zone Name
  Room_174_8eef18f5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_164_3e08d99e..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 4, !- X,Y,Z Vertex 1 {m}
  -26.2047130760038, 10.5940575199202, 0, !- X,Y,Z Vertex 2 {m}
  -25.4911134201667, 9.62929043359826, 0, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360055, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_174_8eef18f5..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_174_8eef18f5,                      !- Zone Name
  Room_174_8eef18f5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_159_8b47793c..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 2 {m}
  -12.5665748519532, 19.1890553847452, 0, !- X,Y,Z Vertex 3 {m}
  -12.5665748519532, 19.1890553847451, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_174_8eef18f5..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_174_8eef18f5,                      !- Zone Name
  Room_174_8eef18f5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_154_88f8efbc..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748519532, 19.1890553847451, 4, !- X,Y,Z Vertex 1 {m}
  -12.5665748519532, 19.1890553847452, 0, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 0, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_174_8eef18f5..Face4,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_174_8eef18f5,                      !- Zone Name
  Room_174_8eef18f5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_194_89083346..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424437456676, 15.3739398714426, 4, !- X,Y,Z Vertex 1 {m}
  -19.7424437456676, 15.3739398714426, 0, !- X,Y,Z Vertex 2 {m}
  -26.2047130760038, 10.5940575199202, 0, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_174_8eef18f5..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_174_8eef18f5,                      !- Zone Name
  Room_174_8eef18f5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_189_f6222f36..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 4, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 0, !- X,Y,Z Vertex 2 {m}
  -19.7424437456676, 15.3739398714426, 0, !- X,Y,Z Vertex 3 {m}
  -19.7424437456676, 15.3739398714426, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_174_8eef18f5..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_174_8eef18f5,                      !- Zone Name
  Room_174_8eef18f5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_184_7dd9a879..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513764333, 8.66452334728092, 4,  !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 0,  !- X,Y,Z Vertex 2 {m}
  -18.3152444045888, 13.4444057205553, 0, !- X,Y,Z Vertex 3 {m}
  -18.3152444045888, 13.4444057205553, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_174_8eef18f5..Face7,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_174_8eef18f5,                      !- Zone Name
  Room_174_8eef18f5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_179_acc3bcf1..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045888, 13.4444057205553, 4, !- X,Y,Z Vertex 1 {m}
  -18.3152444045888, 13.4444057205553, 0, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_174_8eef18f5..Face8,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_174_8eef18f5,                      !- Zone Name
  Room_174_8eef18f5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_175_80535c83..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 4, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 4,  !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_174_8eef18f5..Face9,               !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Room_174_8eef18f5,                      !- Zone Name
  Room_174_8eef18f5_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 0, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 0,  !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 0; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_175_80535c83,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  154.328115163896,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_175_80535c83_Space,                !- Name
  Room_175_80535c83,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby;                             !- Space Type

BuildingSurface:Detailed,
  Room_175_80535c83..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_175_80535c83,                      !- Zone Name
  Room_175_80535c83_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_174_8eef18f5..Face8,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 4, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 4,  !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_175_80535c83..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_175_80535c83,                      !- Zone Name
  Room_175_80535c83_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_170_bd5fbc68..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 8, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 4,  !- X,Y,Z Vertex 3 {m}
  -24.777513764333, 8.66452334728092, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_175_80535c83..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_175_80535c83,                      !- Zone Name
  Room_175_80535c83_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_165_a5b36c44..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 8, !- X,Y,Z Vertex 1 {m}
  -26.2047130760038, 10.5940575199202, 4, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_175_80535c83..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_175_80535c83,                      !- Zone Name
  Room_175_80535c83_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_160_a3478f36..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 2 {m}
  -12.5665748519515, 19.1890553847429, 4, !- X,Y,Z Vertex 3 {m}
  -12.5665748519515, 19.1890553847429, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_175_80535c83..Face4,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_175_80535c83,                      !- Zone Name
  Room_175_80535c83_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_155_0ae0dd08..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748519515, 19.1890553847429, 8, !- X,Y,Z Vertex 1 {m}
  -12.5665748519515, 19.1890553847429, 4, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 4, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_175_80535c83..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_175_80535c83,                      !- Zone Name
  Room_175_80535c83_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_195_a34f2085..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424437456676, 15.3739398714426, 8, !- X,Y,Z Vertex 1 {m}
  -19.7424437456676, 15.3739398714426, 4, !- X,Y,Z Vertex 2 {m}
  -26.2047130760038, 10.5940575199202, 4, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_175_80535c83..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_175_80535c83,                      !- Zone Name
  Room_175_80535c83_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_190_49bae4c7..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 8, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 4, !- X,Y,Z Vertex 2 {m}
  -19.7424437456676, 15.3739398714426, 4, !- X,Y,Z Vertex 3 {m}
  -19.7424437456676, 15.3739398714426, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_175_80535c83..Face7,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_175_80535c83,                      !- Zone Name
  Room_175_80535c83_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_185_11312bd5..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513764333, 8.66452334728092, 8,  !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 4,  !- X,Y,Z Vertex 2 {m}
  -18.3152444045888, 13.4444057205553, 4, !- X,Y,Z Vertex 3 {m}
  -18.3152444045888, 13.4444057205553, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_175_80535c83..Face8,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_175_80535c83,                      !- Zone Name
  Room_175_80535c83_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_180_7ad8616b..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045888, 13.4444057205553, 8, !- X,Y,Z Vertex 1 {m}
  -18.3152444045888, 13.4444057205553, 4, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_175_80535c83..Face9,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_175_80535c83,                      !- Zone Name
  Room_175_80535c83_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_176_02cfd04b..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 8, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 8,  !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 8; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_176_02cfd04b,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  154.328115163895,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_176_02cfd04b_Space,                !- Name
  Room_176_02cfd04b,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby;                             !- Space Type

BuildingSurface:Detailed,
  Room_176_02cfd04b..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_176_02cfd04b,                      !- Zone Name
  Room_176_02cfd04b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_175_80535c83..Face9,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 8, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 8,  !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_176_02cfd04b..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_176_02cfd04b,                      !- Zone Name
  Room_176_02cfd04b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_171_979e0344..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 12, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 8, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 8,  !- X,Y,Z Vertex 3 {m}
  -24.777513764333, 8.66452334728092, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_176_02cfd04b..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_176_02cfd04b,                      !- Zone Name
  Room_176_02cfd04b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_166_d52c3456..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 12, !- X,Y,Z Vertex 1 {m}
  -26.2047130760038, 10.5940575199202, 8, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360055, 8, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_176_02cfd04b..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_176_02cfd04b,                      !- Zone Name
  Room_176_02cfd04b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_161_e5f86c51..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 2 {m}
  -12.5665748519515, 19.1890553847429, 8, !- X,Y,Z Vertex 3 {m}
  -12.5665748519515, 19.1890553847429, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_176_02cfd04b..Face4,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_176_02cfd04b,                      !- Zone Name
  Room_176_02cfd04b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_156_32936141..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748519515, 19.1890553847429, 12, !- X,Y,Z Vertex 1 {m}
  -12.5665748519515, 19.1890553847429, 8, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 8, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_176_02cfd04b..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_176_02cfd04b,                      !- Zone Name
  Room_176_02cfd04b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_196_caea4af6..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424437456676, 15.3739398714426, 12, !- X,Y,Z Vertex 1 {m}
  -19.7424437456676, 15.3739398714426, 8, !- X,Y,Z Vertex 2 {m}
  -26.2047130760038, 10.5940575199202, 8, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_176_02cfd04b..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_176_02cfd04b,                      !- Zone Name
  Room_176_02cfd04b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_191_ab36b978..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 12, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 8, !- X,Y,Z Vertex 2 {m}
  -19.7424437456676, 15.3739398714426, 8, !- X,Y,Z Vertex 3 {m}
  -19.7424437456676, 15.3739398714426, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_176_02cfd04b..Face7,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_176_02cfd04b,                      !- Zone Name
  Room_176_02cfd04b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_186_ba301593..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513764333, 8.66452334728092, 12, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 8,  !- X,Y,Z Vertex 2 {m}
  -18.3152444045888, 13.4444057205553, 8, !- X,Y,Z Vertex 3 {m}
  -18.3152444045888, 13.4444057205553, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_176_02cfd04b..Face8,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_176_02cfd04b,                      !- Zone Name
  Room_176_02cfd04b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_181_3a411b5d..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045888, 13.4444057205553, 12, !- X,Y,Z Vertex 1 {m}
  -18.3152444045888, 13.4444057205553, 8, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_176_02cfd04b..Face9,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_176_02cfd04b,                      !- Zone Name
  Room_176_02cfd04b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_177_49199912..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 12, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 12, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 12; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_177_49199912,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  154.328115163895,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_177_49199912_Space,                !- Name
  Room_177_49199912,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby;                             !- Space Type

BuildingSurface:Detailed,
  Room_177_49199912..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_177_49199912,                      !- Zone Name
  Room_177_49199912_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_176_02cfd04b..Face9,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 12, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 12, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_177_49199912..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_177_49199912,                      !- Zone Name
  Room_177_49199912_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_172_ca6f2d51..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360055, 16, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 12, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 12, !- X,Y,Z Vertex 3 {m}
  -24.777513764333, 8.66452334728092, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_177_49199912..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_177_49199912,                      !- Zone Name
  Room_177_49199912_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_167_7904151e..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 16, !- X,Y,Z Vertex 1 {m}
  -26.2047130760038, 10.5940575199202, 12, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360055, 12, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360055, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_177_49199912..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_177_49199912,                      !- Zone Name
  Room_177_49199912_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_162_4eb5ef5d..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 2 {m}
  -12.5665748519515, 19.1890553847429, 12, !- X,Y,Z Vertex 3 {m}
  -12.5665748519515, 19.1890553847429, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_177_49199912..Face4,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_177_49199912,                      !- Zone Name
  Room_177_49199912_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_157_906e164b..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748519515, 19.1890553847429, 16, !- X,Y,Z Vertex 1 {m}
  -12.5665748519515, 19.1890553847429, 12, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 12, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_177_49199912..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_177_49199912,                      !- Zone Name
  Room_177_49199912_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_197_9ebd7195..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424437456676, 15.3739398714426, 16, !- X,Y,Z Vertex 1 {m}
  -19.7424437456676, 15.3739398714426, 12, !- X,Y,Z Vertex 2 {m}
  -26.2047130760038, 10.5940575199202, 12, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_177_49199912..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_177_49199912,                      !- Zone Name
  Room_177_49199912_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_192_6ff16e84..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 12, !- X,Y,Z Vertex 2 {m}
  -19.7424437456676, 15.3739398714426, 12, !- X,Y,Z Vertex 3 {m}
  -19.7424437456676, 15.3739398714426, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_177_49199912..Face7,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_177_49199912,                      !- Zone Name
  Room_177_49199912_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_187_25955867..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513764333, 8.66452334728092, 16, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 12, !- X,Y,Z Vertex 2 {m}
  -18.3152444045888, 13.4444057205553, 12, !- X,Y,Z Vertex 3 {m}
  -18.3152444045888, 13.4444057205553, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_177_49199912..Face8,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_177_49199912,                      !- Zone Name
  Room_177_49199912_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_182_bfa5cb46..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045888, 13.4444057205553, 16, !- X,Y,Z Vertex 1 {m}
  -18.3152444045888, 13.4444057205553, 12, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_177_49199912..Face9,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_177_49199912,                      !- Zone Name
  Room_177_49199912_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_178_cdf0b572..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 16, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 16, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 16; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_178_cdf0b572,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  154.328115163895,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_178_cdf0b572_Space,                !- Name
  Room_178_cdf0b572,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby;                             !- Space Type

BuildingSurface:Detailed,
  Room_178_cdf0b572..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_178_cdf0b572,                      !- Zone Name
  Room_178_cdf0b572_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_177_49199912..Face9,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 16, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_178_cdf0b572..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_178_cdf0b572,                      !- Zone Name
  Room_178_cdf0b572_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_173_17b56888..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 20, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 16, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 16, !- X,Y,Z Vertex 3 {m}
  -24.777513764333, 8.66452334728092, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_178_cdf0b572..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_178_cdf0b572,                      !- Zone Name
  Room_178_cdf0b572_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_168_eee44cb1..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 20, !- X,Y,Z Vertex 1 {m}
  -26.2047130760038, 10.5940575199202, 16, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360055, 16, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_178_cdf0b572..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_178_cdf0b572,                      !- Zone Name
  Room_178_cdf0b572_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_163_a5130ee6..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 20, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 2 {m}
  -12.5665748519515, 19.1890553847429, 16, !- X,Y,Z Vertex 3 {m}
  -12.5665748519515, 19.1890553847429, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_178_cdf0b572..Face4,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_178_cdf0b572,                      !- Zone Name
  Room_178_cdf0b572_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_158_72c3b06a..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748519515, 19.1890553847429, 20, !- X,Y,Z Vertex 1 {m}
  -12.5665748519515, 19.1890553847429, 16, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_178_cdf0b572..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_178_cdf0b572,                      !- Zone Name
  Room_178_cdf0b572_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_198_daeeb6d8..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424437456676, 15.3739398714426, 20, !- X,Y,Z Vertex 1 {m}
  -19.7424437456676, 15.3739398714426, 16, !- X,Y,Z Vertex 2 {m}
  -26.2047130760038, 10.5940575199202, 16, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_178_cdf0b572..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_178_cdf0b572,                      !- Zone Name
  Room_178_cdf0b572_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_193_7618b801..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 20, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 2 {m}
  -19.7424437456676, 15.3739398714426, 16, !- X,Y,Z Vertex 3 {m}
  -19.7424437456676, 15.3739398714426, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_178_cdf0b572..Face7,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_178_cdf0b572,                      !- Zone Name
  Room_178_cdf0b572_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_188_a551b7f9..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513764333, 8.66452334728092, 20, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 16, !- X,Y,Z Vertex 2 {m}
  -18.3152444045888, 13.4444057205553, 16, !- X,Y,Z Vertex 3 {m}
  -18.3152444045888, 13.4444057205553, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_178_cdf0b572..Face8,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_178_cdf0b572,                      !- Zone Name
  Room_178_cdf0b572_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_183_078b34ae..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045888, 13.4444057205553, 20, !- X,Y,Z Vertex 1 {m}
  -18.3152444045888, 13.4444057205553, 16, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_178_cdf0b572..Face9,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Room_178_cdf0b572,                      !- Zone Name
  Room_178_cdf0b572_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 20, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 20, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 20, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 20; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_179_acc3bcf1,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354082881,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_179_acc3bcf1_Space,                !- Name
  Room_179_acc3bcf1,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

SpaceList,
  MURB small,                             !- Name
  Room_185_11312bd5_Space,                !- Space Name 1
  Room_198_daeeb6d8_Space,                !- Space Name 2
  Room_191_ab36b978_Space,                !- Space Name 3
  Room_190_49bae4c7_Space,                !- Space Name 4
  Room_187_25955867_Space,                !- Space Name 5
  Room_189_f6222f36_Space,                !- Space Name 6
  Room_184_7dd9a879_Space,                !- Space Name 7
  Room_182_bfa5cb46_Space,                !- Space Name 8
  Room_183_078b34ae_Space,                !- Space Name 9
  Room_179_acc3bcf1_Space,                !- Space Name 10
  Room_186_ba301593_Space,                !- Space Name 11
  Room_180_7ad8616b_Space,                !- Space Name 12
  Room_181_3a411b5d_Space,                !- Space Name 13
  Room_188_a551b7f9_Space,                !- Space Name 14
  Room_192_6ff16e84_Space,                !- Space Name 15
  Room_193_7618b801_Space,                !- Space Name 16
  Room_194_89083346_Space,                !- Space Name 17
  Room_195_a34f2085_Space,                !- Space Name 18
  Room_196_caea4af6_Space,                !- Space Name 19
  Room_197_9ebd7195_Space;                !- Space Name 20

People,
  People 2,                               !- Name
  MURB small,                             !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  MURB small,                             !- Zone or ZoneList or Space or SpaceList Name
  MURB Appliances and lighting,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Room_179_acc3bcf1..Face0,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_179_acc3bcf1,                      !- Zone Name
  Room_179_acc3bcf1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_174_8eef18f5..Face7,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 2 {m}
  -18.3152444045991, 13.4444057205692, 0, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_179_acc3bcf1..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_179_acc3bcf1,                      !- Zone Name
  Room_179_acc3bcf1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_159_8b47793c..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886097988114, 10.9324556589127, 4, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 0, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_179_acc3bcf1..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_179_acc3bcf1,                      !- Zone Name
  Room_179_acc3bcf1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_184_7dd9a879..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 4, !- X,Y,Z Vertex 1 {m}
  -18.3152444045991, 13.4444057205692, 0, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 0, !- X,Y,Z Vertex 3 {m}
  -12.9215418954846, 6.15226871427148, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_179_acc3bcf1..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_179_acc3bcf1,                      !- Zone Name
  Room_179_acc3bcf1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_180_7ad8616b..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 4, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427148, 4, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 4, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_179_acc3bcf1..Face4,               !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Room_179_acc3bcf1,                      !- Zone Name
  Room_179_acc3bcf1_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 0, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 0, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_179_acc3bcf1..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_179_acc3bcf1,                      !- Zone Name
  Room_179_acc3bcf1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418954846, 6.15226871427148, 4, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 0, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 0, !- X,Y,Z Vertex 3 {m}
  -6.45886097988114, 10.9324556589127, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_179_acc3bcf1..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_179_acc3bcf1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.490696501111, 6.47094784391423, 2.8, !- X,Y,Z Vertex 1 {m}
  -12.490696501111, 6.47094784391423, 0.8, !- X,Y,Z Vertex 2 {m}
  -11.1981603179903, 7.42698523284246, 0.8, !- X,Y,Z Vertex 3 {m}
  -11.1981603179903, 7.42698523284246, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_179_acc3bcf1..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_179_acc3bcf1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3364695292432, 8.06434349212795, 2.8, !- X,Y,Z Vertex 1 {m}
  -10.3364695292432, 8.06434349212795, 0.8, !- X,Y,Z Vertex 2 {m}
  -9.0439333461225, 9.02038088105619, 0.8, !- X,Y,Z Vertex 3 {m}
  -9.0439333461225, 9.02038088105619, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_179_acc3bcf1..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_179_acc3bcf1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.18224255737538, 9.65773914034168, 2.8, !- X,Y,Z Vertex 1 {m}
  -8.18224255737538, 9.65773914034168, 0.8, !- X,Y,Z Vertex 2 {m}
  -6.8897063742547, 10.6137765292699, 0.8, !- X,Y,Z Vertex 3 {m}
  -6.8897063742547, 10.6137765292699, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_179_acc3bcf1 Thermostat,           !- Name
  Room_179_acc3bcf1,                      !- Zone or ZoneList Name
  Room_179_acc3bcf1 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 25,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_179_acc3bcf1 Thermostat Schedule,  !- Name
  Room_179_acc3bcf1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_179_acc3bcf1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 25,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_179_acc3bcf1,                      !- Zone Name
  Room_179_acc3bcf1 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_179_acc3bcf1 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 26,                                !- Zone Air Node Name
  Room_179_acc3bcf1 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_179_acc3bcf1 Inlet Node List,      !- Name
  Node 297;                               !- Node Name 1

NodeList,
  Room_179_acc3bcf1 Return Node List,     !- Name
  Node 300;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 1 Room 179,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 20,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 299,                               !- Air Inlet Node Name
  Node 297,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 20,                        !- Name
  Node 297,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 20;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_179_acc3bcf1 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 1 Room 179,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 20,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_179_acc3bcf1,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_179_acc3bcf1 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_179_acc3bcf1,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_179_acc3bcf1 DSOA Space List,      !- Name
  Room_179_acc3bcf1_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_180_7ad8616b,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354082881,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_180_7ad8616b_Space,                !- Name
  Room_180_7ad8616b,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_180_7ad8616b..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_180_7ad8616b,                      !- Zone Name
  Room_180_7ad8616b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_179_acc3bcf1..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 4, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 4, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_180_7ad8616b..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_180_7ad8616b,                      !- Zone Name
  Room_180_7ad8616b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_175_80535c83..Face8,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 2 {m}
  -18.3152444045991, 13.4444057205692, 4, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_180_7ad8616b..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_180_7ad8616b,                      !- Zone Name
  Room_180_7ad8616b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_160_a3478f36..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886097988114, 10.9324556589127, 8, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 4, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_180_7ad8616b..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_180_7ad8616b,                      !- Zone Name
  Room_180_7ad8616b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_185_11312bd5..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 8, !- X,Y,Z Vertex 1 {m}
  -18.3152444045991, 13.4444057205692, 4, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 4, !- X,Y,Z Vertex 3 {m}
  -12.9215418954846, 6.15226871427149, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_180_7ad8616b..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_180_7ad8616b,                      !- Zone Name
  Room_180_7ad8616b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_181_3a411b5d..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 8, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 8, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 8, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_180_7ad8616b..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_180_7ad8616b,                      !- Zone Name
  Room_180_7ad8616b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418954846, 6.15226871427149, 8, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 4, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 4, !- X,Y,Z Vertex 3 {m}
  -6.45886097988114, 10.9324556589127, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_180_7ad8616b..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_180_7ad8616b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.490696501111, 6.47094784391423, 6.8, !- X,Y,Z Vertex 1 {m}
  -12.490696501111, 6.47094784391423, 4.8, !- X,Y,Z Vertex 2 {m}
  -11.1981603179903, 7.42698523284247, 4.8, !- X,Y,Z Vertex 3 {m}
  -11.1981603179903, 7.42698523284247, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_180_7ad8616b..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_180_7ad8616b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3364695292432, 8.06434349212795, 6.8, !- X,Y,Z Vertex 1 {m}
  -10.3364695292432, 8.06434349212795, 4.8, !- X,Y,Z Vertex 2 {m}
  -9.04393334612251, 9.02038088105619, 4.8, !- X,Y,Z Vertex 3 {m}
  -9.04393334612251, 9.02038088105619, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_180_7ad8616b..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_180_7ad8616b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.18224255737539, 9.65773914034168, 6.8, !- X,Y,Z Vertex 1 {m}
  -8.18224255737539, 9.65773914034168, 4.8, !- X,Y,Z Vertex 2 {m}
  -6.8897063742547, 10.6137765292699, 4.8, !- X,Y,Z Vertex 3 {m}
  -6.8897063742547, 10.6137765292699, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_180_7ad8616b Thermostat,           !- Name
  Room_180_7ad8616b,                      !- Zone or ZoneList Name
  Room_180_7ad8616b Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 26,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_180_7ad8616b Thermostat Schedule,  !- Name
  Room_180_7ad8616b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_180_7ad8616b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 26,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_180_7ad8616b,                      !- Zone Name
  Room_180_7ad8616b Equipment List,       !- Zone Conditioning Equipment List Name
  Room_180_7ad8616b Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 27,                                !- Zone Air Node Name
  Room_180_7ad8616b Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_180_7ad8616b Inlet Node List,      !- Name
  Node 305;                               !- Node Name 1

NodeList,
  Room_180_7ad8616b Return Node List,     !- Name
  Node 308;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 2 Room 180,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 21,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 307,                               !- Air Inlet Node Name
  Node 305,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 21,                        !- Name
  Node 305,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 21;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_180_7ad8616b Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 2 Room 180,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 21,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_180_7ad8616b,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_180_7ad8616b DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 16,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_180_7ad8616b,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_180_7ad8616b DSOA Space List,      !- Name
  Room_180_7ad8616b_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_181_3a411b5d,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.62935408288,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_181_3a411b5d_Space,                !- Name
  Room_181_3a411b5d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_181_3a411b5d..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_181_3a411b5d,                      !- Zone Name
  Room_181_3a411b5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_180_7ad8616b..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 8, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 8, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_181_3a411b5d..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_181_3a411b5d,                      !- Zone Name
  Room_181_3a411b5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_176_02cfd04b..Face8,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 2 {m}
  -18.3152444045991, 13.4444057205692, 8, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_181_3a411b5d..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_181_3a411b5d,                      !- Zone Name
  Room_181_3a411b5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_161_e5f86c51..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886097988114, 10.9324556589127, 12, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 8, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_181_3a411b5d..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_181_3a411b5d,                      !- Zone Name
  Room_181_3a411b5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_186_ba301593..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 12, !- X,Y,Z Vertex 1 {m}
  -18.3152444045991, 13.4444057205692, 8, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 8, !- X,Y,Z Vertex 3 {m}
  -12.9215418954846, 6.15226871427149, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_181_3a411b5d..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_181_3a411b5d,                      !- Zone Name
  Room_181_3a411b5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_182_bfa5cb46..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 12, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 12, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 12, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_181_3a411b5d..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_181_3a411b5d,                      !- Zone Name
  Room_181_3a411b5d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418954846, 6.15226871427149, 12, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 8, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 8, !- X,Y,Z Vertex 3 {m}
  -6.45886097988114, 10.9324556589127, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_181_3a411b5d..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_181_3a411b5d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.490696501111, 6.47094784391423, 10.8, !- X,Y,Z Vertex 1 {m}
  -12.490696501111, 6.47094784391423, 8.8, !- X,Y,Z Vertex 2 {m}
  -11.1981603179903, 7.42698523284247, 8.8, !- X,Y,Z Vertex 3 {m}
  -11.1981603179903, 7.42698523284247, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_181_3a411b5d..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_181_3a411b5d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3364695292432, 8.06434349212795, 10.8, !- X,Y,Z Vertex 1 {m}
  -10.3364695292432, 8.06434349212795, 8.8, !- X,Y,Z Vertex 2 {m}
  -9.04393334612251, 9.02038088105619, 8.8, !- X,Y,Z Vertex 3 {m}
  -9.04393334612251, 9.02038088105619, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_181_3a411b5d..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_181_3a411b5d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.18224255737539, 9.65773914034168, 10.8, !- X,Y,Z Vertex 1 {m}
  -8.18224255737539, 9.65773914034168, 8.8, !- X,Y,Z Vertex 2 {m}
  -6.8897063742547, 10.6137765292699, 8.8, !- X,Y,Z Vertex 3 {m}
  -6.8897063742547, 10.6137765292699, 10.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_181_3a411b5d Thermostat,           !- Name
  Room_181_3a411b5d,                      !- Zone or ZoneList Name
  Room_181_3a411b5d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 27,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_181_3a411b5d Thermostat Schedule,  !- Name
  Room_181_3a411b5d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_181_3a411b5d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 27,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_181_3a411b5d,                      !- Zone Name
  Room_181_3a411b5d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_181_3a411b5d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 28,                                !- Zone Air Node Name
  Room_181_3a411b5d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_181_3a411b5d Inlet Node List,      !- Name
  Node 313;                               !- Node Name 1

NodeList,
  Room_181_3a411b5d Return Node List,     !- Name
  Node 316;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 3 Room 181,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 22,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 315,                               !- Air Inlet Node Name
  Node 313,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 22,                        !- Name
  Node 313,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 22;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_181_3a411b5d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 3 Room 181,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 22,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_181_3a411b5d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_181_3a411b5d DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 24,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_181_3a411b5d,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_181_3a411b5d DSOA Space List,      !- Name
  Room_181_3a411b5d_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_182_bfa5cb46,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354082881,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_182_bfa5cb46_Space,                !- Name
  Room_182_bfa5cb46,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_182_bfa5cb46..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_182_bfa5cb46,                      !- Zone Name
  Room_182_bfa5cb46_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_181_3a411b5d..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 12, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 12, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_182_bfa5cb46..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_182_bfa5cb46,                      !- Zone Name
  Room_182_bfa5cb46_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_177_49199912..Face8,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 2 {m}
  -18.3152444045991, 13.4444057205692, 12, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_182_bfa5cb46..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_182_bfa5cb46,                      !- Zone Name
  Room_182_bfa5cb46_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_162_4eb5ef5d..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886097988114, 10.9324556589127, 16, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 12, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_182_bfa5cb46..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_182_bfa5cb46,                      !- Zone Name
  Room_182_bfa5cb46_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_187_25955867..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 16, !- X,Y,Z Vertex 1 {m}
  -18.3152444045991, 13.4444057205692, 12, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 12, !- X,Y,Z Vertex 3 {m}
  -12.9215418954846, 6.15226871427149, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_182_bfa5cb46..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_182_bfa5cb46,                      !- Zone Name
  Room_182_bfa5cb46_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_183_078b34ae..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 16, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 16, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 16, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_182_bfa5cb46..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_182_bfa5cb46,                      !- Zone Name
  Room_182_bfa5cb46_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418954846, 6.15226871427149, 16, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 12, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 12, !- X,Y,Z Vertex 3 {m}
  -6.45886097988114, 10.9324556589127, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_182_bfa5cb46..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_182_bfa5cb46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.490696501111, 6.47094784391423, 14.8, !- X,Y,Z Vertex 1 {m}
  -12.490696501111, 6.47094784391423, 12.8, !- X,Y,Z Vertex 2 {m}
  -11.1981603179903, 7.42698523284247, 12.8, !- X,Y,Z Vertex 3 {m}
  -11.1981603179903, 7.42698523284247, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_182_bfa5cb46..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_182_bfa5cb46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3364695292432, 8.06434349212796, 14.8, !- X,Y,Z Vertex 1 {m}
  -10.3364695292432, 8.06434349212796, 12.8, !- X,Y,Z Vertex 2 {m}
  -9.0439333461225, 9.02038088105619, 12.8, !- X,Y,Z Vertex 3 {m}
  -9.04393334612251, 9.02038088105619, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_182_bfa5cb46..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_182_bfa5cb46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.18224255737539, 9.65773914034168, 14.8, !- X,Y,Z Vertex 1 {m}
  -8.18224255737538, 9.65773914034168, 12.8, !- X,Y,Z Vertex 2 {m}
  -6.8897063742547, 10.6137765292699, 12.8, !- X,Y,Z Vertex 3 {m}
  -6.8897063742547, 10.6137765292699, 14.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_182_bfa5cb46 Thermostat,           !- Name
  Room_182_bfa5cb46,                      !- Zone or ZoneList Name
  Room_182_bfa5cb46 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 28,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_182_bfa5cb46 Thermostat Schedule,  !- Name
  Room_182_bfa5cb46 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_182_bfa5cb46 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 28,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_182_bfa5cb46,                      !- Zone Name
  Room_182_bfa5cb46 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_182_bfa5cb46 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 29,                                !- Zone Air Node Name
  Room_182_bfa5cb46 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_182_bfa5cb46 Inlet Node List,      !- Name
  Node 321;                               !- Node Name 1

NodeList,
  Room_182_bfa5cb46 Return Node List,     !- Name
  Node 324;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 4 Room 182,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 23,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 323,                               !- Air Inlet Node Name
  Node 321,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 23,                        !- Name
  Node 321,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 23;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_182_bfa5cb46 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 4 Room 182,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 23,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_182_bfa5cb46,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_182_bfa5cb46 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 32,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_182_bfa5cb46,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_182_bfa5cb46 DSOA Space List,      !- Name
  Room_182_bfa5cb46_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_183_078b34ae,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354082882,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_183_078b34ae_Space,                !- Name
  Room_183_078b34ae,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_183_078b34ae..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_183_078b34ae,                      !- Zone Name
  Room_183_078b34ae_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_182_bfa5cb46..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 16, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 16, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_183_078b34ae..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_183_078b34ae,                      !- Zone Name
  Room_183_078b34ae_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_178_cdf0b572..Face8,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 20, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 2 {m}
  -18.3152444045991, 13.4444057205692, 16, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_183_078b34ae..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_183_078b34ae,                      !- Zone Name
  Room_183_078b34ae_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_163_a5130ee6..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886097988114, 10.9324556589127, 20, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 16, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_183_078b34ae..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_183_078b34ae,                      !- Zone Name
  Room_183_078b34ae_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_188_a551b7f9..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 20, !- X,Y,Z Vertex 1 {m}
  -18.3152444045991, 13.4444057205692, 16, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 16, !- X,Y,Z Vertex 3 {m}
  -12.9215418954846, 6.15226871427149, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_183_078b34ae..Face4,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Room_183_078b34ae,                      !- Zone Name
  Room_183_078b34ae_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 20, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 20, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 20, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_183_078b34ae..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_183_078b34ae,                      !- Zone Name
  Room_183_078b34ae_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418954846, 6.15226871427149, 20, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 16, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 16, !- X,Y,Z Vertex 3 {m}
  -6.45886097988114, 10.9324556589127, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_183_078b34ae..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_183_078b34ae..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.490696501111, 6.47094784391423, 18.8, !- X,Y,Z Vertex 1 {m}
  -12.490696501111, 6.47094784391423, 16.8, !- X,Y,Z Vertex 2 {m}
  -11.1981603179903, 7.42698523284247, 16.8, !- X,Y,Z Vertex 3 {m}
  -11.1981603179903, 7.42698523284247, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_183_078b34ae..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_183_078b34ae..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3364695292432, 8.06434349212796, 18.8, !- X,Y,Z Vertex 1 {m}
  -10.3364695292432, 8.06434349212796, 16.8, !- X,Y,Z Vertex 2 {m}
  -9.04393334612251, 9.02038088105619, 16.8, !- X,Y,Z Vertex 3 {m}
  -9.04393334612251, 9.02038088105619, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_183_078b34ae..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_183_078b34ae..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.18224255737538, 9.65773914034168, 18.8, !- X,Y,Z Vertex 1 {m}
  -8.18224255737538, 9.65773914034168, 16.8, !- X,Y,Z Vertex 2 {m}
  -6.8897063742547, 10.6137765292699, 16.8, !- X,Y,Z Vertex 3 {m}
  -6.8897063742547, 10.6137765292699, 18.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_183_078b34ae Thermostat,           !- Name
  Room_183_078b34ae,                      !- Zone or ZoneList Name
  Room_183_078b34ae Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 29,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_183_078b34ae Thermostat Schedule,  !- Name
  Room_183_078b34ae Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_183_078b34ae Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 29,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_183_078b34ae,                      !- Zone Name
  Room_183_078b34ae Equipment List,       !- Zone Conditioning Equipment List Name
  Room_183_078b34ae Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 30,                                !- Zone Air Node Name
  Room_183_078b34ae Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_183_078b34ae Inlet Node List,      !- Name
  Node 329;                               !- Node Name 1

NodeList,
  Room_183_078b34ae Return Node List,     !- Name
  Node 332;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 5 Room 183,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 24,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 331,                               !- Air Inlet Node Name
  Node 329,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 24,                        !- Name
  Node 329,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 24;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_183_078b34ae Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 5 Room 183,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 24,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_183_078b34ae,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_183_078b34ae DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 40,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_183_078b34ae,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_183_078b34ae DSOA Space List,      !- Name
  Room_183_078b34ae_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_184_7dd9a879,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354099415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_184_7dd9a879_Space,                !- Name
  Room_184_7dd9a879,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_184_7dd9a879..Face0,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_184_7dd9a879,                      !- Zone Name
  Room_184_7dd9a879_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_179_acc3bcf1..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418952517, 6.15226871427148, 4, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 0, !- X,Y,Z Vertex 2 {m}
  -18.3152444050647, 13.4444057205692, 0, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_184_7dd9a879..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_184_7dd9a879,                      !- Zone Name
  Room_184_7dd9a879_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_174_8eef18f5..Face6,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 4, !- X,Y,Z Vertex 1 {m}
  -18.3152444050647, 13.4444057205692, 0, !- X,Y,Z Vertex 2 {m}
  -24.777513591107, 8.66452311351895, 0,  !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_184_7dd9a879..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_184_7dd9a879,                      !- Zone Name
  Room_184_7dd9a879_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_169_363acbfe..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 4,  !- X,Y,Z Vertex 1 {m}
  -24.777513591107, 8.66452311351895, 0,  !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 0, !- X,Y,Z Vertex 3 {m}
  -19.3842227910645, 1.37208174169063, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_184_7dd9a879..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_184_7dd9a879,                      !- Zone Name
  Room_184_7dd9a879_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_185_11312bd5..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 4,  !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169063, 4, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427148, 4, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_184_7dd9a879..Face4,               !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Room_184_7dd9a879,                      !- Zone Name
  Room_184_7dd9a879_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 0, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 0, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 0, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_184_7dd9a879..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_184_7dd9a879,                      !- Zone Name
  Room_184_7dd9a879_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3842227910645, 1.37208174169063, 4, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 0, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 0, !- X,Y,Z Vertex 3 {m}
  -12.9215418952517, 6.15226871427148, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_184_7dd9a879..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_184_7dd9a879..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.9533773980103, 1.69076087319602, 2.8, !- X,Y,Z Vertex 1 {m}
  -18.9533773980103, 1.69076087319603, 0.8, !- X,Y,Z Vertex 2 {m}
  -17.6608412188478, 2.6467982677122, 0.8, !- X,Y,Z Vertex 3 {m}
  -17.6608412188478, 2.6467982677122, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_184_7dd9a879..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_184_7dd9a879..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7991504327394, 3.28415653072297, 2.8, !- X,Y,Z Vertex 1 {m}
  -16.7991504327394, 3.28415653072298, 0.8, !- X,Y,Z Vertex 2 {m}
  -15.5066142535768, 4.24019392523915, 0.8, !- X,Y,Z Vertex 3 {m}
  -15.5066142535768, 4.24019392523914, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_184_7dd9a879..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_184_7dd9a879..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6449234674685, 4.87755218824992, 2.8, !- X,Y,Z Vertex 1 {m}
  -14.6449234674685, 4.87755218824993, 0.8, !- X,Y,Z Vertex 2 {m}
  -13.3523872883059, 5.8335895827661, 0.8, !- X,Y,Z Vertex 3 {m}
  -13.3523872883059, 5.83358958276609, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_184_7dd9a879 Thermostat,           !- Name
  Room_184_7dd9a879,                      !- Zone or ZoneList Name
  Room_184_7dd9a879 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 30,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_184_7dd9a879 Thermostat Schedule,  !- Name
  Room_184_7dd9a879 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_184_7dd9a879 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 30,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_184_7dd9a879,                      !- Zone Name
  Room_184_7dd9a879 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_184_7dd9a879 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 31,                                !- Zone Air Node Name
  Room_184_7dd9a879 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_184_7dd9a879 Inlet Node List,      !- Name
  Node 337;                               !- Node Name 1

NodeList,
  Room_184_7dd9a879 Return Node List,     !- Name
  Node 340;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 1 Room 184,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 25,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 339,                               !- Air Inlet Node Name
  Node 337,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 25,                        !- Name
  Node 337,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 25;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_184_7dd9a879 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 1 Room 184,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 25,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_184_7dd9a879,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_184_7dd9a879 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_184_7dd9a879,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_184_7dd9a879 DSOA Space List,      !- Name
  Room_184_7dd9a879_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_185_11312bd5,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354099415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_185_11312bd5_Space,                !- Name
  Room_185_11312bd5,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_185_11312bd5..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_185_11312bd5,                      !- Zone Name
  Room_185_11312bd5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_184_7dd9a879..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 4, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 4, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 4, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_185_11312bd5..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_185_11312bd5,                      !- Zone Name
  Room_185_11312bd5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_180_7ad8616b..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418952517, 6.15226871427149, 8, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 4, !- X,Y,Z Vertex 2 {m}
  -18.3152444050647, 13.4444057205692, 4, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_185_11312bd5..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_185_11312bd5,                      !- Zone Name
  Room_185_11312bd5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_175_80535c83..Face7,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 8, !- X,Y,Z Vertex 1 {m}
  -18.3152444050647, 13.4444057205692, 4, !- X,Y,Z Vertex 2 {m}
  -24.777513591107, 8.66452311351895, 4,  !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_185_11312bd5..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_185_11312bd5,                      !- Zone Name
  Room_185_11312bd5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_170_bd5fbc68..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 8,  !- X,Y,Z Vertex 1 {m}
  -24.777513591107, 8.66452311351895, 4,  !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 4, !- X,Y,Z Vertex 3 {m}
  -19.3842227910645, 1.37208174169064, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_185_11312bd5..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_185_11312bd5,                      !- Zone Name
  Room_185_11312bd5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_186_ba301593..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 8,  !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 8, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 8, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_185_11312bd5..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_185_11312bd5,                      !- Zone Name
  Room_185_11312bd5_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3842227910645, 1.37208174169064, 8, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 4, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 4, !- X,Y,Z Vertex 3 {m}
  -12.9215418952517, 6.15226871427149, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_185_11312bd5..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_185_11312bd5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.9533773980103, 1.69076087319603, 6.8, !- X,Y,Z Vertex 1 {m}
  -18.9533773980103, 1.69076087319603, 4.8, !- X,Y,Z Vertex 2 {m}
  -17.6608412188478, 2.6467982677122, 4.8, !- X,Y,Z Vertex 3 {m}
  -17.6608412188478, 2.6467982677122, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_185_11312bd5..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_185_11312bd5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7991504327394, 3.28415653072298, 6.8, !- X,Y,Z Vertex 1 {m}
  -16.7991504327394, 3.28415653072298, 4.8, !- X,Y,Z Vertex 2 {m}
  -15.5066142535768, 4.24019392523915, 4.8, !- X,Y,Z Vertex 3 {m}
  -15.5066142535768, 4.24019392523915, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_185_11312bd5..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_185_11312bd5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6449234674685, 4.87755218824993, 6.8, !- X,Y,Z Vertex 1 {m}
  -14.6449234674685, 4.87755218824993, 4.8, !- X,Y,Z Vertex 2 {m}
  -13.3523872883059, 5.8335895827661, 4.8, !- X,Y,Z Vertex 3 {m}
  -13.3523872883059, 5.8335895827661, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_185_11312bd5 Thermostat,           !- Name
  Room_185_11312bd5,                      !- Zone or ZoneList Name
  Room_185_11312bd5 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 31,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_185_11312bd5 Thermostat Schedule,  !- Name
  Room_185_11312bd5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_185_11312bd5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 31,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_185_11312bd5,                      !- Zone Name
  Room_185_11312bd5 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_185_11312bd5 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 32,                                !- Zone Air Node Name
  Room_185_11312bd5 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_185_11312bd5 Inlet Node List,      !- Name
  Node 345;                               !- Node Name 1

NodeList,
  Room_185_11312bd5 Return Node List,     !- Name
  Node 348;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 2 Room 185,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 26,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 347,                               !- Air Inlet Node Name
  Node 345,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 26,                        !- Name
  Node 345,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 26;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_185_11312bd5 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 2 Room 185,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 26,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_185_11312bd5,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_185_11312bd5 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 17,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_185_11312bd5,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_185_11312bd5 DSOA Space List,      !- Name
  Room_185_11312bd5_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_186_ba301593,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354099415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_186_ba301593_Space,                !- Name
  Room_186_ba301593,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_186_ba301593..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_186_ba301593,                      !- Zone Name
  Room_186_ba301593_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_185_11312bd5..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 8, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 8, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 8, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_186_ba301593..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_186_ba301593,                      !- Zone Name
  Room_186_ba301593_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_181_3a411b5d..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 8, !- X,Y,Z Vertex 2 {m}
  -18.3152444050647, 13.4444057205692, 8, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_186_ba301593..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_186_ba301593,                      !- Zone Name
  Room_186_ba301593_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_176_02cfd04b..Face7,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 12, !- X,Y,Z Vertex 1 {m}
  -18.3152444050647, 13.4444057205692, 8, !- X,Y,Z Vertex 2 {m}
  -24.777513591107, 8.66452311351895, 8,  !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_186_ba301593..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_186_ba301593,                      !- Zone Name
  Room_186_ba301593_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_171_979e0344..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 12, !- X,Y,Z Vertex 1 {m}
  -24.777513591107, 8.66452311351895, 8,  !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 8, !- X,Y,Z Vertex 3 {m}
  -19.3842227910645, 1.37208174169064, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_186_ba301593..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_186_ba301593,                      !- Zone Name
  Room_186_ba301593_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_187_25955867..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 12, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_186_ba301593..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_186_ba301593,                      !- Zone Name
  Room_186_ba301593_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 8, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 8, !- X,Y,Z Vertex 3 {m}
  -12.9215418952517, 6.15226871427149, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_186_ba301593..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_186_ba301593..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.9533773980103, 1.69076087319603, 10.8, !- X,Y,Z Vertex 1 {m}
  -18.9533773980103, 1.69076087319603, 8.8, !- X,Y,Z Vertex 2 {m}
  -17.6608412188478, 2.6467982677122, 8.8, !- X,Y,Z Vertex 3 {m}
  -17.6608412188478, 2.6467982677122, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_186_ba301593..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_186_ba301593..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7991504327394, 3.28415653072298, 10.8, !- X,Y,Z Vertex 1 {m}
  -16.7991504327394, 3.28415653072298, 8.8, !- X,Y,Z Vertex 2 {m}
  -15.5066142535768, 4.24019392523915, 8.8, !- X,Y,Z Vertex 3 {m}
  -15.5066142535768, 4.24019392523915, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_186_ba301593..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_186_ba301593..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6449234674685, 4.87755218824993, 10.8, !- X,Y,Z Vertex 1 {m}
  -14.6449234674685, 4.87755218824993, 8.8, !- X,Y,Z Vertex 2 {m}
  -13.3523872883059, 5.8335895827661, 8.8, !- X,Y,Z Vertex 3 {m}
  -13.3523872883059, 5.8335895827661, 10.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_186_ba301593 Thermostat,           !- Name
  Room_186_ba301593,                      !- Zone or ZoneList Name
  Room_186_ba301593 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 32,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_186_ba301593 Thermostat Schedule,  !- Name
  Room_186_ba301593 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_186_ba301593 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 32,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_186_ba301593,                      !- Zone Name
  Room_186_ba301593 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_186_ba301593 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 33,                                !- Zone Air Node Name
  Room_186_ba301593 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_186_ba301593 Inlet Node List,      !- Name
  Node 361;                               !- Node Name 1

NodeList,
  Room_186_ba301593 Return Node List,     !- Name
  Node 364;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 3 Room 186,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 28,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 363,                               !- Air Inlet Node Name
  Node 361,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 28,                        !- Name
  Node 361,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 28;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_186_ba301593 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 3 Room 186,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 28,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_186_ba301593,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_186_ba301593 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 25,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_186_ba301593,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_186_ba301593 DSOA Space List,      !- Name
  Room_186_ba301593_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_187_25955867,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354099415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_187_25955867_Space,                !- Name
  Room_187_25955867,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_187_25955867..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_187_25955867,                      !- Zone Name
  Room_187_25955867_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_186_ba301593..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 12, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_187_25955867..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_187_25955867,                      !- Zone Name
  Room_187_25955867_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_182_bfa5cb46..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418952517, 6.15226871427149, 16, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 2 {m}
  -18.3152444050647, 13.4444057205692, 12, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_187_25955867..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_187_25955867,                      !- Zone Name
  Room_187_25955867_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_177_49199912..Face7,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 16, !- X,Y,Z Vertex 1 {m}
  -18.3152444050647, 13.4444057205692, 12, !- X,Y,Z Vertex 2 {m}
  -24.777513591107, 8.66452311351895, 12, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_187_25955867..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_187_25955867,                      !- Zone Name
  Room_187_25955867_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_172_ca6f2d51..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 16, !- X,Y,Z Vertex 1 {m}
  -24.777513591107, 8.66452311351895, 12, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 3 {m}
  -19.3842227910645, 1.37208174169064, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_187_25955867..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_187_25955867,                      !- Zone Name
  Room_187_25955867_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_188_a551b7f9..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 16, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 16, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 16, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_187_25955867..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_187_25955867,                      !- Zone Name
  Room_187_25955867_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3842227910645, 1.37208174169064, 16, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 3 {m}
  -12.9215418952517, 6.15226871427149, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_187_25955867..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_187_25955867..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.9533773980103, 1.69076087319603, 14.8, !- X,Y,Z Vertex 1 {m}
  -18.9533773980103, 1.69076087319603, 12.8, !- X,Y,Z Vertex 2 {m}
  -17.6608412188478, 2.6467982677122, 12.8, !- X,Y,Z Vertex 3 {m}
  -17.6608412188478, 2.6467982677122, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_187_25955867..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_187_25955867..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7991504327394, 3.28415653072298, 14.8, !- X,Y,Z Vertex 1 {m}
  -16.7991504327394, 3.28415653072298, 12.8, !- X,Y,Z Vertex 2 {m}
  -15.5066142535768, 4.24019392523915, 12.8, !- X,Y,Z Vertex 3 {m}
  -15.5066142535768, 4.24019392523915, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_187_25955867..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_187_25955867..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6449234674685, 4.87755218824993, 14.8, !- X,Y,Z Vertex 1 {m}
  -14.6449234674685, 4.87755218824993, 12.8, !- X,Y,Z Vertex 2 {m}
  -13.3523872883059, 5.8335895827661, 12.8, !- X,Y,Z Vertex 3 {m}
  -13.3523872883059, 5.8335895827661, 14.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_187_25955867 Thermostat,           !- Name
  Room_187_25955867,                      !- Zone or ZoneList Name
  Room_187_25955867 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 33,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_187_25955867 Thermostat Schedule,  !- Name
  Room_187_25955867 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_187_25955867 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 33,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_187_25955867,                      !- Zone Name
  Room_187_25955867 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_187_25955867 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 34,                                !- Zone Air Node Name
  Room_187_25955867 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_187_25955867 Inlet Node List,      !- Name
  Node 353;                               !- Node Name 1

NodeList,
  Room_187_25955867 Return Node List,     !- Name
  Node 356;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 4 Room 187,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 27,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 355,                               !- Air Inlet Node Name
  Node 353,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 27,                        !- Name
  Node 353,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 27;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_187_25955867 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 4 Room 187,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 27,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_187_25955867,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_187_25955867 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 33,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_187_25955867,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_187_25955867 DSOA Space List,      !- Name
  Room_187_25955867_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_188_a551b7f9,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354099415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_188_a551b7f9_Space,                !- Name
  Room_188_a551b7f9,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_188_a551b7f9..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_188_a551b7f9,                      !- Zone Name
  Room_188_a551b7f9_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_187_25955867..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 16, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 16, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 16, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_188_a551b7f9..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_188_a551b7f9,                      !- Zone Name
  Room_188_a551b7f9_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_183_078b34ae..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418952517, 6.15226871427149, 20, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 16, !- X,Y,Z Vertex 2 {m}
  -18.3152444050647, 13.4444057205692, 16, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_188_a551b7f9..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_188_a551b7f9,                      !- Zone Name
  Room_188_a551b7f9_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_178_cdf0b572..Face7,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 20, !- X,Y,Z Vertex 1 {m}
  -18.3152444050647, 13.4444057205692, 16, !- X,Y,Z Vertex 2 {m}
  -24.777513591107, 8.66452311351895, 16, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_188_a551b7f9..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_188_a551b7f9,                      !- Zone Name
  Room_188_a551b7f9_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_173_17b56888..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 20, !- X,Y,Z Vertex 1 {m}
  -24.777513591107, 8.66452311351895, 16, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 16, !- X,Y,Z Vertex 3 {m}
  -19.3842227910645, 1.37208174169064, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_188_a551b7f9..Face4,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Room_188_a551b7f9,                      !- Zone Name
  Room_188_a551b7f9_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 20, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 20, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 20, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_188_a551b7f9..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_188_a551b7f9,                      !- Zone Name
  Room_188_a551b7f9_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3842227910645, 1.37208174169064, 20, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 16, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 16, !- X,Y,Z Vertex 3 {m}
  -12.9215418952517, 6.15226871427149, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_188_a551b7f9..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_188_a551b7f9..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.9533773980103, 1.69076087319603, 18.8, !- X,Y,Z Vertex 1 {m}
  -18.9533773980103, 1.69076087319603, 16.8, !- X,Y,Z Vertex 2 {m}
  -17.6608412188478, 2.6467982677122, 16.8, !- X,Y,Z Vertex 3 {m}
  -17.6608412188478, 2.6467982677122, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_188_a551b7f9..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_188_a551b7f9..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7991504327394, 3.28415653072298, 18.8, !- X,Y,Z Vertex 1 {m}
  -16.7991504327394, 3.28415653072298, 16.8, !- X,Y,Z Vertex 2 {m}
  -15.5066142535768, 4.24019392523915, 16.8, !- X,Y,Z Vertex 3 {m}
  -15.5066142535768, 4.24019392523915, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_188_a551b7f9..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_188_a551b7f9..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6449234674685, 4.87755218824993, 18.8, !- X,Y,Z Vertex 1 {m}
  -14.6449234674685, 4.87755218824993, 16.8, !- X,Y,Z Vertex 2 {m}
  -13.3523872883059, 5.8335895827661, 16.8, !- X,Y,Z Vertex 3 {m}
  -13.3523872883059, 5.8335895827661, 18.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_188_a551b7f9 Thermostat,           !- Name
  Room_188_a551b7f9,                      !- Zone or ZoneList Name
  Room_188_a551b7f9 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 34,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_188_a551b7f9 Thermostat Schedule,  !- Name
  Room_188_a551b7f9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_188_a551b7f9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 34,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_188_a551b7f9,                      !- Zone Name
  Room_188_a551b7f9 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_188_a551b7f9 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 35,                                !- Zone Air Node Name
  Room_188_a551b7f9 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_188_a551b7f9 Inlet Node List,      !- Name
  Node 369;                               !- Node Name 1

NodeList,
  Room_188_a551b7f9 Return Node List,     !- Name
  Node 372;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 5 Room 188,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 29,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 371,                               !- Air Inlet Node Name
  Node 369,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 29,                        !- Name
  Node 369,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 29;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_188_a551b7f9 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 5 Room 188,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 29,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_188_a551b7f9,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_188_a551b7f9 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 41,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_188_a551b7f9,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_188_a551b7f9 DSOA Space List,      !- Name
  Room_188_a551b7f9_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_189_f6222f36,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873550028,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_189_f6222f36_Space,                !- Name
  Room_189_f6222f36,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_189_f6222f36..Face0,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_189_f6222f36,                      !- Zone Name
  Room_189_f6222f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_174_8eef18f5..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435936846, 15.3739396659657, 4, !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 0, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 0,  !- X,Y,Z Vertex 3 {m}
  -13.2801743862219, 20.153822244145, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_189_f6222f36..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_189_f6222f36,                      !- Zone Name
  Room_189_f6222f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_194_89083346..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 4,   !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766964778, 0,   !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 0, !- X,Y,Z Vertex 3 {m}
  -19.7424435936846, 15.3739396659657, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_189_f6222f36..Face2,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_189_f6222f36,                      !- Zone Name
  Room_189_f6222f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_190_49bae4c7..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 4,   !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 4, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 4,  !- X,Y,Z Vertex 3 {m}
  -18.6742884185155, 27.4456547031314, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_189_f6222f36..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_189_f6222f36,                      !- Zone Name
  Room_189_f6222f36_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 4, !- X,Y,Z Vertex 1 {m}
  -18.674288418536, 27.4456547031162, 0,  !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766964778, 0,   !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 4;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_189_f6222f36..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_189_f6222f36..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.1050789286316, 27.1270161693403, 2.8, !- X,Y,Z Vertex 1 {m}
  -19.1050789286316, 27.1270161693403, 0.8, !- X,Y,Z Vertex 2 {m}
  -20.3974504589184, 26.1711005680126, 0.8, !- X,Y,Z Vertex 3 {m}
  -20.3974504589184, 26.1711005680126, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_189_f6222f36..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_189_f6222f36..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.2590314791096, 25.5338235004608, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.2590314791096, 25.5338235004608, 0.8, !- X,Y,Z Vertex 2 {m}
  -22.5514030093964, 24.5779078991332, 0.8, !- X,Y,Z Vertex 3 {m}
  -22.5514030093964, 24.5779078991332, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_189_f6222f36..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_189_f6222f36..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4129840295876, 23.9406308315814, 2.8, !- X,Y,Z Vertex 1 {m}
  -23.4129840295876, 23.9406308315814, 0.8, !- X,Y,Z Vertex 2 {m}
  -24.7053555598744, 22.9847152302537, 0.8, !- X,Y,Z Vertex 3 {m}
  -24.7053555598744, 22.9847152302537, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_189_f6222f36..Face4,               !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Room_189_f6222f36,                      !- Zone Name
  Room_189_f6222f36_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.674288418536, 27.4456547031162, 0,  !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 0,  !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 0, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_189_f6222f36..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_189_f6222f36,                      !- Zone Name
  Room_189_f6222f36_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743862219, 20.153822244145, 4,  !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 0,  !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 0, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_189_f6222f36..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_189_f6222f36..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6397271040517, 20.6399850038191, 2.8, !- X,Y,Z Vertex 1 {m}
  -13.6397271040517, 20.6399850038191, 0.8, !- X,Y,Z Vertex 2 {m}
  -14.7183852575409, 22.0984732828413, 0.8, !- X,Y,Z Vertex 3 {m}
  -14.7183852575409, 22.0984732828413, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_189_f6222f36..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_189_f6222f36..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.4374906932004, 23.0707988021895, 2.8, !- X,Y,Z Vertex 1 {m}
  -15.4374906932004, 23.0707988021895, 0.8, !- X,Y,Z Vertex 2 {m}
  -16.5161488466896, 24.5292870812118, 0.8, !- X,Y,Z Vertex 3 {m}
  -16.5161488466896, 24.5292870812118, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_189_f6222f36..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_189_f6222f36..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2352542823491, 25.50161260056, 2.8, !- X,Y,Z Vertex 1 {m}
  -17.2352542823491, 25.50161260056, 0.8, !- X,Y,Z Vertex 2 {m}
  -18.3139124358383, 26.9601008795823, 0.8, !- X,Y,Z Vertex 3 {m}
  -18.3139124358383, 26.9601008795823, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_189_f6222f36 Thermostat,           !- Name
  Room_189_f6222f36,                      !- Zone or ZoneList Name
  Room_189_f6222f36 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 35,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_189_f6222f36 Thermostat Schedule,  !- Name
  Room_189_f6222f36 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_189_f6222f36 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 35,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_189_f6222f36,                      !- Zone Name
  Room_189_f6222f36 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_189_f6222f36 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 36,                                !- Zone Air Node Name
  Room_189_f6222f36 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_189_f6222f36 Inlet Node List,      !- Name
  Node 377;                               !- Node Name 1

NodeList,
  Room_189_f6222f36 Return Node List,     !- Name
  Node 380;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 1 Room 189,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 30,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 379,                               !- Air Inlet Node Name
  Node 377,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 30,                        !- Name
  Node 377,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 30;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_189_f6222f36 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 1 Room 189,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 30,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_189_f6222f36,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_189_f6222f36 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 10,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_189_f6222f36,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_189_f6222f36 DSOA Space List,      !- Name
  Room_189_f6222f36_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_190_49bae4c7,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873550592,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_190_49bae4c7_Space,                !- Name
  Room_190_49bae4c7,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_190_49bae4c7..Face1,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_190_49bae4c7,                      !- Zone Name
  Room_190_49bae4c7_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
