  Room_189_f6222f36..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 4, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 4,  !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 4, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 4;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_190_49bae4c7..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_190_49bae4c7,                      !- Zone Name
  Room_190_49bae4c7_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_175_80535c83..Face6,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435936846, 15.3739396659657, 8, !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 4, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 4,  !- X,Y,Z Vertex 3 {m}
  -13.2801743862219, 20.153822244145, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_190_49bae4c7..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_190_49bae4c7,                      !- Zone Name
  Room_190_49bae4c7_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_195_a34f2085..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 8,   !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766964778, 4,   !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 4, !- X,Y,Z Vertex 3 {m}
  -19.7424435936846, 15.3739396659657, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_190_49bae4c7..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_190_49bae4c7,                      !- Zone Name
  Room_190_49bae4c7_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_191_ab36b978..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 8,   !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 8, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 8,  !- X,Y,Z Vertex 3 {m}
  -18.6742884185155, 27.4456547031314, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_190_49bae4c7..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_190_49bae4c7,                      !- Zone Name
  Room_190_49bae4c7_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743862219, 20.153822244145, 8,  !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 4,  !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 4, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_190_49bae4c7..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_190_49bae4c7..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6397271040517, 20.6399850038191, 6.8, !- X,Y,Z Vertex 1 {m}
  -13.6397271040517, 20.6399850038191, 4.8, !- X,Y,Z Vertex 2 {m}
  -14.7183852575409, 22.0984732828413, 4.8, !- X,Y,Z Vertex 3 {m}
  -14.7183852575409, 22.0984732828413, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_190_49bae4c7..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_190_49bae4c7..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.4374906932004, 23.0707988021895, 6.8, !- X,Y,Z Vertex 1 {m}
  -15.4374906932004, 23.0707988021895, 4.8, !- X,Y,Z Vertex 2 {m}
  -16.5161488466896, 24.5292870812118, 4.8, !- X,Y,Z Vertex 3 {m}
  -16.5161488466896, 24.5292870812118, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_190_49bae4c7..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_190_49bae4c7..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2352542823491, 25.50161260056, 6.8, !- X,Y,Z Vertex 1 {m}
  -17.2352542823491, 25.50161260056, 4.8, !- X,Y,Z Vertex 2 {m}
  -18.3139124358383, 26.9601008795823, 4.8, !- X,Y,Z Vertex 3 {m}
  -18.3139124358383, 26.9601008795823, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_190_49bae4c7..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_190_49bae4c7,                      !- Zone Name
  Room_190_49bae4c7_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 8, !- X,Y,Z Vertex 1 {m}
  -18.6742884185155, 27.4456547031314, 4, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766964778, 4,   !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 8;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_190_49bae4c7..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_190_49bae4c7..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.1050789286125, 27.1270161693545, 6.8, !- X,Y,Z Vertex 1 {m}
  -19.1050789286125, 27.1270161693545, 4.8, !- X,Y,Z Vertex 2 {m}
  -20.3974504589034, 26.1711005680238, 4.8, !- X,Y,Z Vertex 3 {m}
  -20.3974504589034, 26.1711005680238, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_190_49bae4c7..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_190_49bae4c7..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.2590314790973, 25.53382350047, 6.8, !- X,Y,Z Vertex 1 {m}
  -21.2590314790973, 25.53382350047, 4.8, !- X,Y,Z Vertex 2 {m}
  -22.5514030093882, 24.5779078991393, 4.8, !- X,Y,Z Vertex 3 {m}
  -22.5514030093882, 24.5779078991393, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_190_49bae4c7..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_190_49bae4c7..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4129840295821, 23.9406308315854, 6.8, !- X,Y,Z Vertex 1 {m}
  -23.4129840295821, 23.9406308315854, 4.8, !- X,Y,Z Vertex 2 {m}
  -24.705355559873, 22.9847152302547, 4.8, !- X,Y,Z Vertex 3 {m}
  -24.705355559873, 22.9847152302547, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_190_49bae4c7 Thermostat,           !- Name
  Room_190_49bae4c7,                      !- Zone or ZoneList Name
  Room_190_49bae4c7 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 36,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_190_49bae4c7 Thermostat Schedule,  !- Name
  Room_190_49bae4c7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_190_49bae4c7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 36,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_190_49bae4c7,                      !- Zone Name
  Room_190_49bae4c7 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_190_49bae4c7 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 37,                                !- Zone Air Node Name
  Room_190_49bae4c7 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_190_49bae4c7 Inlet Node List,      !- Name
  Node 385;                               !- Node Name 1

NodeList,
  Room_190_49bae4c7 Return Node List,     !- Name
  Node 388;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 2 Room 190,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 31,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 387,                               !- Air Inlet Node Name
  Node 385,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 31,                        !- Name
  Node 385,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 31;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_190_49bae4c7 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 2 Room 190,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 31,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_190_49bae4c7,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_190_49bae4c7 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 18,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_190_49bae4c7,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_190_49bae4c7 DSOA Space List,      !- Name
  Room_190_49bae4c7_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_191_ab36b978,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873550591,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_191_ab36b978_Space,                !- Name
  Room_191_ab36b978,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_191_ab36b978..Face1,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_191_ab36b978,                      !- Zone Name
  Room_191_ab36b978_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_190_49bae4c7..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 8, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 8,  !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 8, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 8;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_191_ab36b978..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_191_ab36b978,                      !- Zone Name
  Room_191_ab36b978_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_176_02cfd04b..Face6,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435936846, 15.3739396659657, 12, !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 8, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 8,  !- X,Y,Z Vertex 3 {m}
  -13.2801743862219, 20.153822244145, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_191_ab36b978..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_191_ab36b978,                      !- Zone Name
  Room_191_ab36b978_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_196_caea4af6..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 12,  !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766964778, 8,   !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 8, !- X,Y,Z Vertex 3 {m}
  -19.7424435936846, 15.3739396659657, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_191_ab36b978..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_191_ab36b978,                      !- Zone Name
  Room_191_ab36b978_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_192_6ff16e84..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 12,  !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 12, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 12, !- X,Y,Z Vertex 3 {m}
  -18.6742884185155, 27.4456547031314, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_191_ab36b978..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_191_ab36b978,                      !- Zone Name
  Room_191_ab36b978_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743862219, 20.153822244145, 12, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 8,  !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 8, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_191_ab36b978..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_191_ab36b978..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6397271040517, 20.6399850038191, 10.8, !- X,Y,Z Vertex 1 {m}
  -13.6397271040517, 20.6399850038191, 8.8, !- X,Y,Z Vertex 2 {m}
  -14.7183852575409, 22.0984732828413, 8.8, !- X,Y,Z Vertex 3 {m}
  -14.7183852575409, 22.0984732828413, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_191_ab36b978..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_191_ab36b978..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.4374906932004, 23.0707988021895, 10.8, !- X,Y,Z Vertex 1 {m}
  -15.4374906932004, 23.0707988021895, 8.8, !- X,Y,Z Vertex 2 {m}
  -16.5161488466896, 24.5292870812118, 8.8, !- X,Y,Z Vertex 3 {m}
  -16.5161488466896, 24.5292870812118, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_191_ab36b978..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_191_ab36b978..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2352542823491, 25.50161260056, 10.8, !- X,Y,Z Vertex 1 {m}
  -17.2352542823491, 25.50161260056, 8.8, !- X,Y,Z Vertex 2 {m}
  -18.3139124358383, 26.9601008795823, 8.8, !- X,Y,Z Vertex 3 {m}
  -18.3139124358383, 26.9601008795823, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_191_ab36b978..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_191_ab36b978,                      !- Zone Name
  Room_191_ab36b978_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 12, !- X,Y,Z Vertex 1 {m}
  -18.6742884185155, 27.4456547031314, 8, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766964778, 8,   !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 12;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_191_ab36b978..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_191_ab36b978..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.1050789286125, 27.1270161693545, 10.8, !- X,Y,Z Vertex 1 {m}
  -19.1050789286125, 27.1270161693545, 8.8, !- X,Y,Z Vertex 2 {m}
  -20.3974504589034, 26.1711005680238, 8.8, !- X,Y,Z Vertex 3 {m}
  -20.3974504589034, 26.1711005680238, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_191_ab36b978..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_191_ab36b978..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.2590314790973, 25.53382350047, 10.8, !- X,Y,Z Vertex 1 {m}
  -21.2590314790973, 25.53382350047, 8.8, !- X,Y,Z Vertex 2 {m}
  -22.5514030093882, 24.5779078991393, 8.8, !- X,Y,Z Vertex 3 {m}
  -22.5514030093882, 24.5779078991392, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_191_ab36b978..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_191_ab36b978..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4129840295821, 23.9406308315854, 10.8, !- X,Y,Z Vertex 1 {m}
  -23.4129840295821, 23.9406308315854, 8.8, !- X,Y,Z Vertex 2 {m}
  -24.705355559873, 22.9847152302547, 8.8, !- X,Y,Z Vertex 3 {m}
  -24.705355559873, 22.9847152302547, 10.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_191_ab36b978 Thermostat,           !- Name
  Room_191_ab36b978,                      !- Zone or ZoneList Name
  Room_191_ab36b978 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 37,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_191_ab36b978 Thermostat Schedule,  !- Name
  Room_191_ab36b978 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_191_ab36b978 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 37,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_191_ab36b978,                      !- Zone Name
  Room_191_ab36b978 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_191_ab36b978 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 38,                                !- Zone Air Node Name
  Room_191_ab36b978 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_191_ab36b978 Inlet Node List,      !- Name
  Node 393;                               !- Node Name 1

NodeList,
  Room_191_ab36b978 Return Node List,     !- Name
  Node 396;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 3 Room 191,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 32,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 395,                               !- Air Inlet Node Name
  Node 393,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 32,                        !- Name
  Node 393,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 32;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_191_ab36b978 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 3 Room 191,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 32,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_191_ab36b978,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_191_ab36b978 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 26,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_191_ab36b978,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_191_ab36b978 DSOA Space List,      !- Name
  Room_191_ab36b978_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_192_6ff16e84,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.00000000000001,                       !- Ceiling Height {m}
  291.577873550592,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_192_6ff16e84_Space,                !- Name
  Room_192_6ff16e84,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_192_6ff16e84..Face1,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_192_6ff16e84,                      !- Zone Name
  Room_192_6ff16e84_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_191_ab36b978..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 12, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 12, !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 12, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 12;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_192_6ff16e84..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_192_6ff16e84,                      !- Zone Name
  Room_192_6ff16e84_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_177_49199912..Face6,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435936846, 15.3739396659657, 16, !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 12, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 12, !- X,Y,Z Vertex 3 {m}
  -13.2801743862219, 20.153822244145, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_192_6ff16e84..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_192_6ff16e84,                      !- Zone Name
  Room_192_6ff16e84_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_197_9ebd7195..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 16,  !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766964778, 12,  !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 12, !- X,Y,Z Vertex 3 {m}
  -19.7424435936846, 15.3739396659657, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_192_6ff16e84..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_192_6ff16e84,                      !- Zone Name
  Room_192_6ff16e84_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_193_7618b801..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 16,  !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 16, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 16, !- X,Y,Z Vertex 3 {m}
  -18.6742884185155, 27.4456547031314, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_192_6ff16e84..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_192_6ff16e84,                      !- Zone Name
  Room_192_6ff16e84_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743862219, 20.153822244145, 16, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 12, !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 12, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_192_6ff16e84..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_192_6ff16e84..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6397271040517, 20.6399850038191, 14.8, !- X,Y,Z Vertex 1 {m}
  -13.6397271040517, 20.6399850038191, 12.8, !- X,Y,Z Vertex 2 {m}
  -14.7183852575409, 22.0984732828413, 12.8, !- X,Y,Z Vertex 3 {m}
  -14.7183852575409, 22.0984732828413, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_192_6ff16e84..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_192_6ff16e84..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.4374906932004, 23.0707988021895, 14.8, !- X,Y,Z Vertex 1 {m}
  -15.4374906932004, 23.0707988021895, 12.8, !- X,Y,Z Vertex 2 {m}
  -16.5161488466896, 24.5292870812118, 12.8, !- X,Y,Z Vertex 3 {m}
  -16.5161488466896, 24.5292870812118, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_192_6ff16e84..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_192_6ff16e84..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2352542823491, 25.50161260056, 14.8, !- X,Y,Z Vertex 1 {m}
  -17.2352542823491, 25.50161260056, 12.8, !- X,Y,Z Vertex 2 {m}
  -18.3139124358383, 26.9601008795823, 12.8, !- X,Y,Z Vertex 3 {m}
  -18.3139124358383, 26.9601008795823, 14.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_192_6ff16e84..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_192_6ff16e84,                      !- Zone Name
  Room_192_6ff16e84_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 16, !- X,Y,Z Vertex 1 {m}
  -18.6742884185155, 27.4456547031314, 12, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766964778, 12,  !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 16;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_192_6ff16e84..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_192_6ff16e84..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.1050789286125, 27.1270161693545, 14.8, !- X,Y,Z Vertex 1 {m}
  -19.1050789286125, 27.1270161693545, 12.8, !- X,Y,Z Vertex 2 {m}
  -20.3974504589034, 26.1711005680238, 12.8, !- X,Y,Z Vertex 3 {m}
  -20.3974504589034, 26.1711005680238, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_192_6ff16e84..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_192_6ff16e84..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.2590314790973, 25.53382350047, 14.8, !- X,Y,Z Vertex 1 {m}
  -21.2590314790973, 25.53382350047, 12.8, !- X,Y,Z Vertex 2 {m}
  -22.5514030093882, 24.5779078991393, 12.8, !- X,Y,Z Vertex 3 {m}
  -22.5514030093882, 24.5779078991392, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_192_6ff16e84..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_192_6ff16e84..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4129840295821, 23.9406308315854, 14.8, !- X,Y,Z Vertex 1 {m}
  -23.4129840295821, 23.9406308315854, 12.8, !- X,Y,Z Vertex 2 {m}
  -24.705355559873, 22.9847152302547, 12.8, !- X,Y,Z Vertex 3 {m}
  -24.705355559873, 22.9847152302547, 14.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_192_6ff16e84 Thermostat,           !- Name
  Room_192_6ff16e84,                      !- Zone or ZoneList Name
  Room_192_6ff16e84 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 38,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_192_6ff16e84 Thermostat Schedule,  !- Name
  Room_192_6ff16e84 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_192_6ff16e84 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 38,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_192_6ff16e84,                      !- Zone Name
  Room_192_6ff16e84 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_192_6ff16e84 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 39,                                !- Zone Air Node Name
  Room_192_6ff16e84 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_192_6ff16e84 Inlet Node List,      !- Name
  Node 401;                               !- Node Name 1

NodeList,
  Room_192_6ff16e84 Return Node List,     !- Name
  Node 404;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 4 Room 192,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 33,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 403,                               !- Air Inlet Node Name
  Node 401,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 33,                        !- Name
  Node 401,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 33;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_192_6ff16e84 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 4 Room 192,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 33,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_192_6ff16e84,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_192_6ff16e84 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 34,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_192_6ff16e84,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_192_6ff16e84 DSOA Space List,      !- Name
  Room_192_6ff16e84_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_193_7618b801,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873550591,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_193_7618b801_Space,                !- Name
  Room_193_7618b801,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_193_7618b801..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_193_7618b801,                      !- Zone Name
  Room_193_7618b801_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_192_6ff16e84..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 16, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 16, !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 16, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 16;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_193_7618b801..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_193_7618b801,                      !- Zone Name
  Room_193_7618b801_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_178_cdf0b572..Face6,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435936846, 15.3739396659657, 20, !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 16, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 16, !- X,Y,Z Vertex 3 {m}
  -13.2801743862219, 20.153822244145, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_193_7618b801..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_193_7618b801,                      !- Zone Name
  Room_193_7618b801_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_198_daeeb6d8..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 20,  !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766964778, 16,  !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 16, !- X,Y,Z Vertex 3 {m}
  -19.7424435936846, 15.3739396659657, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_193_7618b801..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_193_7618b801,                      !- Zone Name
  Room_193_7618b801_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 20, !- X,Y,Z Vertex 1 {m}
  -18.6742884185155, 27.4456547031314, 16, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766964778, 16,  !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 20;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_193_7618b801..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_193_7618b801..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.1050789286125, 27.1270161693545, 18.8, !- X,Y,Z Vertex 1 {m}
  -19.1050789286125, 27.1270161693545, 16.8, !- X,Y,Z Vertex 2 {m}
  -20.3974504589034, 26.1711005680238, 16.8, !- X,Y,Z Vertex 3 {m}
  -20.3974504589034, 26.1711005680238, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_193_7618b801..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_193_7618b801..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.2590314790973, 25.53382350047, 18.8, !- X,Y,Z Vertex 1 {m}
  -21.2590314790973, 25.53382350047, 16.8, !- X,Y,Z Vertex 2 {m}
  -22.5514030093882, 24.5779078991393, 16.8, !- X,Y,Z Vertex 3 {m}
  -22.5514030093882, 24.5779078991392, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_193_7618b801..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_193_7618b801..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4129840295821, 23.9406308315854, 18.8, !- X,Y,Z Vertex 1 {m}
  -23.4129840295821, 23.9406308315854, 16.8, !- X,Y,Z Vertex 2 {m}
  -24.705355559873, 22.9847152302547, 16.8, !- X,Y,Z Vertex 3 {m}
  -24.705355559873, 22.9847152302547, 18.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_193_7618b801..Face4,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Room_193_7618b801,                      !- Zone Name
  Room_193_7618b801_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 20,  !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 20, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 20, !- X,Y,Z Vertex 3 {m}
  -18.6742884185155, 27.4456547031314, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_193_7618b801..Face5,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_193_7618b801,                      !- Zone Name
  Room_193_7618b801_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743862219, 20.153822244145, 20, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 16, !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 16, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_193_7618b801..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_193_7618b801..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6397271040517, 20.6399850038191, 18.8, !- X,Y,Z Vertex 1 {m}
  -13.6397271040517, 20.6399850038191, 16.8, !- X,Y,Z Vertex 2 {m}
  -14.7183852575409, 22.0984732828413, 16.8, !- X,Y,Z Vertex 3 {m}
  -14.7183852575409, 22.0984732828413, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_193_7618b801..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_193_7618b801..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.4374906932004, 23.0707988021895, 18.8, !- X,Y,Z Vertex 1 {m}
  -15.4374906932004, 23.0707988021895, 16.8, !- X,Y,Z Vertex 2 {m}
  -16.5161488466896, 24.5292870812118, 16.8, !- X,Y,Z Vertex 3 {m}
  -16.5161488466896, 24.5292870812118, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_193_7618b801..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_193_7618b801..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2352542823491, 25.50161260056, 18.8, !- X,Y,Z Vertex 1 {m}
  -17.2352542823491, 25.50161260056, 16.8, !- X,Y,Z Vertex 2 {m}
  -18.3139124358383, 26.9601008795823, 16.8, !- X,Y,Z Vertex 3 {m}
  -18.3139124358383, 26.9601008795823, 18.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_193_7618b801 Thermostat,           !- Name
  Room_193_7618b801,                      !- Zone or ZoneList Name
  Room_193_7618b801 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 39,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_193_7618b801 Thermostat Schedule,  !- Name
  Room_193_7618b801 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_193_7618b801 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 39,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_193_7618b801,                      !- Zone Name
  Room_193_7618b801 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_193_7618b801 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 40,                                !- Zone Air Node Name
  Room_193_7618b801 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_193_7618b801 Inlet Node List,      !- Name
  Node 409;                               !- Node Name 1

NodeList,
  Room_193_7618b801 Return Node List,     !- Name
  Node 412;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 5 Room 193,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 34,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 411,                               !- Air Inlet Node Name
  Node 409,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 34,                        !- Name
  Node 409,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 34;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_193_7618b801 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 5 Room 193,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 34,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_193_7618b801,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_193_7618b801 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 42,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_193_7618b801,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_193_7618b801 DSOA Space List,      !- Name
  Room_193_7618b801_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_194_89083346,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873770929,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_194_89083346_Space,                !- Name
  Room_194_89083346,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_194_89083346..Face0,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_194_89083346,                      !- Zone Name
  Room_194_89083346_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_189_f6222f36..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435946159, 15.3739396650344, 4, !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 0, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766974092, 0,   !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 4;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_194_89083346..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_194_89083346,                      !- Zone Name
  Room_194_89083346_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_174_8eef18f5..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047129753046, 10.5940573215485, 4, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 0, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 0, !- X,Y,Z Vertex 3 {m}
  -19.7424435946159, 15.3739396650344, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_194_89083346..Face2,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_194_89083346,                      !- Zone Name
  Room_194_89083346_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_195_a34f2085..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5980037462097, 17.8864987159585, 4, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 4, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 4, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 4;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_194_89083346..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_194_89083346,                      !- Zone Name
  Room_194_89083346_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 4,   !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766974092, 0,   !- X,Y,Z Vertex 2 {m}
  -31.5980037461906, 17.8864987159726, 0, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_194_89083346..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_194_89083346..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.566936581718, 22.3474381653134, 2.8, !- X,Y,Z Vertex 1 {m}
  -25.566936581718, 22.3474381653134, 0.8, !- X,Y,Z Vertex 2 {m}
  -26.8593081169622, 21.3915225690261, 0.8, !- X,Y,Z Vertex 3 {m}
  -26.8593081169622, 21.3915225690261, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_194_89083346..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_194_89083346..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.7208891404582, 20.7542455048345, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.7208891404582, 20.7542455048345, 0.8, !- X,Y,Z Vertex 2 {m}
  -29.0132606757024, 19.7983299085472, 0.8, !- X,Y,Z Vertex 3 {m}
  -29.0132606757024, 19.7983299085472, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_194_89083346..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_194_89083346..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8748416991984, 19.1610528443557, 2.8, !- X,Y,Z Vertex 1 {m}
  -29.8748416991984, 19.1610528443557, 0.8, !- X,Y,Z Vertex 2 {m}
  -31.1672132344426, 18.2051372480683, 0.8, !- X,Y,Z Vertex 3 {m}
  -31.1672132344426, 18.2051372480683, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_194_89083346..Face4,               !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 20112020,        !- Construction Name
  Room_194_89083346,                      !- Zone Name
  Room_194_89083346_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 0,   !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 0, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 0, !- X,Y,Z Vertex 3 {m}
  -31.5980037461906, 17.8864987159726, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_194_89083346..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_194_89083346,                      !- Zone Name
  Room_194_89083346_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_164_3e08d99e..Face6,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 4,  !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 0,  !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 0, !- X,Y,Z Vertex 3 {m}
  -26.2047129753046, 10.5940573215485, 4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_194_89083346 Thermostat,           !- Name
  Room_194_89083346,                      !- Zone or ZoneList Name
  Room_194_89083346 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 40,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_194_89083346 Thermostat Schedule,  !- Name
  Room_194_89083346 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_194_89083346 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 40,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_194_89083346,                      !- Zone Name
  Room_194_89083346 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_194_89083346 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 41,                                !- Zone Air Node Name
  Room_194_89083346 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_194_89083346 Inlet Node List,      !- Name
  Node 417;                               !- Node Name 1

NodeList,
  Room_194_89083346 Return Node List,     !- Name
  Node 420;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 1 Room 194,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 35,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 419,                               !- Air Inlet Node Name
  Node 417,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 35,                        !- Name
  Node 417,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 35;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_194_89083346 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 1 Room 194,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 35,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_194_89083346,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_194_89083346 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 11,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_194_89083346,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_194_89083346 DSOA Space List,      !- Name
  Room_194_89083346_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_195_a34f2085,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873771453,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_195_a34f2085_Space,                !- Name
  Room_195_a34f2085,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_195_a34f2085..Face1,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_195_a34f2085,                      !- Zone Name
  Room_195_a34f2085_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_194_89083346..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 4,   !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 4, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 4, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_195_a34f2085..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_195_a34f2085,                      !- Zone Name
  Room_195_a34f2085_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_190_49bae4c7..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435946159, 15.3739396650344, 8, !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 4, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766974092, 4,   !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 8;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_195_a34f2085..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_195_a34f2085,                      !- Zone Name
  Room_195_a34f2085_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_175_80535c83..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047129753046, 10.5940573215485, 8, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 4, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 4, !- X,Y,Z Vertex 3 {m}
  -19.7424435946159, 15.3739396650344, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_195_a34f2085..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_195_a34f2085,                      !- Zone Name
  Room_195_a34f2085_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_196_caea4af6..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5980037462097, 17.8864987159585, 8, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 8, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 8, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 8;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_195_a34f2085..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_195_a34f2085,                      !- Zone Name
  Room_195_a34f2085_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_165_a5b36c44..Face6,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 8,  !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 4,  !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 4, !- X,Y,Z Vertex 3 {m}
  -26.2047129753046, 10.5940573215485, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_195_a34f2085..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_195_a34f2085,                      !- Zone Name
  Room_195_a34f2085_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 8,   !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766974092, 4,   !- X,Y,Z Vertex 2 {m}
  -31.5980037462097, 17.8864987159585, 4, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_195_a34f2085..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_195_a34f2085..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5669365817193, 22.3474381653124, 6.8, !- X,Y,Z Vertex 1 {m}
  -25.5669365817193, 22.3474381653124, 4.8, !- X,Y,Z Vertex 2 {m}
  -26.8593081169672, 21.3915225690223, 4.8, !- X,Y,Z Vertex 3 {m}
  -26.8593081169672, 21.3915225690223, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_195_a34f2085..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_195_a34f2085..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.7208891404659, 20.7542455048289, 6.8, !- X,Y,Z Vertex 1 {m}
  -27.7208891404659, 20.7542455048289, 4.8, !- X,Y,Z Vertex 2 {m}
  -29.0132606757138, 19.7983299085387, 4.8, !- X,Y,Z Vertex 3 {m}
  -29.0132606757138, 19.7983299085387, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_195_a34f2085..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_195_a34f2085..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8748416992124, 19.1610528443453, 6.8, !- X,Y,Z Vertex 1 {m}
  -29.8748416992124, 19.1610528443453, 4.8, !- X,Y,Z Vertex 2 {m}
  -31.1672132344604, 18.2051372480552, 4.8, !- X,Y,Z Vertex 3 {m}
  -31.1672132344604, 18.2051372480552, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_195_a34f2085 Thermostat,           !- Name
  Room_195_a34f2085,                      !- Zone or ZoneList Name
  Room_195_a34f2085 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 41,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_195_a34f2085 Thermostat Schedule,  !- Name
  Room_195_a34f2085 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_195_a34f2085 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 41,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_195_a34f2085,                      !- Zone Name
  Room_195_a34f2085 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_195_a34f2085 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 42,                                !- Zone Air Node Name
  Room_195_a34f2085 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_195_a34f2085 Inlet Node List,      !- Name
  Node 425;                               !- Node Name 1

NodeList,
  Room_195_a34f2085 Return Node List,     !- Name
  Node 428;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 2 Room 195,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 36,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 427,                               !- Air Inlet Node Name
  Node 425,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 36,                        !- Name
  Node 425,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 36;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_195_a34f2085 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 2 Room 195,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 36,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_195_a34f2085,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_195_a34f2085 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 19,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_195_a34f2085,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_195_a34f2085 DSOA Space List,      !- Name
  Room_195_a34f2085_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_196_caea4af6,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873771454,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_196_caea4af6_Space,                !- Name
  Room_196_caea4af6,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_196_caea4af6..Face1,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_196_caea4af6,                      !- Zone Name
  Room_196_caea4af6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_195_a34f2085..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 8,   !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 8, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 8, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_196_caea4af6..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_196_caea4af6,                      !- Zone Name
  Room_196_caea4af6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_191_ab36b978..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435946159, 15.3739396650344, 12, !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 8, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766974092, 8,   !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 12;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_196_caea4af6..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_196_caea4af6,                      !- Zone Name
  Room_196_caea4af6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_176_02cfd04b..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047129753046, 10.5940573215485, 12, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 8, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 8, !- X,Y,Z Vertex 3 {m}
  -19.7424435946159, 15.3739396650344, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_196_caea4af6..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_196_caea4af6,                      !- Zone Name
  Room_196_caea4af6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_197_9ebd7195..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5980037462097, 17.8864987159585, 12, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 12, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 12, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 12;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_196_caea4af6..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_196_caea4af6,                      !- Zone Name
  Room_196_caea4af6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_166_d52c3456..Face6,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 12, !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 8,  !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 8, !- X,Y,Z Vertex 3 {m}
  -26.2047129753046, 10.5940573215485, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_196_caea4af6..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_196_caea4af6,                      !- Zone Name
  Room_196_caea4af6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 12,  !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766974092, 8,   !- X,Y,Z Vertex 2 {m}
  -31.5980037462097, 17.8864987159585, 8, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_196_caea4af6..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_196_caea4af6..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5669365817193, 22.3474381653124, 10.8, !- X,Y,Z Vertex 1 {m}
  -25.5669365817193, 22.3474381653124, 8.8, !- X,Y,Z Vertex 2 {m}
  -26.8593081169672, 21.3915225690223, 8.8, !- X,Y,Z Vertex 3 {m}
  -26.8593081169672, 21.3915225690223, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_196_caea4af6..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_196_caea4af6..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.7208891404659, 20.7542455048289, 10.8, !- X,Y,Z Vertex 1 {m}
  -27.7208891404659, 20.7542455048289, 8.8, !- X,Y,Z Vertex 2 {m}
  -29.0132606757138, 19.7983299085387, 8.8, !- X,Y,Z Vertex 3 {m}
  -29.0132606757138, 19.7983299085387, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_196_caea4af6..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_196_caea4af6..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8748416992124, 19.1610528443453, 10.8, !- X,Y,Z Vertex 1 {m}
  -29.8748416992124, 19.1610528443453, 8.8, !- X,Y,Z Vertex 2 {m}
  -31.1672132344604, 18.2051372480552, 8.8, !- X,Y,Z Vertex 3 {m}
  -31.1672132344604, 18.2051372480552, 10.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_196_caea4af6 Thermostat,           !- Name
  Room_196_caea4af6,                      !- Zone or ZoneList Name
  Room_196_caea4af6 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 42,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_196_caea4af6 Thermostat Schedule,  !- Name
  Room_196_caea4af6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_196_caea4af6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 42,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_196_caea4af6,                      !- Zone Name
  Room_196_caea4af6 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_196_caea4af6 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 43,                                !- Zone Air Node Name
  Room_196_caea4af6 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_196_caea4af6 Inlet Node List,      !- Name
  Node 433;                               !- Node Name 1

NodeList,
  Room_196_caea4af6 Return Node List,     !- Name
  Node 436;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 3 Room 196,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 37,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 435,                               !- Air Inlet Node Name
  Node 433,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 37,                        !- Name
  Node 433,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 37;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_196_caea4af6 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 3 Room 196,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 37,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_196_caea4af6,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_196_caea4af6 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 27,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_196_caea4af6,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_196_caea4af6 DSOA Space List,      !- Name
  Room_196_caea4af6_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_197_9ebd7195,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.00000000000001,                       !- Ceiling Height {m}
  291.577873771454,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_197_9ebd7195_Space,                !- Name
  Room_197_9ebd7195,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_197_9ebd7195..Face1,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_197_9ebd7195,                      !- Zone Name
  Room_197_9ebd7195_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_196_caea4af6..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 12,  !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 12, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 12, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_197_9ebd7195..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_197_9ebd7195,                      !- Zone Name
  Room_197_9ebd7195_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_192_6ff16e84..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435946159, 15.3739396650344, 16, !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 12, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766974092, 12,  !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 16;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_197_9ebd7195..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_197_9ebd7195,                      !- Zone Name
  Room_197_9ebd7195_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_177_49199912..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047129753046, 10.5940573215485, 16, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 12, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 12, !- X,Y,Z Vertex 3 {m}
  -19.7424435946159, 15.3739396650344, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_197_9ebd7195..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 1,             !- Construction Name
  Room_197_9ebd7195,                      !- Zone Name
  Room_197_9ebd7195_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_198_daeeb6d8..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5980037462097, 17.8864987159585, 16, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 16, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 16, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 16;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_197_9ebd7195..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_197_9ebd7195,                      !- Zone Name
  Room_197_9ebd7195_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_167_7904151e..Face6,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 16, !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 12, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 12, !- X,Y,Z Vertex 3 {m}
  -26.2047129753046, 10.5940573215485, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_197_9ebd7195..Face6,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_197_9ebd7195,                      !- Zone Name
  Room_197_9ebd7195_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 16,  !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766974092, 12,  !- X,Y,Z Vertex 2 {m}
  -31.5980037462097, 17.8864987159585, 12, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_197_9ebd7195..Face6_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_197_9ebd7195..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5669365817193, 22.3474381653124, 14.8, !- X,Y,Z Vertex 1 {m}
  -25.5669365817193, 22.3474381653124, 12.8, !- X,Y,Z Vertex 2 {m}
  -26.8593081169672, 21.3915225690223, 12.8, !- X,Y,Z Vertex 3 {m}
  -26.8593081169672, 21.3915225690223, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_197_9ebd7195..Face6_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_197_9ebd7195..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.7208891404659, 20.7542455048289, 14.8, !- X,Y,Z Vertex 1 {m}
  -27.7208891404659, 20.7542455048289, 12.8, !- X,Y,Z Vertex 2 {m}
  -29.0132606757138, 19.7983299085387, 12.8, !- X,Y,Z Vertex 3 {m}
  -29.0132606757138, 19.7983299085387, 14.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_197_9ebd7195..Face6_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_197_9ebd7195..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8748416992124, 19.1610528443453, 14.8, !- X,Y,Z Vertex 1 {m}
  -29.8748416992124, 19.1610528443453, 12.8, !- X,Y,Z Vertex 2 {m}
  -31.1672132344604, 18.2051372480552, 12.8, !- X,Y,Z Vertex 3 {m}
  -31.1672132344604, 18.2051372480552, 14.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_197_9ebd7195 Thermostat,           !- Name
  Room_197_9ebd7195,                      !- Zone or ZoneList Name
  Room_197_9ebd7195 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 43,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_197_9ebd7195 Thermostat Schedule,  !- Name
  Room_197_9ebd7195 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_197_9ebd7195 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 43,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_197_9ebd7195,                      !- Zone Name
  Room_197_9ebd7195 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_197_9ebd7195 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 44,                                !- Zone Air Node Name
  Room_197_9ebd7195 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_197_9ebd7195 Inlet Node List,      !- Name
  Node 441;                               !- Node Name 1

NodeList,
  Room_197_9ebd7195 Return Node List,     !- Name
  Node 444;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 4 Room 197,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 38,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 443,                               !- Air Inlet Node Name
  Node 441,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 38,                        !- Name
  Node 441,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 38;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_197_9ebd7195 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 4 Room 197,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 38,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_197_9ebd7195,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_197_9ebd7195 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 35,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_197_9ebd7195,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_197_9ebd7195 DSOA Space List,      !- Name
  Room_197_9ebd7195_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_198_daeeb6d8,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873771455,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_198_daeeb6d8_Space,                !- Name
  Room_198_daeeb6d8,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Room_198_daeeb6d8..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 1,               !- Construction Name
  Room_198_daeeb6d8,                      !- Zone Name
  Room_198_daeeb6d8_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_197_9ebd7195..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 16,  !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 16, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 16, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_198_daeeb6d8..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_198_daeeb6d8,                      !- Zone Name
  Room_198_daeeb6d8_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_193_7618b801..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435946159, 15.3739396650344, 20, !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 16, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766974092, 16,  !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 20;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_198_daeeb6d8..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_198_daeeb6d8,                      !- Zone Name
  Room_198_daeeb6d8_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_178_cdf0b572..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047129753046, 10.5940573215485, 20, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 16, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 16, !- X,Y,Z Vertex 3 {m}
  -19.7424435946159, 15.3739396650344, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_198_daeeb6d8..Face3,               !- Name
  Wall,                                   !- Surface Type
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Construction Name
  Room_198_daeeb6d8,                      !- Zone Name
  Room_198_daeeb6d8_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 20,  !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766974092, 16,  !- X,Y,Z Vertex 2 {m}
  -31.5980037462097, 17.8864987159585, 16, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_198_daeeb6d8..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_198_daeeb6d8..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5669365817193, 22.3474381653124, 18.8, !- X,Y,Z Vertex 1 {m}
  -25.5669365817193, 22.3474381653124, 16.8, !- X,Y,Z Vertex 2 {m}
  -26.8593081169672, 21.3915225690223, 16.8, !- X,Y,Z Vertex 3 {m}
  -26.8593081169672, 21.3915225690223, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_198_daeeb6d8..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_198_daeeb6d8..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.7208891404659, 20.7542455048289, 18.8, !- X,Y,Z Vertex 1 {m}
  -27.7208891404659, 20.7542455048289, 16.8, !- X,Y,Z Vertex 2 {m}
  -29.0132606757138, 19.7983299085387, 16.8, !- X,Y,Z Vertex 3 {m}
  -29.0132606757138, 19.7983299085387, 18.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_198_daeeb6d8..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Room_198_daeeb6d8..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8748416992124, 19.1610528443453, 18.8, !- X,Y,Z Vertex 1 {m}
  -29.8748416992124, 19.1610528443453, 16.8, !- X,Y,Z Vertex 2 {m}
  -31.1672132344604, 18.2051372480552, 16.8, !- X,Y,Z Vertex 3 {m}
  -31.1672132344604, 18.2051372480552, 18.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_198_daeeb6d8..Face4,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 20112019 6A,          !- Construction Name
  Room_198_daeeb6d8,                      !- Zone Name
  Room_198_daeeb6d8_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5980037462097, 17.8864987159585, 20, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 20, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 20, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 20;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_198_daeeb6d8..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 1,                !- Construction Name
  Room_198_daeeb6d8,                      !- Zone Name
  Room_198_daeeb6d8_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_168_eee44cb1..Face6,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 20, !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 16, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 16, !- X,Y,Z Vertex 3 {m}
  -26.2047129753046, 10.5940573215485, 20; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_198_daeeb6d8 Thermostat,           !- Name
  Room_198_daeeb6d8,                      !- Zone or ZoneList Name
  Room_198_daeeb6d8 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 44,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_198_daeeb6d8 Thermostat Schedule,  !- Name
  Room_198_daeeb6d8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_198_daeeb6d8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 44,       !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_198_daeeb6d8,                      !- Zone Name
  Room_198_daeeb6d8 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_198_daeeb6d8 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 45,                                !- Zone Air Node Name
  Room_198_daeeb6d8 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_198_daeeb6d8 Inlet Node List,      !- Name
  Node 449;                               !- Node Name 1

NodeList,
  Room_198_daeeb6d8 Return Node List,     !- Name
  Node 452;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 5 Room 198,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 39,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 451,                               !- Air Inlet Node Name
  Node 449,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 39,                        !- Name
  Node 449,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 39;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_198_daeeb6d8 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 5 Room 198,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 39,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_198_daeeb6d8,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_198_daeeb6d8 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 43,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_198_daeeb6d8,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_198_daeeb6d8 DSOA Space List,      !- Name
  Room_198_daeeb6d8_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PixelCounting,                          !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  784.901794665194,                       !- Density {kg/m3}
  829.464829292142,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum 2,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  784.901794665194,                       !- Density {kg/m3}
  829.464829292142,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691337354832922,                      !- Conductivity {W/m-K}
  1858.00424829652,                       !- Density {kg/m3}
  836.460315804243,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  1IN Stucco 4,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691337354832922,                      !- Conductivity {W/m-K}
  1858.00424829652,                       !- Density {kg/m3}
  836.460315804243,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall 1,   !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31012326132692,                       !- Conductivity {W/m-K}
  2240.0051217353,                        !- Density {kg/m3}
  836.260444761042,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg 2,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31012326132692,                       !- Conductivity {W/m-K}
  2240.0051217353,                        !- Density {kg/m3}
  836.260444761042,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood 3,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 2,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.2 Pre1980roof,   !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-15.55 66,          !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-19.63 1,           !- Name
  Smooth,                                 !- Roughness
  5.46446320647242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-4.72 8,            !- Name
  Smooth,                                 !- Roughness
  0.830831557004715,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.5 ground Pre1980, !- Name
  Smooth,                                 !- Roughness
  1.5,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.76 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.76,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.98 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.98,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.121,             !- Name
  Smooth,                                 !- Roughness
  8.26,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.138,             !- Name
  Smooth,                                 !- Roughness
  7.24,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.156,             !- Name
  Smooth,                                 !- Roughness
  6.41,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.162,             !- Name
  Smooth,                                 !- Roughness
  6.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.183,             !- Name
  Smooth,                                 !- Roughness
  5.46,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.227,             !- Name
  Smooth,                                 !- Roughness
  4.4,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.276,             !- Name
  Smooth,                                 !- Roughness
  3.62,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.425,             !- Name
  Smooth,                                 !- Roughness
  2.35,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.459,             !- Name
  Smooth,                                 !- Roughness
  2.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R5,                  !- Name
  MediumSmooth,                           !- Roughness
  0.880550919049424,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R5 GBC,              !- Name
  MediumSmooth,                           !- Roughness
  0.65,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm 2,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=1.96 0.4,                !- Name
  1.96,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=2.38 0.4,                !- Name
  2.38,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=3.08 0.66,               !- Name
  3.08,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=3.32 0.66 1,             !- Name
  3.32,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 204, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 205, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64326,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232; !- Layer 1

Construction,
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332; !- Layer 1

Construction,
  Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279; !- Layer 1

Construction,
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837; !- Layer 1

Construction,
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837 3, !- Name
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837; !- Layer 1

Construction,
  Customized Fenestration: u=1.96,        !- Name
  Fenestration U=1.96 0.4;                !- Layer 1

Construction,
  Customized Fenestration: u=2.38,        !- Name
  Fenestration U=2.38 0.4;                !- Layer 1

Construction,
  Customized Fenestration: u=3.08,        !- Name
  Fenestration U=3.08 0.66;               !- Layer 1

Construction,
  Customized Fenestration: u=3.36,        !- Name
  Fenestration U=3.32 0.66 1;             !- Layer 1

Construction,
  Customized opaque construction {1d419b8d-d461-492a-92d8-f46981addb7c} to conductance of 2.2, !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation R-0.58 1;            !- Layer 2

Construction,
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Name
  1IN Stucco 1,                           !- Layer 1
  8IN CONCRETE HW RefBldg 1,              !- Layer 2
  Typical Insulation R-10.11 1,           !- Layer 3
  1/2IN Gypsum 1;                         !- Layer 4

Construction,
  Customized opaque construction {4e7b71c1-5be2-4431-8ce4-cf987089d090} to conductance of 0.284, !- Name
  6 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 3;                   !- Layer 2

Construction,
  Customized opaque construction {4e7b71c1-5be2-4431-8ce4-cf987089d090} to conductance of 0.757, !- Name
  6 in. Normalweight Concrete Floor 1,    !- Layer 1
  Typical Carpet Pad 2;                   !- Layer 2

Construction,
  Customized opaque construction {aa5b39cb-99df-4bbb-a3fc-e586428a340d} to conductance of 0.183, !- Name
  Typical Insulation R-13.06 1,           !- Layer 1
  4 in. Normalweight Concrete Floor 1,    !- Layer 2
  Typical Carpet Pad 1;                   !- Layer 3

Construction,
  Customized opaque construction {aa5b39cb-99df-4bbb-a3fc-e586428a340d} to conductance of 0.183 1, !- Name
  Typical Insulation R-13.06 1,           !- Layer 1
  4 in. Normalweight Concrete Floor 1,    !- Layer 2
  Typical Carpet Pad 1;                   !- Layer 3

Construction,
  Customized opaque construction {bc588554-639a-4cee-8ce8-916022afe59b} to conductance of 2.2, !- Name
  Typical Insulation R-1.15 1;            !- Layer 1

Construction,
  Customized opaque construction {dad45085-e8a2-46a5-aa10-da7c7e3ab06b} to conductance of 0.183, !- Name
  Metal Roof Surface 1,                   !- Layer 1
  Typical Insulation R-19.63 1;           !- Layer 2

Construction,
  ext-slab,                               !- Name
  6 in. Normalweight Concrete Floor;      !- Layer 1

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Exterior Wall pre1980 6A,       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Typical Insulation R1.76 GBC,           !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Exterior Wall pre1980 7A,       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Typical Insulation R1.98 GBC,           !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Exterior Wall Uninsulated,      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A 19802010,        !- Name
  Typical Insulation U=0.459,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A 20112020,        !- Name
  Typical Insulation U=0.183,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A >2020,           !- Name
  Typical Insulation U=0.156,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A pre1980,         !- Name
  Typical Insulation R1.5 ground Pre1980, !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 7A 19802010,        !- Name
  Typical Insulation U=0.425,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 7A 20112021,        !- Name
  Typical Insulation U=0.162,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 7A >2020,           !- Name
  Typical Insulation U=0.138,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Typical IEAD Roof 19802010 6A,          !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.276,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof 19802010 7A,          !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.227,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof 20112019 6A,          !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.183,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof 20112019 7A,          !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.162,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof >2020 6A,             !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.138,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof >2020 7A,             !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.121,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof pre1980,              !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation R-1.2 Pre1980roof,   !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof R-16.67 66,           !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation R-15.55 66,          !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof-R17,                  !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation-R17,                 !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  Typical Insulation,                     !- Layer 1
  8 in. Concrete Block Basement Wall;     !- Layer 2

Construction,
  Typical Insulated Basement Mass Wall 1, !- Name
  8 in. Concrete Block Basement Wall 1;   !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor 2, !- Name
  6 in. Normalweight Concrete Floor 3,    !- Layer 1
  Typical Carpet Pad 4;                   !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation,                     !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Floor 1, !- Name
  4 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 4;                   !- Layer 2

Construction,
  Typical Insulated Exterior Mass Wall-R7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation-R5,                  !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Name
  1IN Stucco 4,                           !- Layer 1
  8IN CONCRETE HW RefBldg 2,              !- Layer 2
  Typical Insulation-R5 GBC,              !- Layer 3
  1/2IN Gypsum 2;                         !- Layer 4

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Insulated Metal Door 2,         !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation R-2.17 1;            !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-6.9 8, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-4.72 8,            !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD 1,                      !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Ceiling 1,             !- Name
  CP02 CARPET PAD 2,                      !- Layer 1
  100mm Normalweight concrete floor 1;    !- Layer 2

Construction,
  Typical Interior Door 2,                !- Name
  G05 25mm wood 3;                        !- Layer 1

Construction,
  Typical Interior Door 4,                !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD 1;                      !- Layer 2

Construction,
  Typical Interior Floor 1,               !- Name
  100mm Normalweight concrete floor 1,    !- Layer 1
  CP02 CARPET PAD 2;                      !- Layer 2

Construction,
  Typical Interior Partition 2,           !- Name
  G05 25mm wood 3;                        !- Layer 1

Construction,
  Typical Interior Partition 4,           !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Partition 6,           !- Name
  G05 25mm wood 3;                        !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Wall 1,                !- Name
  G01 13mm gypsum board 1,                !- Layer 1
  G01 13mm gypsum board 1;                !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm 1;                            !- Layer 1

Construction,
  Typical Interior Window 1,              !- Name
  Clear 3mm 2;                            !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  Typical Overhead Door 1,                !- Name
  Typical Insulation R-2.17 1;            !- Layer 1

Construction,
  U 0.62 SHGC 0.41 Simple Glazing Window, !- Name
  U 0.62 SHGC 0.41 Simple Glazing;        !- Layer 1

Construction,
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 204, !- Name
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 204; !- Layer 1

Construction,
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 205, !- Name
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 205; !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm 1, !- Name
  REF A CLEAR LO 6MM 1;                   !- Layer 1

Construction,
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  U 1.17 SHGC 0.49 Simple Glazing;        !- Layer 1

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 10,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 11,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 12,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 13,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 14,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 15,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 16,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 17,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 18,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 19,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 2,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 20,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 21,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 22,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 23,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 24,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 25,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 26,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 27,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 28,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 29,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 3,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 30,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 31,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 32,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 33,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 34,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 35,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 36,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 37,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 38,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 39,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 4,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 40,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 41,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 44,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 45,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 46,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 47,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 48,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 49,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 5,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 50,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 51,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 52,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 53,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 54,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 55,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 56,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 57,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 58,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 59,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 6,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 60,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 61,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 62,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 63,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 64,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 65,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 66,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 67,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 68,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 69,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 7,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 70,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 71,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 72,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 73,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 74,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 75,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 76,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 77,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 78,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 79,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 8,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 80,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 81,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 82,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 83,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 84,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 85,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 86,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 87,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 88,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 89,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 9,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 90,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 91,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 92,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 93,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 94,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 95,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 96,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 97,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 98,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 99,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 14,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 15,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 16,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 17,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 19,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 20,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 21,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 22,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 23,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 24,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 26,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 27,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 28,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 29,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 30,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 31,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 32,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 33,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 34,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 35,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 39,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 40,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 41,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 42,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 45,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 46,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 47,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 48,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 49,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 50,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 53,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 54,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 55,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 56,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 57,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 58,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 59,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 62,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 63,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 64,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 65,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 66,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 67,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 68,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 69,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 70,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 71,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 72,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 73,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 74,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 75,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 76,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 77,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 78,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 79,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 10,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 11,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 12,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 13,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 14,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 15,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 16,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 17,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 18,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 19,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 2,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 20,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 21,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 22,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 23,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 24,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 25,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 26,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 27,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 28,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 29,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 3,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 30,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 31,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 32,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 33,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 34,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 35,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 36,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 37,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 38,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 39,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 5,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 6,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 7,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 8,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 9,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  ESTAR MFHR DHW Schedule Day,            !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Friday 2,                               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.53,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.77,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.89,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.83,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.78,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.72,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.71,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.63,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.57,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.83,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.79,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.78,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.69,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.57;                                   !- Value Until Time 24

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_0_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_0_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_0_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_10_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_10_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_10_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_11_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_11_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_11_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_1_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_1_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_1_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_2_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_2_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_2_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_3_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_3_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_3_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0065885;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0065885;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_4_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_4_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_4_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_5_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_5_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_5_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_6_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_6_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_6_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_7_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_7_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_7_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_8_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_8_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_8_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_9_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_9_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Electric Equipment Schedule_9_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Infiltration Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Infiltration Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Infiltration Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Infiltration Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Infiltration Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Infiltration Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Infiltration Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Infiltration Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Infiltration Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.090560114,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.271680342,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.815041026,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.45280057,                             !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.271680342,                            !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.181120228,                            !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.090560114,                            !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.045280057;                            !- Value Until Time 10

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.090560114,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.271680342,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.135840171,                            !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.045280057,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.7;                                    !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_People_Act Schedule_Hol, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_People_Act Schedule_SmrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_People_Act Schedule_WntrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_People_Occ Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_People_Occ Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_People_Occ Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  LargeOffice Building_People_Occ Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  LargeOffice Building_People_Occ Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_People_Occ Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_People_Occ Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_People_Occ Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_People_Occ Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.09,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.07,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.04;                                   !- Value Until Time 9

Schedule:Day:Interval,
  LargeOffice Building_Service Hot Water Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.09,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.07,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.04;                                   !- Value Until Time 9

Schedule:Day:Interval,
  LargeOffice Building_Service Hot Water Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  LargeOffice Building_Service Hot Water Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  LargeOffice Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  LargeOffice Building_Service Hot Water Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  LargeOffice Building_Service Hot Water Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.09,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.07,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.04;                                   !- Value Until Time 9

Schedule:Day:Interval,
  LargeOffice Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  LargeOffice Building_Service Hot Water Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.079062;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.079062;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7079062,                             !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7342602,                             !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25.052708,                              !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24.079062,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7079062;                             !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7079062,                             !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7342602,                             !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25.052708,                              !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24.079062,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7079062;                             !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.079062;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.079062;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.079062;                              !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6632496;                             !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
