  15.6632496;                             !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6632496,                             !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  17.8052708,                             !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  19.947292,                              !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.920938,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6632496;                             !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_HtgSetp Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6632496,                             !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  17.8052708,                             !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  19.947292,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  20.920938,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6632496;                             !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6632496;                             !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6632496;                             !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6632496;                             !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6632496,                             !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6105416,                             !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.5578336,                             !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.920938,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6632496;                             !- Value Until Time 5

Schedule:Day:Interval,
  LargeOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6632496,                             !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6105416,                             !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.5578336,                             !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.920938,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6632496;                             !- Value Until Time 5

Schedule:Day:Interval,
  Make-up air unit Occ Sch Default,       !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Default 1,     !- Name
  Fractional 60,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Default 2,     !- Name
  Fractional 61,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Friday,        !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Monday,        !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Saturday,      !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Summer Design Day, !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Summer Design Day 1, !- Name
  Fractional 60,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Summer Design Day 2, !- Name
  Fractional 61,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Sunday,        !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Thursday,      !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Tuesday,       !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Wednesday,     !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Winter Design Day, !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Winter Design Day 1, !- Name
  Fractional 60,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Make-up air unit Occ Sch Winter Design Day 2, !- Name
  Fractional 61,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Weekends 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.26,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.16,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.31,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.89,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.91,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.87,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.72,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.69,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.72,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.93,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.53;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0580239537335403,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default,         !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 1,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  Temperature 68,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature 73,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day 1, !- Name
  Temperature 74,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature 71,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Sat Day 1, !- Name
  Temperature 72,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature 69,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day 1, !- Name
  Temperature 70,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-G-Occupancy Default,               !- Name
  Fractional 45,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  Fractional 50,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Occupancy Default|Wkdy Day 1,    !- Name
  Fractional 51,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Occupancy Sat Day,               !- Name
  Fractional 48,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.9;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-G-Occupancy Sat Day 1,             !- Name
  Fractional 49,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.9;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  Fractional 46,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.9;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-G-Occupancy Sun|Hol Day 1,         !- Name
  Fractional 47,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.9;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-G-Service Water Heating Default 1, !- Name
  Fractional 53,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.1;                                    !- Value Until Time 20

Schedule:Day:Interval,
  NECB-G-Service Water Heating Default|Wkdy Day 1, !- Name
  Fractional 59,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.1;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-G-Service Water Heating Default|Wkdy Day 2, !- Name
  Fractional 58,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.1;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-G-Service Water Heating Sat Day 1, !- Name
  Fractional 57,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-G-Service Water Heating Sat Day 2, !- Name
  Fractional 56,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-G-Service Water Heating Sun|Hol Day 1, !- Name
  Fractional 55,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-G-Service Water Heating Sun|Hol Day 2, !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature 65,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day 1, !- Name
  Temperature 66,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature 63,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Sat Day 1, !- Name
  Temperature 64,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day 1, !- Name
  Temperature 62,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default 1, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  17.9532709339775,                       !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  18;                                     !- Value Until Time 6

Schedule:Day:Interval,
  Ouverture fenetres,                     !- Name
  Fractional 22,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Ouverture fenetres 1,                   !- Name
  Fractional 22,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Ouverture fenetres 2,                   !- Name
  Fractional 22,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Ouverture fenetres 3,                   !- Name
  Fractional 22,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Ouverture fenetres 4,                   !- Name
  Fractional 22,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6632496,                             !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  17.8052708,                             !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  19.947292,                              !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.920938,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6632496;                             !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6632496,                             !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  17.8052708,                             !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  19.947292,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  20.920938,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6632496;                             !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3184478,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4158124,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.513177,                               !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3671301,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3184478;                              !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3184478;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4158124,                              !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9026354,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8052708,                              !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9026354,                              !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.513177,                               !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4158124;                              !- Value Until Time 6

Schedule:Day:Interval,
  SHW_Temperature_140F_Default,           !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default,        !- Name
  Fractional 62,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 1,      !- Name
  Fractional 63,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 10,     !- Name
  Fractional 72,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 11,     !- Name
  Fractional 73,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 12,     !- Name
  Fractional 74,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 13,     !- Name
  Fractional 75,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 14,     !- Name
  Fractional 76,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 15,     !- Name
  Fractional 77,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 16,     !- Name
  Fractional 78,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 17,     !- Name
  Fractional 79,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 18,     !- Name
  Fractional 80,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 19,     !- Name
  Fractional 81,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 2,      !- Name
  Fractional 64,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 20,     !- Name
  Fractional 82,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 21,     !- Name
  Fractional 83,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 22,     !- Name
  Fractional 84,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 23,     !- Name
  Fractional 85,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 24,     !- Name
  Fractional 86,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 25,     !- Name
  Fractional 87,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 26,     !- Name
  Fractional 88,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 27,     !- Name
  Fractional 89,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 28,     !- Name
  Fractional 90,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 29,     !- Name
  Fractional 91,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 3,      !- Name
  Fractional 65,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 30,     !- Name
  Fractional 92,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 31,     !- Name
  Fractional 93,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 32,     !- Name
  Fractional 94,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 33,     !- Name
  Fractional 95,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 34,     !- Name
  Fractional 96,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 35,     !- Name
  Fractional 97,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 36,     !- Name
  Fractional 98,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 4,      !- Name
  Fractional 66,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 5,      !- Name
  Fractional 67,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 6,      !- Name
  Fractional 68,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 7,      !- Name
  Fractional 69,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 8,      !- Name
  Fractional 70,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Default 9,      !- Name
  Fractional 71,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday,         !- Name
  Fractional 62,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 1,       !- Name
  Fractional 63,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 10,      !- Name
  Fractional 72,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 11,      !- Name
  Fractional 73,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 12,      !- Name
  Fractional 74,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 13,      !- Name
  Fractional 75,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 14,      !- Name
  Fractional 76,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 15,      !- Name
  Fractional 77,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 16,      !- Name
  Fractional 78,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 17,      !- Name
  Fractional 79,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 18,      !- Name
  Fractional 80,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 19,      !- Name
  Fractional 81,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 2,       !- Name
  Fractional 64,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 20,      !- Name
  Fractional 82,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 21,      !- Name
  Fractional 83,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 22,      !- Name
  Fractional 84,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 23,      !- Name
  Fractional 85,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 24,      !- Name
  Fractional 86,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 25,      !- Name
  Fractional 87,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 26,      !- Name
  Fractional 88,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 27,      !- Name
  Fractional 89,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 28,      !- Name
  Fractional 90,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 29,      !- Name
  Fractional 91,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 3,       !- Name
  Fractional 65,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 30,      !- Name
  Fractional 92,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 31,      !- Name
  Fractional 93,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 32,      !- Name
  Fractional 94,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 33,      !- Name
  Fractional 95,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 34,      !- Name
  Fractional 96,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 35,      !- Name
  Fractional 97,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 36,      !- Name
  Fractional 98,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 4,       !- Name
  Fractional 66,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 5,       !- Name
  Fractional 67,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 6,       !- Name
  Fractional 68,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 7,       !- Name
  Fractional 69,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 8,       !- Name
  Fractional 70,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Friday 9,       !- Name
  Fractional 71,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday,         !- Name
  Fractional 62,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 1,       !- Name
  Fractional 63,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 10,      !- Name
  Fractional 72,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 11,      !- Name
  Fractional 73,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 12,      !- Name
  Fractional 74,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 13,      !- Name
  Fractional 75,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 14,      !- Name
  Fractional 76,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 15,      !- Name
  Fractional 77,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 16,      !- Name
  Fractional 78,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 17,      !- Name
  Fractional 79,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 18,      !- Name
  Fractional 80,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 19,      !- Name
  Fractional 81,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 2,       !- Name
  Fractional 64,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 20,      !- Name
  Fractional 82,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 21,      !- Name
  Fractional 83,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 22,      !- Name
  Fractional 84,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 23,      !- Name
  Fractional 85,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 24,      !- Name
  Fractional 86,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 25,      !- Name
  Fractional 87,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 26,      !- Name
  Fractional 88,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 27,      !- Name
  Fractional 89,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 28,      !- Name
  Fractional 90,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 29,      !- Name
  Fractional 91,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 3,       !- Name
  Fractional 65,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 30,      !- Name
  Fractional 92,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 31,      !- Name
  Fractional 93,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 32,      !- Name
  Fractional 94,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 33,      !- Name
  Fractional 95,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 34,      !- Name
  Fractional 96,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 35,      !- Name
  Fractional 97,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 36,      !- Name
  Fractional 98,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 4,       !- Name
  Fractional 66,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 5,       !- Name
  Fractional 67,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 6,       !- Name
  Fractional 68,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 7,       !- Name
  Fractional 69,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 8,       !- Name
  Fractional 70,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Monday 9,       !- Name
  Fractional 71,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday,       !- Name
  Fractional 62,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 1,     !- Name
  Fractional 63,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 10,    !- Name
  Fractional 72,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 11,    !- Name
  Fractional 73,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 12,    !- Name
  Fractional 74,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 13,    !- Name
  Fractional 75,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 14,    !- Name
  Fractional 76,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 15,    !- Name
  Fractional 77,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 16,    !- Name
  Fractional 78,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 17,    !- Name
  Fractional 79,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 18,    !- Name
  Fractional 80,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 19,    !- Name
  Fractional 81,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 2,     !- Name
  Fractional 64,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 20,    !- Name
  Fractional 82,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 21,    !- Name
  Fractional 83,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 22,    !- Name
  Fractional 84,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 23,    !- Name
  Fractional 85,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 24,    !- Name
  Fractional 86,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 25,    !- Name
  Fractional 87,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 26,    !- Name
  Fractional 88,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 27,    !- Name
  Fractional 89,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 28,    !- Name
  Fractional 90,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 29,    !- Name
  Fractional 91,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 3,     !- Name
  Fractional 65,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 30,    !- Name
  Fractional 92,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 31,    !- Name
  Fractional 93,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 32,    !- Name
  Fractional 94,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 33,    !- Name
  Fractional 95,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 34,    !- Name
  Fractional 96,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 35,    !- Name
  Fractional 97,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 36,    !- Name
  Fractional 98,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 4,     !- Name
  Fractional 66,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 5,     !- Name
  Fractional 67,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 6,     !- Name
  Fractional 68,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 7,     !- Name
  Fractional 69,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 8,     !- Name
  Fractional 70,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Saturday 9,     !- Name
  Fractional 71,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  Fractional 62,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 1, !- Name
  Fractional 63,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 10, !- Name
  Fractional 72,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 11, !- Name
  Fractional 73,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 12, !- Name
  Fractional 74,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 13, !- Name
  Fractional 75,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 14, !- Name
  Fractional 76,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 15, !- Name
  Fractional 77,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 16, !- Name
  Fractional 78,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 17, !- Name
  Fractional 79,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 18, !- Name
  Fractional 80,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 19, !- Name
  Fractional 81,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 2, !- Name
  Fractional 64,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 20, !- Name
  Fractional 82,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 21, !- Name
  Fractional 83,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 22, !- Name
  Fractional 84,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 23, !- Name
  Fractional 85,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 24, !- Name
  Fractional 86,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 25, !- Name
  Fractional 87,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 26, !- Name
  Fractional 88,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 27, !- Name
  Fractional 89,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 28, !- Name
  Fractional 90,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 29, !- Name
  Fractional 91,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 3, !- Name
  Fractional 65,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 30, !- Name
  Fractional 92,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 31, !- Name
  Fractional 93,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 32, !- Name
  Fractional 94,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 33, !- Name
  Fractional 95,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 34, !- Name
  Fractional 96,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 35, !- Name
  Fractional 97,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 36, !- Name
  Fractional 98,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 4, !- Name
  Fractional 66,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 5, !- Name
  Fractional 67,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 6, !- Name
  Fractional 68,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 7, !- Name
  Fractional 69,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 8, !- Name
  Fractional 70,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Summer Design Day 9, !- Name
  Fractional 71,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday,         !- Name
  Fractional 62,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 1,       !- Name
  Fractional 63,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 10,      !- Name
  Fractional 72,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 11,      !- Name
  Fractional 73,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 12,      !- Name
  Fractional 74,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 13,      !- Name
  Fractional 75,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 14,      !- Name
  Fractional 76,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 15,      !- Name
  Fractional 77,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 16,      !- Name
  Fractional 78,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 17,      !- Name
  Fractional 79,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 18,      !- Name
  Fractional 80,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 19,      !- Name
  Fractional 81,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 2,       !- Name
  Fractional 64,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 20,      !- Name
  Fractional 82,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 21,      !- Name
  Fractional 83,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 22,      !- Name
  Fractional 84,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 23,      !- Name
  Fractional 85,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 24,      !- Name
  Fractional 86,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 25,      !- Name
  Fractional 87,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 26,      !- Name
  Fractional 88,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 27,      !- Name
  Fractional 89,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 28,      !- Name
  Fractional 90,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 29,      !- Name
  Fractional 91,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 3,       !- Name
  Fractional 65,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 30,      !- Name
  Fractional 92,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 31,      !- Name
  Fractional 93,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 32,      !- Name
  Fractional 94,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 33,      !- Name
  Fractional 95,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 34,      !- Name
  Fractional 96,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 35,      !- Name
  Fractional 97,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 36,      !- Name
  Fractional 98,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 4,       !- Name
  Fractional 66,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 5,       !- Name
  Fractional 67,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 6,       !- Name
  Fractional 68,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 7,       !- Name
  Fractional 69,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 8,       !- Name
  Fractional 70,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Sunday 9,       !- Name
  Fractional 71,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday,       !- Name
  Fractional 62,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 1,     !- Name
  Fractional 63,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 10,    !- Name
  Fractional 72,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 11,    !- Name
  Fractional 73,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 12,    !- Name
  Fractional 74,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 13,    !- Name
  Fractional 75,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 14,    !- Name
  Fractional 76,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 15,    !- Name
  Fractional 77,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 16,    !- Name
  Fractional 78,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 17,    !- Name
  Fractional 79,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 18,    !- Name
  Fractional 80,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 19,    !- Name
  Fractional 81,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 2,     !- Name
  Fractional 64,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 20,    !- Name
  Fractional 82,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 21,    !- Name
  Fractional 83,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 22,    !- Name
  Fractional 84,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 23,    !- Name
  Fractional 85,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 24,    !- Name
  Fractional 86,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 25,    !- Name
  Fractional 87,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 26,    !- Name
  Fractional 88,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 27,    !- Name
  Fractional 89,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 28,    !- Name
  Fractional 90,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 29,    !- Name
  Fractional 91,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 3,     !- Name
  Fractional 65,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 30,    !- Name
  Fractional 92,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 31,    !- Name
  Fractional 93,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 32,    !- Name
  Fractional 94,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 33,    !- Name
  Fractional 95,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 34,    !- Name
  Fractional 96,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 35,    !- Name
  Fractional 97,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 36,    !- Name
  Fractional 98,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 4,     !- Name
  Fractional 66,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 5,     !- Name
  Fractional 67,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 6,     !- Name
  Fractional 68,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 7,     !- Name
  Fractional 69,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 8,     !- Name
  Fractional 70,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Thursday 9,     !- Name
  Fractional 71,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday,        !- Name
  Fractional 62,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 1,      !- Name
  Fractional 63,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 10,     !- Name
  Fractional 72,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 11,     !- Name
  Fractional 73,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 12,     !- Name
  Fractional 74,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 13,     !- Name
  Fractional 75,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 14,     !- Name
  Fractional 76,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 15,     !- Name
  Fractional 77,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 16,     !- Name
  Fractional 78,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 17,     !- Name
  Fractional 79,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 18,     !- Name
  Fractional 80,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 19,     !- Name
  Fractional 81,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 2,      !- Name
  Fractional 64,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 20,     !- Name
  Fractional 82,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 21,     !- Name
  Fractional 83,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 22,     !- Name
  Fractional 84,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 23,     !- Name
  Fractional 85,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 24,     !- Name
  Fractional 86,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 25,     !- Name
  Fractional 87,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 26,     !- Name
  Fractional 88,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 27,     !- Name
  Fractional 89,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 28,     !- Name
  Fractional 90,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 29,     !- Name
  Fractional 91,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 3,      !- Name
  Fractional 65,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 30,     !- Name
  Fractional 92,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 31,     !- Name
  Fractional 93,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 32,     !- Name
  Fractional 94,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 33,     !- Name
  Fractional 95,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 34,     !- Name
  Fractional 96,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 35,     !- Name
  Fractional 97,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 36,     !- Name
  Fractional 98,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 4,      !- Name
  Fractional 66,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 5,      !- Name
  Fractional 67,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 6,      !- Name
  Fractional 68,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 7,      !- Name
  Fractional 69,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 8,      !- Name
  Fractional 70,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Tuesday 9,      !- Name
  Fractional 71,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday,      !- Name
  Fractional 62,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 1,    !- Name
  Fractional 63,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 10,   !- Name
  Fractional 72,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 11,   !- Name
  Fractional 73,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 12,   !- Name
  Fractional 74,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 13,   !- Name
  Fractional 75,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 14,   !- Name
  Fractional 76,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 15,   !- Name
  Fractional 77,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 16,   !- Name
  Fractional 78,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 17,   !- Name
  Fractional 79,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 18,   !- Name
  Fractional 80,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 19,   !- Name
  Fractional 81,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 2,    !- Name
  Fractional 64,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 20,   !- Name
  Fractional 82,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 21,   !- Name
  Fractional 83,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 22,   !- Name
  Fractional 84,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 23,   !- Name
  Fractional 85,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 24,   !- Name
  Fractional 86,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 25,   !- Name
  Fractional 87,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 26,   !- Name
  Fractional 88,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 27,   !- Name
  Fractional 89,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 28,   !- Name
  Fractional 90,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 29,   !- Name
  Fractional 91,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 3,    !- Name
  Fractional 65,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 30,   !- Name
  Fractional 92,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 31,   !- Name
  Fractional 93,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 32,   !- Name
  Fractional 94,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 33,   !- Name
  Fractional 95,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 34,   !- Name
  Fractional 96,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 35,   !- Name
  Fractional 97,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 36,   !- Name
  Fractional 98,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 4,    !- Name
  Fractional 66,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 5,    !- Name
  Fractional 67,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 6,    !- Name
  Fractional 68,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 7,    !- Name
  Fractional 69,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 8,    !- Name
  Fractional 70,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Wednesday 9,    !- Name
  Fractional 71,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  Fractional 62,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 1, !- Name
  Fractional 63,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 10, !- Name
  Fractional 72,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 11, !- Name
  Fractional 73,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 12, !- Name
  Fractional 74,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 13, !- Name
  Fractional 75,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 14, !- Name
  Fractional 76,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 15, !- Name
  Fractional 77,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 16, !- Name
  Fractional 78,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 17, !- Name
  Fractional 79,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 18, !- Name
  Fractional 80,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 19, !- Name
  Fractional 81,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 2, !- Name
  Fractional 64,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 20, !- Name
  Fractional 82,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 21, !- Name
  Fractional 83,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 22, !- Name
  Fractional 84,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 23, !- Name
  Fractional 85,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 24, !- Name
  Fractional 86,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 25, !- Name
  Fractional 87,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 26, !- Name
  Fractional 88,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 27, !- Name
  Fractional 89,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 28, !- Name
  Fractional 90,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 29, !- Name
  Fractional 91,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 3, !- Name
  Fractional 65,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 30, !- Name
  Fractional 92,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 31, !- Name
  Fractional 93,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 32, !- Name
  Fractional 94,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 33, !- Name
  Fractional 95,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 34, !- Name
  Fractional 96,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 35, !- Name
  Fractional 97,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 36, !- Name
  Fractional 98,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 4, !- Name
  Fractional 66,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 5, !- Name
  Fractional 67,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 6, !- Name
  Fractional 68,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 7, !- Name
  Fractional 69,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 8, !- Name
  Fractional 70,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV with Reheat Occ Sch Winter Design Day 9, !- Name
  Fractional 71,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 1, !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 10, !- Name
  Fractional 11,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 11, !- Name
  Fractional 12,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 12, !- Name
  Fractional 13,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 13, !- Name
  Fractional 14,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 14, !- Name
  Fractional 15,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 15, !- Name
  Fractional 16,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 16, !- Name
  Fractional 17,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 17, !- Name
  Fractional 18,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 18, !- Name
  Fractional 19,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 19, !- Name
  Fractional 20,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 2, !- Name
  Fractional 3,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 20, !- Name
  Fractional 21,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 21, !- Name
  Fractional 22,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 22, !- Name
  Fractional 23,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 23, !- Name
  Fractional 24,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 24, !- Name
  Fractional 25,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 25, !- Name
  Fractional 26,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 26, !- Name
  Fractional 27,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 27, !- Name
  Fractional 28,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 28, !- Name
  Fractional 29,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 29, !- Name
  Fractional 30,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 3, !- Name
  Fractional 4,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 30, !- Name
  Fractional 31,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 31, !- Name
  Fractional 32,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 32, !- Name
  Fractional 33,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 33, !- Name
  Fractional 34,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 34, !- Name
  Fractional 35,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 35, !- Name
  Fractional 36,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 36, !- Name
  Fractional 37,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 37, !- Name
  Fractional 38,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 38, !- Name
  Fractional 39,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 39, !- Name
  Fractional 40,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 4, !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 40, !- Name
  Fractional 41,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 41, !- Name
  Fractional 52,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 42, !- Name
  Fractional 53,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 5, !- Name
  Fractional 6,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 6, !- Name
  Fractional 7,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 7, !- Name
  Fractional 8,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 8, !- Name
  Fractional 9,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 9, !- Name
  Fractional 10,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day,             !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 1,           !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 10,          !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 11,          !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 12,          !- Name
  Temperature 14,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 13,          !- Name
  Temperature 15,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 14,          !- Name
  Temperature 16,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 15,          !- Name
  Temperature 17,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 16,          !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 17,          !- Name
  Temperature 19,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 18,          !- Name
  Temperature 20,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 19,          !- Name
  Temperature 21,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 2,           !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 20,          !- Name
  Temperature 22,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 21,          !- Name
  Temperature 23,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 22,          !- Name
  Temperature 24,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 23,          !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 24,          !- Name
  Temperature 26,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 25,          !- Name
  Temperature 27,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 26,          !- Name
  Temperature 28,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 27,          !- Name
  Temperature 29,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 28,          !- Name
  Temperature 30,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 29,          !- Name
  Temperature 31,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 3,           !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 30,          !- Name
  Temperature 32,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 31,          !- Name
  Temperature 33,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 32,          !- Name
  Temperature 34,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 33,          !- Name
  Temperature 35,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 34,          !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 35,          !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 36,          !- Name
  Temperature 38,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 37,          !- Name
  Temperature 39,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 38,          !- Name
  Temperature 40,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 39,          !- Name
  Temperature 41,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 4,           !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 40,          !- Name
  Temperature 42,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 41,          !- Name
  Temperature 75,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 42,          !- Name
  Temperature 76,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 5,           !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 6,           !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 7,           !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 8,           !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 9,           !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 10, !- Name
  Fractional 11,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 11, !- Name
  Fractional 12,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 12, !- Name
  Fractional 13,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 13, !- Name
  Fractional 14,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 14, !- Name
  Fractional 15,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 15, !- Name
  Fractional 16,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 16, !- Name
  Fractional 17,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 17, !- Name
  Fractional 18,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 18, !- Name
  Fractional 19,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 19, !- Name
  Fractional 20,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 2, !- Name
  Fractional 3,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 20, !- Name
  Fractional 21,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 21, !- Name
  Fractional 22,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 22, !- Name
  Fractional 23,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 23, !- Name
  Fractional 24,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 24, !- Name
  Fractional 25,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 25, !- Name
  Fractional 26,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 26, !- Name
  Fractional 27,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 27, !- Name
  Fractional 28,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 28, !- Name
  Fractional 29,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 29, !- Name
  Fractional 30,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 3, !- Name
  Fractional 4,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 30, !- Name
  Fractional 31,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 31, !- Name
  Fractional 32,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 32, !- Name
  Fractional 33,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 33, !- Name
  Fractional 34,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 34, !- Name
  Fractional 35,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 35, !- Name
  Fractional 36,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 36, !- Name
  Fractional 37,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 37, !- Name
  Fractional 38,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 38, !- Name
  Fractional 39,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 39, !- Name
  Fractional 40,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 4, !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 40, !- Name
  Fractional 41,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 41, !- Name
  Fractional 52,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 42, !- Name
  Fractional 53,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 5, !- Name
  Fractional 6,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 6, !- Name
  Fractional 7,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 7, !- Name
  Fractional 8,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 8, !- Name
  Fractional 9,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 9, !- Name
  Fractional 10,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Weekday 2,                              !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.321315349645675,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.23467475598342,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.18,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.17,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.19,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.56,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.84,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.88,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.72,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.67,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.64,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.62,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.86,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.97,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.99,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.74,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.49;                                   !- Value Until Time 24

Schedule:Week:Daily,
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 48,                        !- Sunday Schedule:Day Name
  Schedule Day 48,                        !- Monday Schedule:Day Name
  Schedule Day 48,                        !- Tuesday Schedule:Day Name
  Schedule Day 48,                        !- Wednesday Schedule:Day Name
  Schedule Day 48,                        !- Thursday Schedule:Day Name
  Schedule Day 48,                        !- Friday Schedule:Day Name
  Schedule Day 48,                        !- Saturday Schedule:Day Name
  Schedule Day 48,                        !- Holiday Schedule:Day Name
  Schedule Day 48,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 48,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 48,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 48;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 47,                        !- Sunday Schedule:Day Name
  Schedule Day 47,                        !- Monday Schedule:Day Name
  Schedule Day 47,                        !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 47,                        !- Thursday Schedule:Day Name
  Schedule Day 47,                        !- Friday Schedule:Day Name
  Schedule Day 47,                        !- Saturday Schedule:Day Name
  Schedule Day 47,                        !- Holiday Schedule:Day Name
  Schedule Day 47,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 47,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 47,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 47;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  22C Ambient Condition Week Rule - Jan1-Dec31, !- Name
  Schedule Day 52,                        !- Sunday Schedule:Day Name
  Schedule Day 52,                        !- Monday Schedule:Day Name
  Schedule Day 52,                        !- Tuesday Schedule:Day Name
  Schedule Day 52,                        !- Wednesday Schedule:Day Name
  Schedule Day 52,                        !- Thursday Schedule:Day Name
  Schedule Day 52,                        !- Friday Schedule:Day Name
  Schedule Day 52,                        !- Saturday Schedule:Day Name
  Schedule Day 52,                        !- Holiday Schedule:Day Name
  Schedule Day 52,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 52,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 52,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 52;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  22C Ambient Condition,                  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  22C Ambient Condition Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60.0C Hot Water Week Rule - Jan1-Dec31, !- Name
  Schedule Day 46,                        !- Sunday Schedule:Day Name
  Schedule Day 46,                        !- Monday Schedule:Day Name
  Schedule Day 46,                        !- Tuesday Schedule:Day Name
  Schedule Day 46,                        !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  Schedule Day 46,                        !- Friday Schedule:Day Name
  Schedule Day 46,                        !- Saturday Schedule:Day Name
  Schedule Day 46,                        !- Holiday Schedule:Day Name
  Schedule Day 46,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 46,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 46,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 46;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60.0C Hot Water,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60.0C Hot Water Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60C Hot Water Week Rule - Jan1-Dec31,   !- Name
  Schedule Day 49,                        !- Sunday Schedule:Day Name
  Schedule Day 49,                        !- Monday Schedule:Day Name
  Schedule Day 49,                        !- Tuesday Schedule:Day Name
  Schedule Day 49,                        !- Wednesday Schedule:Day Name
  Schedule Day 49,                        !- Thursday Schedule:Day Name
  Schedule Day 49,                        !- Friday Schedule:Day Name
  Schedule Day 49,                        !- Saturday Schedule:Day Name
  Schedule Day 49,                        !- Holiday Schedule:Day Name
  Schedule Day 49,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 49,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 49,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 49;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60C Hot Water,                          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60C Hot Water Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On_Day Schedule,                 !- Sunday Schedule:Day Name
  Always On_Day Schedule,                 !- Monday Schedule:Day Name
  Always On_Day Schedule,                 !- Tuesday Schedule:Day Name
  Always On_Day Schedule,                 !- Wednesday Schedule:Day Name
  Always On_Day Schedule,                 !- Thursday Schedule:Day Name
  Always On_Day Schedule,                 !- Friday Schedule:Day Name
  Always On_Day Schedule,                 !- Saturday Schedule:Day Name
  Always On_Day Schedule,                 !- Holiday Schedule:Day Name
  Always On_Day Schedule,                 !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Monday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Thursday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Friday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise BLDG_ELEVATORS Pre2004, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31, !- Name
  ESTAR MFHR DHW Schedule Day,            !- Sunday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Monday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Tuesday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Wednesday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Thursday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Friday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Saturday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Holiday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- SummerDesignDay Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- WinterDesignDay Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- CustomDay1 Schedule:Day Name
  ESTAR MFHR DHW Schedule Day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent DefaultDay - 0.05,      !- Sunday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Monday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Tuesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Wednesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Thursday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Friday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Saturday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Holiday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- SummerDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- WinterDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- CustomDay1 Schedule:Day Name
  Fraction Latent DefaultDay - 0.05;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible DefaultDay - 0.2,     !- Sunday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Monday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Tuesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Wednesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Thursday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Friday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Saturday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Holiday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- SummerDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- WinterDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- CustomDay1 Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Jan1-Jan28, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- Monday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- Tuesday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- Wednesday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- Thursday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Jan29-Feb4, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- Monday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 10,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Feb5-Feb25, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 10,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Feb26-Mar4, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Mar5-Mar25, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Mar26-Apr1, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Apr2-Apr29, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Apr30-May6, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - May7-May27, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - May28-Jun3, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Jun4-Jun24, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Jun25-Jul1, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Jul2-Jul29, !- Name
  Schedule Day 26,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Jul30-Aug5, !- Name
  Schedule Day 26,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 27,                        !- Tuesday Schedule:Day Name
  Schedule Day 27,                        !- Wednesday Schedule:Day Name
  Schedule Day 27,                        !- Thursday Schedule:Day Name
  Schedule Day 27,                        !- Friday Schedule:Day Name
  Schedule Day 28,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Aug6-Aug26, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 27,                        !- Monday Schedule:Day Name
  Schedule Day 27,                        !- Tuesday Schedule:Day Name
  Schedule Day 27,                        !- Wednesday Schedule:Day Name
  Schedule Day 27,                        !- Thursday Schedule:Day Name
  Schedule Day 27,                        !- Friday Schedule:Day Name
  Schedule Day 28,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Aug27-Sep2, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 27,                        !- Monday Schedule:Day Name
  Schedule Day 27,                        !- Tuesday Schedule:Day Name
  Schedule Day 27,                        !- Wednesday Schedule:Day Name
  Schedule Day 27,                        !- Thursday Schedule:Day Name
  Schedule Day 30,                        !- Friday Schedule:Day Name
  Schedule Day 31,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Sep3-Sep30, !- Name
  Schedule Day 32,                        !- Sunday Schedule:Day Name
  Schedule Day 30,                        !- Monday Schedule:Day Name
  Schedule Day 30,                        !- Tuesday Schedule:Day Name
  Schedule Day 30,                        !- Wednesday Schedule:Day Name
  Schedule Day 30,                        !- Thursday Schedule:Day Name
  Schedule Day 30,                        !- Friday Schedule:Day Name
  Schedule Day 31,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Oct1-Oct28, !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 33,                        !- Monday Schedule:Day Name
  Schedule Day 33,                        !- Tuesday Schedule:Day Name
  Schedule Day 33,                        !- Wednesday Schedule:Day Name
  Schedule Day 33,                        !- Thursday Schedule:Day Name
  Schedule Day 33,                        !- Friday Schedule:Day Name
  Schedule Day 34,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Oct29-Nov4, !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 33,                        !- Monday Schedule:Day Name
  Schedule Day 33,                        !- Tuesday Schedule:Day Name
  Schedule Day 36,                        !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Schedule Day 36,                        !- Friday Schedule:Day Name
  Schedule Day 37,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Nov5-Nov25, !- Name
  Schedule Day 38,                        !- Sunday Schedule:Day Name
  Schedule Day 36,                        !- Monday Schedule:Day Name
  Schedule Day 36,                        !- Tuesday Schedule:Day Name
  Schedule Day 36,                        !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Schedule Day 36,                        !- Friday Schedule:Day Name
  Schedule Day 37,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Nov26-Dec2, !- Name
  Schedule Day 38,                        !- Sunday Schedule:Day Name
  Schedule Day 36,                        !- Monday Schedule:Day Name
  Schedule Day 36,                        !- Tuesday Schedule:Day Name
  Schedule Day 36,                        !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Schedule Day 39,                        !- Friday Schedule:Day Name
  Schedule Day 40,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeOffice Building_Electric Equipment Schedule Week Rule - Dec3-Dec31, !- Name
  Schedule Day 41,                        !- Sunday Schedule:Day Name
  Schedule Day 39,                        !- Monday Schedule:Day Name
  Schedule Day 39,                        !- Tuesday Schedule:Day Name
  Schedule Day 39,                        !- Wednesday Schedule:Day Name
  Schedule Day 39,                        !- Thursday Schedule:Day Name
  Schedule Day 39,                        !- Friday Schedule:Day Name
  Schedule Day 40,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Electric Equipment Schedule_3_Monday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeOffice Building_Electric Equipment Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeOffice Building_Electric Equipment Schedule Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  LargeOffice Building_Electric Equipment Schedule Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  LargeOffice Building_Electric Equipment Schedule Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  LargeOffice Building_Electric Equipment Schedule Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  LargeOffice Building_Electric Equipment Schedule Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  LargeOffice Building_Electric Equipment Schedule Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  LargeOffice Building_Electric Equipment Schedule Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  LargeOffice Building_Electric Equipment Schedule Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  LargeOffice Building_Electric Equipment Schedule Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  LargeOffice Building_Electric Equipment Schedule Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  LargeOffice Building_Electric Equipment Schedule Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  LargeOffice Building_Electric Equipment Schedule Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  LargeOffice Building_Electric Equipment Schedule Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  LargeOffice Building_Electric Equipment Schedule Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  LargeOffice Building_Electric Equipment Schedule Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  LargeOffice Building_Electric Equipment Schedule Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  LargeOffice Building_Electric Equipment Schedule Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  LargeOffice Building_Electric Equipment Schedule Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  LargeOffice Building_Electric Equipment Schedule Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  LargeOffice Building_Electric Equipment Schedule Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  LargeOffice Building_Electric Equipment Schedule Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  LargeOffice Building_Electric Equipment Schedule Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  LargeOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31, !- Name
  LargeOffice Building_Infiltration Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  LargeOffice Building_Infiltration Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Infiltration Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Infiltration Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Infiltration Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Infiltration Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeOffice Building_Infiltration Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  LargeOffice Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  LargeOffice Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  LargeOffice Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  LargeOffice Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  LargeOffice Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  LargeOffice Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  LargeOffice Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  LargeOffice Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeOffice Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  LargeOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeOffice Building_People_Occ Schedule Week Rule - Jan1-Dec31, !- Name
  LargeOffice Building_People_Occ Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 42,                        !- Monday Schedule:Day Name
  Schedule Day 42,                        !- Tuesday Schedule:Day Name
  Schedule Day 42,                        !- Wednesday Schedule:Day Name
  Schedule Day 42,                        !- Thursday Schedule:Day Name
  Schedule Day 42,                        !- Friday Schedule:Day Name
  Schedule Day 43,                        !- Saturday Schedule:Day Name
  LargeOffice Building_People_Occ Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_People_Occ Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_People_Occ Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_People_Occ Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_People_Occ Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeOffice Building_People_Occ Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeOffice Building_People_Occ Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeOffice Building_Service Hot Water Schedule Week Rule - Jan1-Dec31, !- Name
  LargeOffice Building_Service Hot Water Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  LargeOffice Building_Service Hot Water Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Service Hot Water Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Service Hot Water Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Service Hot Water Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Service Hot Water Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeOffice Building_Service Hot Water Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeOffice Building_Service Hot Water Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  LargeOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  LargeOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Monday Schedule:Day Name
  LargeOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Tuesday Schedule:Day Name
  LargeOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Wednesday Schedule:Day Name
  LargeOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Thursday Schedule:Day Name
  LargeOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Friday Schedule:Day Name
  LargeOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Saturday Schedule:Day Name
  LargeOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Setpoint_ClgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeOffice Building_Setpoint_ClgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  LargeOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  LargeOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Setpoint_HtgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeOffice Building_Setpoint_HtgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Make-up air unit Occ Sch Week Rule - Jan1-Dec31, !- Name
  Make-up air unit Occ Sch Sunday,        !- Sunday Schedule:Day Name
  Make-up air unit Occ Sch Monday,        !- Monday Schedule:Day Name
  Make-up air unit Occ Sch Tuesday,       !- Tuesday Schedule:Day Name
  Make-up air unit Occ Sch Wednesday,     !- Wednesday Schedule:Day Name
  Make-up air unit Occ Sch Thursday,      !- Thursday Schedule:Day Name
  Make-up air unit Occ Sch Friday,        !- Friday Schedule:Day Name
  Make-up air unit Occ Sch Saturday,      !- Saturday Schedule:Day Name
  Make-up air unit Occ Sch Default,       !- Holiday Schedule:Day Name
  Make-up air unit Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Make-up air unit Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Make-up air unit Occ Sch Default,       !- CustomDay1 Schedule:Day Name
  Make-up air unit Occ Sch Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Make-up air unit Occ Sch,               !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  Make-up air unit Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Make-up air unit Occ Sch 1 Week Rule - Jan1-Dec31, !- Name
  Make-up air unit Occ Sch Default 1,     !- Sunday Schedule:Day Name
  Make-up air unit Occ Sch Default 1,     !- Monday Schedule:Day Name
  Make-up air unit Occ Sch Default 1,     !- Tuesday Schedule:Day Name
  Make-up air unit Occ Sch Default 1,     !- Wednesday Schedule:Day Name
  Make-up air unit Occ Sch Default 1,     !- Thursday Schedule:Day Name
  Make-up air unit Occ Sch Default 1,     !- Friday Schedule:Day Name
  Make-up air unit Occ Sch Default 1,     !- Saturday Schedule:Day Name
  Make-up air unit Occ Sch Default 1,     !- Holiday Schedule:Day Name
  Make-up air unit Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Make-up air unit Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Make-up air unit Occ Sch Default 1,     !- CustomDay1 Schedule:Day Name
  Make-up air unit Occ Sch Default 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Make-up air unit Occ Sch 1,             !- Name
  Fractional 60,                          !- Schedule Type Limits Name
  Make-up air unit Occ Sch 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Make-up air unit Occ Sch 2 Week Rule - Jan1-Dec31, !- Name
  Make-up air unit Occ Sch Default 2,     !- Sunday Schedule:Day Name
  Make-up air unit Occ Sch Default 2,     !- Monday Schedule:Day Name
  Make-up air unit Occ Sch Default 2,     !- Tuesday Schedule:Day Name
  Make-up air unit Occ Sch Default 2,     !- Wednesday Schedule:Day Name
  Make-up air unit Occ Sch Default 2,     !- Thursday Schedule:Day Name
  Make-up air unit Occ Sch Default 2,     !- Friday Schedule:Day Name
  Make-up air unit Occ Sch Default 2,     !- Saturday Schedule:Day Name
  Make-up air unit Occ Sch Default 2,     !- Holiday Schedule:Day Name
  Make-up air unit Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Make-up air unit Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Make-up air unit Occ Sch Default 2,     !- CustomDay1 Schedule:Day Name
  Make-up air unit Occ Sch Default 2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Make-up air unit Occ Sch 2,             !- Name
  Fractional 61,                          !- Schedule Type Limits Name
  Make-up air unit Occ Sch 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light,        !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default,         !- Sunday Schedule:Day Name
  MidriseApartment Infil Default,         !- Monday Schedule:Day Name
  MidriseApartment Infil Default,         !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Thursday Schedule:Day Name
  MidriseApartment Infil Default,         !- Friday Schedule:Day Name
  MidriseApartment Infil Default,         !- Saturday Schedule:Day Name
  MidriseApartment Infil Default,         !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default,         !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil,                 !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 1 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 1,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 1,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 1;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 1,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MURB hot water equipment schedule Week Rule - Jan1-Dec31, !- Name
  Medium Office Hot Water Equipment Weekends 2, !- Sunday Schedule:Day Name
  Weekday 2,                              !- Monday Schedule:Day Name
  Weekday 2,                              !- Tuesday Schedule:Day Name
  Weekday 2,                              !- Wednesday Schedule:Day Name
  Weekday 2,                              !- Thursday Schedule:Day Name
  Friday 2,                               !- Friday Schedule:Day Name
  Medium Office Hot Water Equipment Weekends 2, !- Saturday Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- SummerDesignDay Schedule:Day Name
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- WinterDesignDay Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MURB hot water equipment schedule,      !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MURB hot water equipment schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Jan1-Apr15, !- Name
  Schedule Day 44,                        !- Sunday Schedule:Day Name
  Schedule Day 44,                        !- Monday Schedule:Day Name
  Schedule Day 44,                        !- Tuesday Schedule:Day Name
  Schedule Day 44,                        !- Wednesday Schedule:Day Name
  Schedule Day 44,                        !- Thursday Schedule:Day Name
  Schedule Day 44,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Apr16-Oct14, !- Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Sunday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Monday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Tuesday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Wednesday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Thursday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Friday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Oct15-Dec31, !- Name
  Schedule Day 45,                        !- Sunday Schedule:Day Name
  Schedule Day 45,                        !- Monday Schedule:Day Name
  Schedule Day 45,                        !- Tuesday Schedule:Day Name
  Schedule Day 45,                        !- Wednesday Schedule:Day Name
  Schedule Day 45,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 45,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Natural Ventilation,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Natural Ventilation Week Rule - Jan1-Apr15, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  15,                                     !- End Day 1
  Natural Ventilation Week Rule - Apr16-Oct14, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  16,                                     !- Start Day 2
  10,                                     !- End Month 2
  14,                                     !- End Day 2
  Natural Ventilation Week Rule - Oct15-Dec31, !- Schedule:Week Name 3
  10,                                     !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day 1, !- Sunday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day 1, !- Monday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day 1, !- Tuesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day 1, !- Wednesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day 1, !- Thursday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day 1, !- Friday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Sat Day 1, !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature 67,                         !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-G-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-G-Occupancy Sun|Hol Day 1,         !- Sunday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-G-Occupancy Sat Day 1,             !- Saturday Schedule:Day Name
  NECB-G-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-G-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-G-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-G-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-G-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Occupancy,                       !- Name
  Fractional 44,                          !- Schedule Type Limits Name
  NECB-G-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-G-Service Water Heating 1 Week Rule - Jan1-Dec31, !- Name
  NECB-G-Service Water Heating Sun|Hol Day 1, !- Sunday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day 1, !- Monday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day 1, !- Tuesday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day 1, !- Wednesday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day 1, !- Thursday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day 1, !- Friday Schedule:Day Name
  NECB-G-Service Water Heating Sat Day 2, !- Saturday Schedule:Day Name
  NECB-G-Service Water Heating Default 1, !- Holiday Schedule:Day Name
  NECB-G-Service Water Heating Default 1, !- SummerDesignDay Schedule:Day Name
  NECB-G-Service Water Heating Default 1, !- WinterDesignDay Schedule:Day Name
  NECB-G-Service Water Heating Default 1, !- CustomDay1 Schedule:Day Name
  NECB-G-Service Water Heating Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Service Water Heating 1,         !- Name
  Fractional 52,                          !- Schedule Type Limits Name
  NECB-G-Service Water Heating 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Cooling 1 Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Sat Day 1, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Cooling 1,   !- Name
  Temperature 59,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Cooling 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Ouverture fenetres Week Rule - Jan1-May27, !- Name
  Ouverture fenetres 4,                   !- Sunday Schedule:Day Name
  Ouverture fenetres 4,                   !- Monday Schedule:Day Name
  Ouverture fenetres 4,                   !- Tuesday Schedule:Day Name
  Ouverture fenetres 4,                   !- Wednesday Schedule:Day Name
  Ouverture fenetres 4,                   !- Thursday Schedule:Day Name
  Ouverture fenetres 4,                   !- Friday Schedule:Day Name
  Ouverture fenetres 4,                   !- Saturday Schedule:Day Name
  Ouverture fenetres,                     !- Holiday Schedule:Day Name
  Ouverture fenetres,                     !- SummerDesignDay Schedule:Day Name
  Ouverture fenetres,                     !- WinterDesignDay Schedule:Day Name
  Ouverture fenetres,                     !- CustomDay1 Schedule:Day Name
  Ouverture fenetres;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Ouverture fenetres Week Rule - May28-Jun3, !- Name
  Ouverture fenetres 4,                   !- Sunday Schedule:Day Name
  Ouverture fenetres 4,                   !- Monday Schedule:Day Name
  Ouverture fenetres 4,                   !- Tuesday Schedule:Day Name
  Ouverture fenetres,                     !- Wednesday Schedule:Day Name
  Ouverture fenetres,                     !- Thursday Schedule:Day Name
  Ouverture fenetres,                     !- Friday Schedule:Day Name
  Ouverture fenetres,                     !- Saturday Schedule:Day Name
  Ouverture fenetres,                     !- Holiday Schedule:Day Name
  Ouverture fenetres,                     !- SummerDesignDay Schedule:Day Name
  Ouverture fenetres,                     !- WinterDesignDay Schedule:Day Name
  Ouverture fenetres,                     !- CustomDay1 Schedule:Day Name
  Ouverture fenetres;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Ouverture fenetres Week Rule - Jun4-Sep23, !- Name
  Ouverture fenetres,                     !- Sunday Schedule:Day Name
  Ouverture fenetres,                     !- Monday Schedule:Day Name
  Ouverture fenetres,                     !- Tuesday Schedule:Day Name
  Ouverture fenetres,                     !- Wednesday Schedule:Day Name
  Ouverture fenetres,                     !- Thursday Schedule:Day Name
  Ouverture fenetres,                     !- Friday Schedule:Day Name
  Ouverture fenetres,                     !- Saturday Schedule:Day Name
  Ouverture fenetres,                     !- Holiday Schedule:Day Name
  Ouverture fenetres,                     !- SummerDesignDay Schedule:Day Name
  Ouverture fenetres,                     !- WinterDesignDay Schedule:Day Name
  Ouverture fenetres,                     !- CustomDay1 Schedule:Day Name
  Ouverture fenetres;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Ouverture fenetres Week Rule - Sep24-Sep30, !- Name
  Ouverture fenetres,                     !- Sunday Schedule:Day Name
  Ouverture fenetres,                     !- Monday Schedule:Day Name
  Ouverture fenetres,                     !- Tuesday Schedule:Day Name
  Ouverture fenetres,                     !- Wednesday Schedule:Day Name
  Ouverture fenetres,                     !- Thursday Schedule:Day Name
  Ouverture fenetres,                     !- Friday Schedule:Day Name
