  Ouverture fenetres 2,                   !- Saturday Schedule:Day Name
  Ouverture fenetres,                     !- Holiday Schedule:Day Name
  Ouverture fenetres,                     !- SummerDesignDay Schedule:Day Name
  Ouverture fenetres,                     !- WinterDesignDay Schedule:Day Name
  Ouverture fenetres,                     !- CustomDay1 Schedule:Day Name
  Ouverture fenetres;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Ouverture fenetres Week Rule - Oct1-Dec31, !- Name
  Ouverture fenetres 2,                   !- Sunday Schedule:Day Name
  Ouverture fenetres 2,                   !- Monday Schedule:Day Name
  Ouverture fenetres 2,                   !- Tuesday Schedule:Day Name
  Ouverture fenetres 2,                   !- Wednesday Schedule:Day Name
  Ouverture fenetres 2,                   !- Thursday Schedule:Day Name
  Ouverture fenetres 2,                   !- Friday Schedule:Day Name
  Ouverture fenetres 2,                   !- Saturday Schedule:Day Name
  Ouverture fenetres,                     !- Holiday Schedule:Day Name
  Ouverture fenetres,                     !- SummerDesignDay Schedule:Day Name
  Ouverture fenetres,                     !- WinterDesignDay Schedule:Day Name
  Ouverture fenetres,                     !- CustomDay1 Schedule:Day Name
  Ouverture fenetres;                     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Ouverture fenetres,                     !- Name
  Fractional 22,                          !- Schedule Type Limits Name
  Ouverture fenetres Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Ouverture fenetres Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Ouverture fenetres Week Rule - Jun4-Sep23, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  9,                                      !- End Month 3
  23,                                     !- End Day 3
  Ouverture fenetres Week Rule - Sep24-Sep30, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  24,                                     !- Start Day 4
  9,                                      !- End Month 4
  30,                                     !- End Day 4
  Ouverture fenetres Week Rule - Oct1-Dec31, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  1,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 50,                        !- Sunday Schedule:Day Name
  Schedule Day 50,                        !- Monday Schedule:Day Name
  Schedule Day 50,                        !- Tuesday Schedule:Day Name
  Schedule Day 50,                        !- Wednesday Schedule:Day Name
  Schedule Day 50,                        !- Thursday Schedule:Day Name
  Schedule Day 50,                        !- Friday Schedule:Day Name
  Schedule Day 50,                        !- Saturday Schedule:Day Name
  Schedule Day 50,                        !- Holiday Schedule:Day Name
  Schedule Day 50,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 50,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 50,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 50;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 51,                        !- Sunday Schedule:Day Name
  Schedule Day 51,                        !- Monday Schedule:Day Name
  Schedule Day 51,                        !- Tuesday Schedule:Day Name
  Schedule Day 51,                        !- Wednesday Schedule:Day Name
  Schedule Day 51,                        !- Thursday Schedule:Day Name
  Schedule Day 51,                        !- Friday Schedule:Day Name
  Schedule Day 51,                        !- Saturday Schedule:Day Name
  Schedule Day 51,                        !- Holiday Schedule:Day Name
  Schedule Day 51,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 51,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 51,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 51;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 53,                        !- Sunday Schedule:Day Name
  Schedule Day 53,                        !- Monday Schedule:Day Name
  Schedule Day 53,                        !- Tuesday Schedule:Day Name
  Schedule Day 53,                        !- Wednesday Schedule:Day Name
  Schedule Day 53,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  Schedule Day 53,                        !- Saturday Schedule:Day Name
  Schedule Day 53,                        !- Holiday Schedule:Day Name
  Schedule Day 53,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 53,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 53,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 53;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 3,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 54,                        !- Sunday Schedule:Day Name
  Schedule Day 54,                        !- Monday Schedule:Day Name
  Schedule Day 54,                        !- Tuesday Schedule:Day Name
  Schedule Day 54,                        !- Wednesday Schedule:Day Name
  Schedule Day 54,                        !- Thursday Schedule:Day Name
  Schedule Day 54,                        !- Friday Schedule:Day Name
  Schedule Day 54,                        !- Saturday Schedule:Day Name
  Schedule Day 54,                        !- Holiday Schedule:Day Name
  Schedule Day 54,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 54,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 54,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 54;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 4,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SHW_Temperature_140F Week Rule - Jan1-Dec31, !- Name
  SHW_Temperature_140F_Default,           !- Sunday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Monday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Tuesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Wednesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Thursday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Friday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Saturday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Holiday Schedule:Day Name
  SHW_Temperature_140F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  SHW_Temperature_140F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  SHW_Temperature_140F_Default,           !- CustomDay1 Schedule:Day Name
  SHW_Temperature_140F_Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHW_Temperature_140F,                   !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  SHW_Temperature_140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday,         !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday,         !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday,        !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday,      !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday,       !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday,         !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday,       !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default,        !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default,        !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch,                !- Name
  Fractional 62,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 1 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 1,       !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 1,       !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 1,      !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 1,    !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 1,     !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 1,       !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 1,     !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 1,      !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 1,      !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 1;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 1,              !- Name
  Fractional 63,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 10 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 10,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 10,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 10,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 10,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 10,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 10,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 10,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 10,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 10, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 10, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 10,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 10;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 10,             !- Name
  Fractional 72,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 11 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 11,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 11,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 11,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 11,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 11,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 11,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 11,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 11,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 11, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 11,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 11;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 11,             !- Name
  Fractional 73,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 12 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 12,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 12,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 12,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 12,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 12,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 12,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 12,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 12,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 12, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 12, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 12,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 12;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 12,             !- Name
  Fractional 74,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 13 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 13,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 13,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 13,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 13,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 13,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 13,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 13,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 13,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 13, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 13, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 13,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 13;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 13,             !- Name
  Fractional 75,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 14 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 14,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 14,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 14,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 14,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 14,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 14,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 14,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 14,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 14, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 14, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 14,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 14;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 14,             !- Name
  Fractional 76,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 15 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 15,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 15,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 15,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 15,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 15,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 15,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 15,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 15,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 15, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 15, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 15,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 15;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 15,             !- Name
  Fractional 77,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 15 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 16 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 16,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 16,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 16,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 16,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 16,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 16,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 16,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 16,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 16, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 16, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 16,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 16;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 16,             !- Name
  Fractional 78,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 16 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 17 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 17,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 17,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 17,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 17,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 17,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 17,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 17,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 17,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 17, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 17, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 17,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 17;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 17,             !- Name
  Fractional 79,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 17 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 18 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 18,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 18,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 18,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 18,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 18,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 18,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 18,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 18,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 18, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 18, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 18,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 18;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 18,             !- Name
  Fractional 80,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 18 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 19 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 19,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 19,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 19,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 19,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 19,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 19,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 19,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 19,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 19, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 19, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 19,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 19;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 19,             !- Name
  Fractional 81,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 19 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 2 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 2,       !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 2,       !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 2,      !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 2,    !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 2,     !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 2,       !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 2,     !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 2,      !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 2,      !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 2;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 2,              !- Name
  Fractional 64,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 20 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 20,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 20,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 20,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 20,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 20,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 20,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 20,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 20,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 20, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 20, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 20,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 20;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 20,             !- Name
  Fractional 82,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 20 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 21 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 21,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 21,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 21,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 21,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 21,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 21,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 21,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 21,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 21, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 21, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 21,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 21;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 21,             !- Name
  Fractional 83,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 21 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 22 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 22,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 22,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 22,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 22,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 22,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 22,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 22,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 22,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 22, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 22, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 22,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 22;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 22,             !- Name
  Fractional 84,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 22 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 23 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 23,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 23,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 23,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 23,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 23,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 23,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 23,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 23,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 23, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 23, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 23,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 23;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 23,             !- Name
  Fractional 85,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 23 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 24 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 24,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 24,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 24,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 24,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 24,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 24,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 24,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 24,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 24, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 24, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 24,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 24;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 24,             !- Name
  Fractional 86,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 24 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 25 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 25,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 25,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 25,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 25,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 25,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 25,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 25,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 25,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 25, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 25, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 25,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 25;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 25,             !- Name
  Fractional 87,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 25 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 26 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 26,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 26,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 26,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 26,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 26,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 26,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 26,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 26,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 26, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 26, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 26,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 26;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 26,             !- Name
  Fractional 88,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 26 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 27 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 27,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 27,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 27,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 27,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 27,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 27,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 27,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 27,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 27, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 27, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 27,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 27;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 27,             !- Name
  Fractional 89,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 27 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 28 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 28,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 28,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 28,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 28,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 28,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 28,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 28,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 28,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 28, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 28, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 28,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 28;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 28,             !- Name
  Fractional 90,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 28 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 29 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 29,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 29,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 29,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 29,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 29,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 29,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 29,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 29,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 29, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 29, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 29,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 29;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 29,             !- Name
  Fractional 91,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 29 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 3 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 3,       !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 3,       !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 3,      !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 3,    !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 3,     !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 3,       !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 3,     !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 3,      !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 3,      !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 3;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 3,              !- Name
  Fractional 65,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 30 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 30,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 30,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 30,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 30,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 30,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 30,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 30,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 30,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 30, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 30, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 30,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 30;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 30,             !- Name
  Fractional 92,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 30 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 31 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 31,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 31,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 31,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 31,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 31,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 31,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 31,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 31,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 31, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 31, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 31,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 31;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 31,             !- Name
  Fractional 93,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 31 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 32 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 32,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 32,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 32,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 32,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 32,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 32,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 32,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 32,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 32, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 32, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 32,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 32;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 32,             !- Name
  Fractional 94,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 32 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 33 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 33,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 33,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 33,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 33,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 33,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 33,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 33,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 33,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 33, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 33, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 33,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 33;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 33,             !- Name
  Fractional 95,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 33 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 34 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 34,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 34,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 34,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 34,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 34,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 34,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 34,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 34,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 34, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 34, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 34,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 34;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 34,             !- Name
  Fractional 96,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 34 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 35 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 35,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 35,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 35,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 35,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 35,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 35,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 35,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 35,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 35, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 35, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 35,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 35;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 35,             !- Name
  Fractional 97,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 35 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 36 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 36,      !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 36,      !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 36,     !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 36,   !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 36,    !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 36,      !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 36,    !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 36,     !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 36, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 36, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 36,     !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 36;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 36,             !- Name
  Fractional 98,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 36 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 4 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 4,       !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 4,       !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 4,      !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 4,    !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 4,     !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 4,       !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 4,     !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 4,      !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 4,      !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 4;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 4,              !- Name
  Fractional 66,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 5 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 5,       !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 5,       !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 5,      !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 5,    !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 5,     !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 5,       !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 5,     !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 5,      !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 5,      !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 5;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 5,              !- Name
  Fractional 67,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 6 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 6,       !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 6,       !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 6,      !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 6,    !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 6,     !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 6,       !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 6,     !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 6,      !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 6,      !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 6;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 6,              !- Name
  Fractional 68,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 7 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 7,       !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 7,       !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 7,      !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 7,    !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 7,     !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 7,       !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 7,     !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 7,      !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 7, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 7, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 7,      !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 7;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 7,              !- Name
  Fractional 69,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 8 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 8,       !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 8,       !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 8,      !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 8,    !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 8,     !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 8,       !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 8,     !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 8,      !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 8, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 8, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 8,      !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 8;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 8,              !- Name
  Fractional 70,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  VAV with Reheat Occ Sch 9 Week Rule - Jan1-Dec31, !- Name
  VAV with Reheat Occ Sch Sunday 9,       !- Sunday Schedule:Day Name
  VAV with Reheat Occ Sch Monday 9,       !- Monday Schedule:Day Name
  VAV with Reheat Occ Sch Tuesday 9,      !- Tuesday Schedule:Day Name
  VAV with Reheat Occ Sch Wednesday 9,    !- Wednesday Schedule:Day Name
  VAV with Reheat Occ Sch Thursday 9,     !- Thursday Schedule:Day Name
  VAV with Reheat Occ Sch Friday 9,       !- Friday Schedule:Day Name
  VAV with Reheat Occ Sch Saturday 9,     !- Saturday Schedule:Day Name
  VAV with Reheat Occ Sch Default 9,      !- Holiday Schedule:Day Name
  VAV with Reheat Occ Sch Summer Design Day 9, !- SummerDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Winter Design Day 9, !- WinterDesignDay Schedule:Day Name
  VAV with Reheat Occ Sch Default 9,      !- CustomDay1 Schedule:Day Name
  VAV with Reheat Occ Sch Default 9;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV with Reheat Occ Sch 9,              !- Name
  Fractional 71,                          !- Schedule Type Limits Name
  VAV with Reheat Occ Sch 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p,   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 1 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 1, !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 10 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 10, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 10, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 10, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 10, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 10, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 10, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 10, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 10, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 10, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 10, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 10, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 10; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 10, !- Name
  Fractional 11,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 11 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 11, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 11, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 11, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 11, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 11, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 11, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 11, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 11, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 11, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 11, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 11, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 11; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 11, !- Name
  Fractional 12,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 12 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 12, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 12, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 12, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 12, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 12, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 12, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 12, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 12, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 12, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 12, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 12, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 12; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 12, !- Name
  Fractional 13,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 13 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 13, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 13, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 13, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 13, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 13, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 13, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 13, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 13, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 13, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 13, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 13, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 13; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 13, !- Name
  Fractional 14,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 14 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 14, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 14, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 14, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 14, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 14, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 14, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 14, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 14, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 14, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 14, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 14, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 14; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 14, !- Name
  Fractional 15,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 15 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 15, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 15, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 15, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 15, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 15, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 15, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 15, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 15, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 15, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 15, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 15, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 15; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 15, !- Name
  Fractional 16,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 15 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 16 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 16, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 16, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 16, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 16, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 16, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 16, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 16, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 16, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 16, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 16, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 16, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 16; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 16, !- Name
  Fractional 17,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 16 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 17 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 17, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 17, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 17, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 17, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 17, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 17, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 17, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 17, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 17, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 17, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 17, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 17; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 17, !- Name
  Fractional 18,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 17 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 18 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 18, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 18, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 18, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 18, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 18, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 18, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 18, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 18, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 18, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 18, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 18, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 18; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 18, !- Name
  Fractional 19,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 18 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 19 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 19, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 19, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 19, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 19, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 19, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 19, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 19, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 19, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 19, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 19, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 19, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 19; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 19, !- Name
  Fractional 20,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 19 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 2 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 2, !- Name
  Fractional 3,                           !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 20 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 20, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 20, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 20, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 20, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 20, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 20, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 20, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 20, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 20, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 20, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 20, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 20; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 20, !- Name
  Fractional 21,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 20 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 21 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 21, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 21, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 21, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 21, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 21, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 21, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 21, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 21, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 21, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 21, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 21, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 21; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 21, !- Name
  Fractional 22,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 21 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 22 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 22, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 22, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 22, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 22, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 22, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 22, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 22, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 22, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 22, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 22, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 22, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 22; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 22, !- Name
  Fractional 23,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 22 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 23 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 23, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 23, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 23, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 23, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 23, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 23, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 23, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 23, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 23, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 23, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 23, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 23; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 23, !- Name
  Fractional 24,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 23 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 24 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 24, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 24, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 24, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 24, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 24, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 24, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 24, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 24, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 24, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 24, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 24, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 24; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 24, !- Name
  Fractional 25,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 24 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 25 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 25, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 25, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 25, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 25, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 25, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 25, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 25, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 25, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 25, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 25, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 25, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 25; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 25, !- Name
  Fractional 26,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 25 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 26 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 26, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 26, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 26, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 26, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 26, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 26, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 26, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 26, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 26, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 26, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 26, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 26; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 26, !- Name
  Fractional 27,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 26 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 27 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 27, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 27, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 27, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 27, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 27, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 27, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 27, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 27, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 27, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 27, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 27, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 27; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 27, !- Name
  Fractional 28,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 27 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 28 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 28, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 28, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 28, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 28, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 28, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 28, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 28, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 28, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 28, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 28, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 28, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 28; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 28, !- Name
  Fractional 29,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 28 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 29 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 29, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 29, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 29, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 29, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 29, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 29, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 29, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 29, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 29, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 29, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 29, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 29; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 29, !- Name
  Fractional 30,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 29 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 3 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 3, !- Name
  Fractional 4,                           !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 30 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 30, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 30, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 30, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 30, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 30, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 30, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 30, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 30, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 30, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 30, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 30, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 30; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 30, !- Name
  Fractional 31,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 30 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 31 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 31, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 31, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 31, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 31, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 31, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 31, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 31, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 31, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 31, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 31, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 31, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 31; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 31, !- Name
  Fractional 32,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 31 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 32 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 32, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 32, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 32, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 32, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 32, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 32, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 32, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 32, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 32, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 32, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 32, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 32; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 32, !- Name
  Fractional 33,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 32 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 33 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 33, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 33, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 33, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 33, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 33, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 33, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 33, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 33, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 33, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 33, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 33, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 33; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 33, !- Name
  Fractional 34,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 33 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 34 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 34, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 34, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 34, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 34, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 34, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 34, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 34, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 34, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 34, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 34, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 34, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 34; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 34, !- Name
  Fractional 35,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 34 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 35 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 35, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 35, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 35, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 35, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 35, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 35, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 35, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 35, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 35, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 35, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 35, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 35; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 35, !- Name
  Fractional 36,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 35 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 36 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 36, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 36, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 36, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 36, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 36, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 36, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 36, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 36, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 36, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 36, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 36, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 36; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 36, !- Name
  Fractional 37,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 36 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 37 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 37, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 37, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 37, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 37, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 37, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 37, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 37, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 37, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 37, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 37, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 37, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 37; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 37, !- Name
  Fractional 38,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 37 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 38 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 38, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 38, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 38, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 38, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 38, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 38, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 38, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 38, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 38, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 38, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 38, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 38; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 38, !- Name
  Fractional 39,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 38 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 39 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 39, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 39, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 39, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 39, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 39, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 39, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 39, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 39, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 39, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 39, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 39, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 39; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 39, !- Name
  Fractional 40,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 39 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 4 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 4, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 4, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 4, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 4, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 4, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 4, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 4, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 4, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 4, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 4, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 4, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 4, !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 40 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 40, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 40, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 40, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 40, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 40, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 40, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 40, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 40, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 40, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 40, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 40, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 40; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 40, !- Name
  Fractional 41,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 40 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 41 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 41, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 41, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 41, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 41, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 41, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 41, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 41, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 41, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 41, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 41, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 41, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 41; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 41, !- Name
  Fractional 52,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 41 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 42 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 42, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 42, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 42, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 42, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 42, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 42, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 42, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 42, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 42, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 42, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 42, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 42; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 42, !- Name
  Fractional 53,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 42 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 5 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 5, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 5, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 5, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 5, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 5, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 5, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 5, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 5, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 5, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 5, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 5, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 5, !- Name
  Fractional 6,                           !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 6 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 6, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 6, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 6, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 6, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 6, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 6, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 6, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 6, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 6, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 6, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 6, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 6, !- Name
  Fractional 7,                           !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 7 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 7, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 7, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 7, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 7, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 7, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 7, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 7, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 7, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 7, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 7, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 7, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 7; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 7, !- Name
  Fractional 8,                           !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 8 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 8, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 8, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 8, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 8, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 8, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 8, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 8, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 8, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 8, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 8, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 8, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 8; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 8, !- Name
  Fractional 9,                           !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 9 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 9, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 9, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 9, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 9, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 9, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 9, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 9, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 9, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 9, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 9, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 9, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 9; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 9, !- Name
  Fractional 10,                          !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day,             !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day,             !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day,             !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F,                 !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  WaterUse Schedule 120F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 1 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 1,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 1;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 1,               !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  WaterUse Schedule 120F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 10 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 10,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 10,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 10,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 10,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 10,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 10,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 10,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 10,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 10,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 10,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 10,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 10;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 10,              !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 11 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 11,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 11,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 11,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 11,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 11,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 11,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 11,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 11,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 11,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 11,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 11,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 11;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 11,              !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 12 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 12,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 12,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 12,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 12,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 12,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 12,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 12,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 12,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 12,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 12,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 12,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 12;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 12,              !- Name
  Temperature 14,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 13 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 13,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 13,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 13,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 13,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 13,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 13,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 13,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 13,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 13,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 13,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 13,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 13;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 13,              !- Name
  Temperature 15,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 14 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 14,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 14,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 14,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 14,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 14,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 14,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 14,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 14,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 14,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 14,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 14,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 14;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 14,              !- Name
  Temperature 16,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 15 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 15,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 15,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 15,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 15,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 15,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 15,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 15,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 15,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 15,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 15,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 15,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 15;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 15,              !- Name
  Temperature 17,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 15 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 16 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 16,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 16,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 16,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 16,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 16,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 16,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 16,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 16,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 16,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 16,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 16,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 16;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 16,              !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 16 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 17 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 17,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 17,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 17,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 17,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 17,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 17,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 17,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 17,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 17,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 17,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 17,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 17;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 17,              !- Name
  Temperature 19,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 17 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 18 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 18,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 18,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 18,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 18,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 18,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 18,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 18,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 18,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 18,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 18,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 18,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 18;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 18,              !- Name
  Temperature 20,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 18 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 19 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 19,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 19,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 19,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 19,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 19,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 19,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 19,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 19,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 19,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 19,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 19,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 19;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 19,              !- Name
  Temperature 21,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 19 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 2 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 2,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 2;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 2,               !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  WaterUse Schedule 120F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 20 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 20,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 20,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 20,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 20,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 20,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 20,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 20,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 20,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 20,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 20,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 20,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 20;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 20,              !- Name
  Temperature 22,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 20 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 21 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 21,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 21,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 21,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 21,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 21,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 21,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 21,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 21,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 21,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 21,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 21,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 21;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 21,              !- Name
  Temperature 23,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 21 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 22 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 22,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 22,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 22,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 22,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 22,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 22,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 22,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 22,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 22,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 22,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 22,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 22;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 22,              !- Name
  Temperature 24,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 22 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 23 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 23,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 23,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 23,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 23,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 23,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 23,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 23,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 23,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 23,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 23,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 23,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 23;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 23,              !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 23 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 24 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 24,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 24,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 24,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 24,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 24,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 24,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 24,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 24,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 24,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 24,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 24,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 24;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 24,              !- Name
  Temperature 26,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 24 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 25 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 25,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 25,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 25,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 25,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 25,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 25,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 25,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 25,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 25,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 25,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 25,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 25;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 25,              !- Name
  Temperature 27,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 25 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 26 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 26,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 26,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 26,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 26,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 26,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 26,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 26,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 26,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 26,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 26,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 26,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 26;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 26,              !- Name
  Temperature 28,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 26 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 27 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 27,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 27,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 27,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 27,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 27,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 27,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 27,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 27,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 27,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 27,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 27,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 27;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 27,              !- Name
  Temperature 29,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 27 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 28 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 28,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 28,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 28,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 28,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 28,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 28,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 28,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 28,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 28,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 28,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 28,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 28;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 28,              !- Name
  Temperature 30,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 28 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 29 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 29,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 29,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 29,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 29,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 29,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 29,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 29,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 29,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 29,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 29,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 29,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 29;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 29,              !- Name
  Temperature 31,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 29 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 3 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 3,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 3;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 3,               !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  WaterUse Schedule 120F 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 30 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 30,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 30,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 30,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 30,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 30,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 30,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 30,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 30,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 30,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 30,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 30,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 30;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 30,              !- Name
  Temperature 32,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 30 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 31 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 31,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 31,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 31,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 31,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 31,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 31,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 31,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 31,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 31,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 31,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 31,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 31;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 31,              !- Name
  Temperature 33,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 31 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 32 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 32,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 32,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 32,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 32,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 32,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 32,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 32,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 32,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 32,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 32,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 32,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 32;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 32,              !- Name
  Temperature 34,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 32 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 33 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 33,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 33,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 33,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 33,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 33,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 33,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 33,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 33,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 33,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 33,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 33,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 33;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 33,              !- Name
  Temperature 35,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 33 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 34 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 34,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 34,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 34,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 34,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 34,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 34,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 34,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 34,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 34,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 34,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 34,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 34;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 34,              !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 34 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 35 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 35,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 35,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 35,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 35,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 35,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 35,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 35,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 35,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 35,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 35,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 35,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 35;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 35,              !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 35 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 36 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 36,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 36,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 36,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 36,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 36,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 36,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 36,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 36,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 36,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 36,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 36,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 36;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 36,              !- Name
  Temperature 38,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 36 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 37 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 37,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 37,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 37,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 37,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 37,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 37,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 37,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 37,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 37,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 37,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 37,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 37;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 37,              !- Name
  Temperature 39,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 37 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 38 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 38,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 38,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 38,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 38,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 38,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 38,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 38,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 38,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 38,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 38,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 38,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 38;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 38,              !- Name
  Temperature 40,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 38 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 39 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 39,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 39,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 39,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 39,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 39,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 39,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 39,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 39,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 39,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 39,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 39,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 39;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 39,              !- Name
  Temperature 41,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 39 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 4 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 4,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 4;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 4,               !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  WaterUse Schedule 120F 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 40 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 40,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 40,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 40,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 40,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 40,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 40,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 40,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 40,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 40,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 40,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 40,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 40;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 40,              !- Name
  Temperature 42,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 40 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 41 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 41,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 41,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 41,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 41,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 41,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 41,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 41,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 41,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 41,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 41,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 41,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 41;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 41,              !- Name
  Temperature 75,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 41 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 42 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 42,          !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 42,          !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 42,          !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 42,          !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 42,          !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 42,          !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 42,          !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 42,          !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 42,          !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 42,          !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 42,          !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 42;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 42,              !- Name
  Temperature 76,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 42 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 5 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 5,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 5,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 5,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 5,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 5,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 5,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 5,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 5,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 5,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 5,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 5,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 5;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 5,               !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  WaterUse Schedule 120F 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 6 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 6,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 6,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 6,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 6,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 6,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 6,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 6,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 6,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 6,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 6,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 6,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 6;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 6,               !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  WaterUse Schedule 120F 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 7 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 7,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 7,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 7,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 7,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 7,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 7,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 7,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 7,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 7,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 7,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 7,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 7;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 7,               !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  WaterUse Schedule 120F 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 8 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 8,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 8,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 8,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 8,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 8,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 8,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 8,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 8,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 8,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 8,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 8,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 8;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 8,               !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 9 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 9,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 9,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 9,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 9,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 9,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 9,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 9,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 9,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 9,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 9,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 9,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 9;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 9,               !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 1 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 1, !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 10 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 10, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 10, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 10, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 10, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 10, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 10, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 10, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 10, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 10, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 10, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 10, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 10; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 10, !- Name
  Fractional 11,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 11 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 11, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 11, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 11, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 11, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 11, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 11, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 11, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 11, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 11, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 11, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 11, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 11; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 11, !- Name
  Fractional 12,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 12 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 12, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 12, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 12, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 12, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 12, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 12, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 12, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 12, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 12, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 12, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 12, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 12; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 12, !- Name
  Fractional 13,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 13 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 13, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 13, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 13, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 13, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 13, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 13, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 13, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 13, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 13, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 13, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 13, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 13; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 13, !- Name
  Fractional 14,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 14 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 14, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 14, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 14, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 14, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 14, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 14, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 14, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 14, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 14, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 14, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 14, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 14; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 14, !- Name
  Fractional 15,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 15 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 15, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 15, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 15, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 15, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 15, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 15, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 15, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 15, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 15, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 15, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 15, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 15; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 15, !- Name
  Fractional 16,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 15 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 16 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 16, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 16, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 16, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 16, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 16, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 16, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 16, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 16, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 16, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 16, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 16, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 16; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 16, !- Name
  Fractional 17,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 16 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 17 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 17, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 17, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 17, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 17, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 17, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 17, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 17, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 17, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 17, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 17, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 17, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 17; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 17, !- Name
  Fractional 18,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 17 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 18 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 18, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 18, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 18, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 18, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 18, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 18, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 18, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 18, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 18, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 18, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 18, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 18; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 18, !- Name
  Fractional 19,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 18 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 19 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 19, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 19, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 19, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 19, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 19, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 19, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 19, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 19, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 19, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 19, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 19, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 19; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 19, !- Name
  Fractional 20,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 19 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 2 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 2, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 2, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 2, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 2, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 2, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 2, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 2, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 2, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 2, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 2, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 2, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 2, !- Name
  Fractional 3,                           !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 20 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 20, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 20, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 20, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 20, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 20, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 20, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 20, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 20, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 20, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 20, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 20, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 20; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 20, !- Name
  Fractional 21,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 20 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 21 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 21, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 21, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 21, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 21, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 21, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 21, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 21, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 21, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 21, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 21, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 21, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 21; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 21, !- Name
  Fractional 22,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 21 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 22 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 22, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 22, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 22, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 22, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 22, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 22, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 22, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 22, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 22, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 22, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 22, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 22; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 22, !- Name
  Fractional 23,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 22 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 23 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 23, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 23, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 23, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 23, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 23, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 23, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 23, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 23, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 23, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 23, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 23, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 23; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 23, !- Name
  Fractional 24,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 23 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 24 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 24, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 24, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 24, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 24, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 24, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 24, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 24, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 24, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 24, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 24, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 24, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 24; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 24, !- Name
  Fractional 25,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 24 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 25 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 25, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 25, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 25, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 25, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 25, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 25, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 25, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 25, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 25, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 25, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 25, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 25; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 25, !- Name
  Fractional 26,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 25 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 26 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 26, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 26, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 26, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 26, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 26, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 26, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 26, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 26, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 26, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 26, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 26, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 26; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 26, !- Name
  Fractional 27,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 26 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 27 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 27, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 27, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 27, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 27, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 27, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 27, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 27, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 27, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 27, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 27, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 27, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 27; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 27, !- Name
  Fractional 28,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 27 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 28 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 28, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 28, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 28, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 28, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 28, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 28, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 28, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 28, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 28, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 28, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 28, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 28; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 28, !- Name
  Fractional 29,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 28 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 29 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 29, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 29, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 29, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 29, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 29, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 29, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 29, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 29, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 29, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 29, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 29, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 29; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 29, !- Name
  Fractional 30,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 29 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 3 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 3, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 3, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 3, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 3, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 3, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 3, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 3, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 3, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 3, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 3, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 3, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 3, !- Name
  Fractional 4,                           !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 30 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 30, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 30, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 30, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 30, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 30, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 30, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 30, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 30, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 30, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 30, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 30, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 30; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 30, !- Name
  Fractional 31,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 30 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 31 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 31, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 31, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 31, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 31, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 31, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 31, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 31, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 31, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 31, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 31, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 31, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 31; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 31, !- Name
  Fractional 32,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 31 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 32 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 32, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 32, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 32, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 32, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 32, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 32, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 32, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 32, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 32, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 32, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 32, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 32; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 32, !- Name
  Fractional 33,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 32 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 33 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 33, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 33, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 33, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 33, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 33, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 33, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 33, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 33, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 33, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 33, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 33, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 33; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 33, !- Name
  Fractional 34,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 33 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 34 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 34, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 34, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 34, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 34, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 34, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 34, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 34, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 34, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 34, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 34, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 34, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 34; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 34, !- Name
  Fractional 35,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 34 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 35 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 35, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 35, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 35, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 35, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 35, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 35, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 35, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 35, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 35, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 35, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 35, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 35; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 35, !- Name
  Fractional 36,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 35 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 36 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 36, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 36, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 36, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 36, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 36, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 36, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 36, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 36, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 36, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 36, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 36, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 36; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 36, !- Name
  Fractional 37,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 36 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 37 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 37, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 37, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 37, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 37, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 37, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 37, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 37, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 37, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 37, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 37, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 37, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 37; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 37, !- Name
  Fractional 38,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 37 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 38 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 38, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 38, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 38, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 38, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 38, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 38, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 38, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 38, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 38, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 38, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 38, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 38; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 38, !- Name
  Fractional 39,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 38 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 39 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 39, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 39, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 39, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 39, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 39, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 39, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 39, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 39, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 39, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 39, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 39, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 39; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 39, !- Name
  Fractional 40,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 39 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 4 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 4, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 4, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 4, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 4, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 4, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 4, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 4, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 4, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 4, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 4, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 4, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 4, !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 40 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 40, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 40, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 40, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 40, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 40, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 40, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 40, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 40, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 40, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 40, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 40, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 40; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 40, !- Name
  Fractional 41,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 40 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 41 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 41, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 41, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 41, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 41, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 41, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 41, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 41, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 41, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 41, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 41, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 41, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 41; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 41, !- Name
  Fractional 52,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 41 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 42 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 42, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 42, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 42, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 42, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 42, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 42, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 42, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 42, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 42, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 42, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 42, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 42; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 42, !- Name
  Fractional 53,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 42 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 5 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 5, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 5, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 5, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 5, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 5, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 5, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 5, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 5, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 5, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 5, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 5, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 5, !- Name
  Fractional 6,                           !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 6 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 6, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 6, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 6, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 6, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 6, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 6, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 6, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 6, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 6, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 6, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 6, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 6, !- Name
  Fractional 7,                           !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 7 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 7, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 7, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 7, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 7, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 7, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 7, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 7, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 7, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 7, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 7, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 7, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 7; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 7, !- Name
  Fractional 8,                           !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 8 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 8, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 8, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 8, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 8, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 8, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 8, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 8, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 8, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 8, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 8, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 8, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 8; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 8, !- Name
  Fractional 9,                           !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 9 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 9, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 9, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 9, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 9, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 9, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 9, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 9, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 9, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 9, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 9, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 9, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 9; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 9, !- Name
  Fractional 10,                          !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Air Loop HVAC Floor 1 Room 154,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 1 Room 154Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 1 Room 154 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 46,                                !- Supply Side Inlet Node Name
  Node 49,                                !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 1 Room 154 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 1 Room 154 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 1 Room 154 Supply Outlet Nodes, !- Name
  Node 47;                                !- Node Name 1

NodeList,
  Air Loop HVAC Floor 1 Room 154 Demand Inlet Nodes, !- Name
  Node 48;                                !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 1 Room 154,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 1 Room 154Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 1 Room 154 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 1 Room 154 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Air Loop HVAC Floor 1 Room 154 Supply Branches, !- Name
  Air Loop HVAC Floor 1 Room 154 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 1 Room 154 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 46,                                !- Component Inlet Node Name 1
  Node 483,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds CoilSystem, !- Component Name 2
  Node 483,                               !- Component Inlet Node Name 2
  Node 53,                                !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan,                            !- Component Name 3
  Node 53,                                !- Component Inlet Node Name 3
  Node 47;                                !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  Node 482,                               !- Relief Air Outlet Node Name
  Node 46,                                !- Return Air Node Name
  Node 483,                               !- Mixed Air Node Name
  Node 481,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Make-up air unit Occ Sch,               !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 481;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 483,                               !- Mixed Air Node Name
  Node 481,                               !- Outdoor Air Stream Node Name
  Node 482,                               !- Relief Air Stream Node Name
  Node 46;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 483 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 47,                                !- Reference Setpoint Node Name
  Node 53,                                !- Fan Inlet Node Name
  Node 47,                                !- Fan Outlet Node Name
  Node 483;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 483,                               !- DX Cooling Coil System Inlet Node Name
  Node 53,                                !- DX Cooling Coil System Outlet Node Name
  Node 53,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds, !- Name
  Node 483,                               !- Indoor Air Inlet Node Name
  Node 53,                                !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 53 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 47,                                !- Reference Setpoint Node Name
  Node 53,                                !- Fan Inlet Node Name
  Node 47,                                !- Fan Outlet Node Name
  Node 53;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  30,                                     !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 53,                                !- Air Inlet Node Name
  Node 47,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling,   !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_154_88f8efbc,                      !- Control Zone Name
  Node 1,                                 !- Zone Node Name
  Node 50,                                !- Zone Inlet Node Name
  Node 47;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 1 Room 154 Node 48 Supply Path, !- Name
  Node 48,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 48,                                !- Inlet Node Name
  Node 52;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 1 Room 154 Return Path, !- Name
  Node 49,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 49,                                !- Outlet Node Name
  Node 51;                                !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 1 Room 159,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 1 Room 159Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 1 Room 159 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 86,                                !- Supply Side Inlet Node Name
  Node 89,                                !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 1 Room 159 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 1 Room 159 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 1 Room 159 Supply Outlet Nodes, !- Name
  Node 87;                                !- Node Name 1

NodeList,
  Air Loop HVAC Floor 1 Room 159 Demand Inlet Nodes, !- Name
  Node 88;                                !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 1 Room 159,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 1 Room 159Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 1 Room 159 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 1 Room 159 Availability Manager, !- Name
  Always On Discrete 5;                   !- Schedule Name

BranchList,
  Air Loop HVAC Floor 1 Room 159 Supply Branches, !- Name
  Air Loop HVAC Floor 1 Room 159 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 1 Room 159 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2,     !- Component Name 1
  Node 86,                                !- Component Inlet Node Name 1
  Node 486,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 5 CoilSystem, !- Component Name 2
  Node 486,                               !- Component Inlet Node Name 2
  Node 91,                                !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 5,                          !- Component Name 3
  Node 91,                                !- Component Inlet Node Name 3
  Node 87;                                !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 2,     !- Name
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 2 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 4;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 4,               !- Name
  Node 485,                               !- Relief Air Outlet Node Name
  Node 86,                                !- Return Air Node Name
  Node 486,                               !- Mixed Air Node Name
  Node 484,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Make-up air unit Occ Sch 1,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 2 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 2 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 484;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer, !- Name
  Node 486,                               !- Mixed Air Node Name
  Node 484,                               !- Outdoor Air Stream Node Name
  Node 485,                               !- Relief Air Stream Node Name
  Node 86;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 486 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 87,                                !- Reference Setpoint Node Name
  Node 91,                                !- Fan Inlet Node Name
  Node 87,                                !- Fan Outlet Node Name
  Node 486;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 5 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 486,                               !- DX Cooling Coil System Inlet Node Name
  Node 91,                                !- DX Cooling Coil System Outlet Node Name
  Node 91,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 5; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 5, !- Name
  Node 486,                               !- Indoor Air Inlet Node Name
  Node 91,                                !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 91 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 87,                                !- Reference Setpoint Node Name
  Node 91,                                !- Fan Inlet Node Name
  Node 87,                                !- Fan Outlet Node Name
  Node 91;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 5,                          !- Name
  Always On Discrete 5,                   !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  30,                                     !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 91,                                !- Air Inlet Node Name
  Node 87,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 5, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_159_8b47793c,                      !- Control Zone Name
  Node 6,                                 !- Zone Node Name
  Node 90,                                !- Zone Inlet Node Name
  Node 87;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 1 Room 159 Node 88 Supply Path, !- Name
  Node 88,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Node 88,                                !- Inlet Node Name
  Node 92;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 1 Room 159 Return Path, !- Name
  Node 89,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Node 89,                                !- Outlet Node Name
  Node 93;                                !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 1 Room 164,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 1 Room 164Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 1 Room 164 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 126,                               !- Supply Side Inlet Node Name
  Node 129,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 1 Room 164 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 1 Room 164 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 1 Room 164 Supply Outlet Nodes, !- Name
  Node 127;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 1 Room 164 Demand Inlet Nodes, !- Name
  Node 128;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 1 Room 164,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 1 Room 164Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 1 Room 164 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 1 Room 164 Availability Manager, !- Name
  Always On Discrete 10;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 1 Room 164 Supply Branches, !- Name
  Air Loop HVAC Floor 1 Room 164 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 1 Room 164 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3,     !- Component Name 1
  Node 126,                               !- Component Inlet Node Name 1
  Node 495,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 10 CoilSystem, !- Component Name 2
  Node 495,                               !- Component Inlet Node Name 2
  Node 131,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 10,                         !- Component Name 3
  Node 131,                               !- Component Inlet Node Name 3
  Node 127;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 3,     !- Name
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 3 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 5;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 5,               !- Name
  Node 494,                               !- Relief Air Outlet Node Name
  Node 126,                               !- Return Air Node Name
  Node 495,                               !- Mixed Air Node Name
  Node 487,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Make-up air unit Occ Sch 2,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 3 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 3 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 3 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 487;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer, !- Name
  Node 495,                               !- Mixed Air Node Name
  Node 487,                               !- Outdoor Air Stream Node Name
  Node 494,                               !- Relief Air Stream Node Name
  Node 126;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 495 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 127,                               !- Reference Setpoint Node Name
  Node 131,                               !- Fan Inlet Node Name
  Node 127,                               !- Fan Outlet Node Name
  Node 495;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 10 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 495,                               !- DX Cooling Coil System Inlet Node Name
  Node 131,                               !- DX Cooling Coil System Outlet Node Name
  Node 131,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 10; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 10, !- Name
  Node 495,                               !- Indoor Air Inlet Node Name
  Node 131,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 131 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 127,                               !- Reference Setpoint Node Name
  Node 131,                               !- Fan Inlet Node Name
  Node 127,                               !- Fan Outlet Node Name
  Node 131;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 10,                         !- Name
  Always On Discrete 10,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  30,                                     !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 131,                               !- Air Inlet Node Name
  Node 127,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 10, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_164_3e08d99e,                      !- Control Zone Name
  Node 11,                                !- Zone Node Name
  Node 130,                               !- Zone Inlet Node Name
  Node 127;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 1 Room 164 Node 128 Supply Path, !- Name
  Node 128,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 11;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 11,         !- Name
  Node 128,                               !- Inlet Node Name
  Node 132;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 1 Room 164 Return Path, !- Name
  Node 129,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 11;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 11,            !- Name
  Node 129,                               !- Outlet Node Name
  Node 133;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 1 Room 169,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 1 Room 169Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 1 Room 169 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 253,                               !- Supply Side Inlet Node Name
  Node 256,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 1 Room 169 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 1 Room 169 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 1 Room 169 Supply Outlet Nodes, !- Name
  Node 254;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 1 Room 169 Demand Inlet Nodes, !- Name
  Node 255;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 1 Room 169,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 1 Room 169Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 1 Room 169 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 1 Room 169 Availability Manager, !- Name
  Always On Discrete 15;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 1 Room 169 Supply Branches, !- Name
  Air Loop HVAC Floor 1 Room 169 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 1 Room 169 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4,     !- Component Name 1
  Node 253,                               !- Component Inlet Node Name 1
  Node 498,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 15 CoilSystem, !- Component Name 2
  Node 498,                               !- Component Inlet Node Name 2
  Node 258,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 15,                         !- Component Name 3
  Node 258,                               !- Component Inlet Node Name 3
  Node 254;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 4,     !- Name
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 4 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  Node 497,                               !- Relief Air Outlet Node Name
  Node 253,                               !- Return Air Node Name
  Node 498,                               !- Mixed Air Node Name
  Node 496,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch,                !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 4 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 4 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 4 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 496;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer, !- Name
  Node 498,                               !- Mixed Air Node Name
  Node 496,                               !- Outdoor Air Stream Node Name
  Node 497,                               !- Relief Air Stream Node Name
  Node 253;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 498 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 254,                               !- Reference Setpoint Node Name
  Node 258,                               !- Fan Inlet Node Name
  Node 254,                               !- Fan Outlet Node Name
  Node 498;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 15 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 498,                               !- DX Cooling Coil System Inlet Node Name
  Node 258,                               !- DX Cooling Coil System Outlet Node Name
  Node 258,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 15; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 15, !- Name
  Node 498,                               !- Indoor Air Inlet Node Name
  Node 258,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 258 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 254,                               !- Reference Setpoint Node Name
  Node 258,                               !- Fan Inlet Node Name
  Node 254,                               !- Fan Outlet Node Name
  Node 258;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 15,                         !- Name
  Always On Discrete 15,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 258,                               !- Air Inlet Node Name
  Node 254,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 15, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_169_363acbfe,                      !- Control Zone Name
  Node 16,                                !- Zone Node Name
  Node 257,                               !- Zone Inlet Node Name
  Node 254;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 1 Room 169 Node 255 Supply Path, !- Name
  Node 255,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 16;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 16,         !- Name
  Node 255,                               !- Inlet Node Name
  Node 259;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 1 Room 169 Return Path, !- Name
  Node 256,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 16;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 16,            !- Name
  Node 256,                               !- Outlet Node Name
  Node 260;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 1 Room 179,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 1 Room 179Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 1 Room 179 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 293,                               !- Supply Side Inlet Node Name
  Node 296,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 1 Room 179 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 1 Room 179 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 1 Room 179 Supply Outlet Nodes, !- Name
  Node 294;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 1 Room 179 Demand Inlet Nodes, !- Name
  Node 295;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 1 Room 179,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 1 Room 179Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 1 Room 179 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 1 Room 179 Availability Manager, !- Name
  Always On Discrete 20;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 1 Room 179 Supply Branches, !- Name
  Air Loop HVAC Floor 1 Room 179 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 1 Room 179 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 5,     !- Component Name 1
  Node 293,                               !- Component Inlet Node Name 1
  Node 501,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 20 CoilSystem, !- Component Name 2
  Node 501,                               !- Component Inlet Node Name 2
  Node 298,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 20,                         !- Component Name 3
  Node 298,                               !- Component Inlet Node Name 3
  Node 294;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 5,     !- Name
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 5 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 6;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 6,               !- Name
  Node 500,                               !- Relief Air Outlet Node Name
  Node 293,                               !- Return Air Node Name
  Node 501,                               !- Mixed Air Node Name
  Node 499,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 1,              !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 5 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 5 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 5 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 499;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 5 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer, !- Name
  Node 501,                               !- Mixed Air Node Name
  Node 499,                               !- Outdoor Air Stream Node Name
  Node 500,                               !- Relief Air Stream Node Name
  Node 293;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 501 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 294,                               !- Reference Setpoint Node Name
  Node 298,                               !- Fan Inlet Node Name
  Node 294,                               !- Fan Outlet Node Name
  Node 501;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 20 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 501,                               !- DX Cooling Coil System Inlet Node Name
  Node 298,                               !- DX Cooling Coil System Outlet Node Name
  Node 298,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 20; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 20, !- Name
  Node 501,                               !- Indoor Air Inlet Node Name
  Node 298,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 298 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 294,                               !- Reference Setpoint Node Name
  Node 298,                               !- Fan Inlet Node Name
  Node 294,                               !- Fan Outlet Node Name
  Node 298;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 20,                         !- Name
  Always On Discrete 20,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 298,                               !- Air Inlet Node Name
  Node 294,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 20, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_179_acc3bcf1,                      !- Control Zone Name
  Node 26,                                !- Zone Node Name
  Node 297,                               !- Zone Inlet Node Name
  Node 294;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 1 Room 179 Node 295 Supply Path, !- Name
  Node 295,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 21;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 21,         !- Name
  Node 295,                               !- Inlet Node Name
  Node 299;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 1 Room 179 Return Path, !- Name
  Node 296,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 21;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 21,            !- Name
  Node 296,                               !- Outlet Node Name
  Node 300;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 1 Room 184,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 1 Room 184Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 1 Room 184 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 333,                               !- Supply Side Inlet Node Name
  Node 336,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 1 Room 184 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 1 Room 184 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 1 Room 184 Supply Outlet Nodes, !- Name
  Node 334;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 1 Room 184 Demand Inlet Nodes, !- Name
  Node 335;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 1 Room 184,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 1 Room 184Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 1 Room 184 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 1 Room 184 Availability Manager, !- Name
  Always On Discrete 25;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 1 Room 184 Supply Branches, !- Name
  Air Loop HVAC Floor 1 Room 184 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 1 Room 184 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 6,     !- Component Name 1
  Node 333,                               !- Component Inlet Node Name 1
  Node 504,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 25 CoilSystem, !- Component Name 2
  Node 504,                               !- Component Inlet Node Name 2
  Node 338,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 25,                         !- Component Name 3
  Node 338,                               !- Component Inlet Node Name 3
  Node 334;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 6,     !- Name
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 6 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 7;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 7,               !- Name
  Node 503,                               !- Relief Air Outlet Node Name
  Node 333,                               !- Return Air Node Name
  Node 504,                               !- Mixed Air Node Name
  Node 502,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 2,              !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 9,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 6 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 6 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 6 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 502;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 6 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer, !- Name
  Node 504,                               !- Mixed Air Node Name
  Node 502,                               !- Outdoor Air Stream Node Name
  Node 503,                               !- Relief Air Stream Node Name
  Node 333;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 504 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 334,                               !- Reference Setpoint Node Name
  Node 338,                               !- Fan Inlet Node Name
  Node 334,                               !- Fan Outlet Node Name
  Node 504;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 25 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 504,                               !- DX Cooling Coil System Inlet Node Name
  Node 338,                               !- DX Cooling Coil System Outlet Node Name
  Node 338,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 25; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 25, !- Name
  Node 504,                               !- Indoor Air Inlet Node Name
  Node 338,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 338 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 334,                               !- Reference Setpoint Node Name
  Node 338,                               !- Fan Inlet Node Name
  Node 334,                               !- Fan Outlet Node Name
  Node 338;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 25,                         !- Name
  Always On Discrete 25,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 338,                               !- Air Inlet Node Name
  Node 334,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 25, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_184_7dd9a879,                      !- Control Zone Name
  Node 31,                                !- Zone Node Name
  Node 337,                               !- Zone Inlet Node Name
  Node 334;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 1 Room 184 Node 335 Supply Path, !- Name
  Node 335,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 26;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 26,         !- Name
  Node 335,                               !- Inlet Node Name
  Node 339;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 1 Room 184 Return Path, !- Name
  Node 336,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 26;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 26,            !- Name
  Node 336,                               !- Outlet Node Name
  Node 340;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 1 Room 189,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 1 Room 189Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 1 Room 189 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 373,                               !- Supply Side Inlet Node Name
  Node 376,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 1 Room 189 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 1 Room 189 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 1 Room 189 Supply Outlet Nodes, !- Name
  Node 374;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 1 Room 189 Demand Inlet Nodes, !- Name
  Node 375;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 1 Room 189,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 1 Room 189Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 1 Room 189 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 1 Room 189 Availability Manager, !- Name
  Always On Discrete 30;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 1 Room 189 Supply Branches, !- Name
  Air Loop HVAC Floor 1 Room 189 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 1 Room 189 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 7,     !- Component Name 1
  Node 373,                               !- Component Inlet Node Name 1
  Node 507,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 30 CoilSystem, !- Component Name 2
  Node 507,                               !- Component Inlet Node Name 2
  Node 378,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 30,                         !- Component Name 3
  Node 378,                               !- Component Inlet Node Name 3
  Node 374;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 7,     !- Name
  Air Loop HVAC Outdoor Air System 7 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 7 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 7 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 8;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 8,               !- Name
  Node 506,                               !- Relief Air Outlet Node Name
  Node 373,                               !- Return Air Node Name
  Node 507,                               !- Mixed Air Node Name
  Node 505,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 3,              !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 10,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 7 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 7 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 7 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 505;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 7 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer, !- Name
  Node 507,                               !- Mixed Air Node Name
  Node 505,                               !- Outdoor Air Stream Node Name
  Node 506,                               !- Relief Air Stream Node Name
  Node 373;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 507 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 374,                               !- Reference Setpoint Node Name
  Node 378,                               !- Fan Inlet Node Name
  Node 374,                               !- Fan Outlet Node Name
  Node 507;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 30 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 507,                               !- DX Cooling Coil System Inlet Node Name
  Node 378,                               !- DX Cooling Coil System Outlet Node Name
  Node 378,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 30; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 30, !- Name
  Node 507,                               !- Indoor Air Inlet Node Name
  Node 378,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 378 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 374,                               !- Reference Setpoint Node Name
  Node 378,                               !- Fan Inlet Node Name
  Node 374,                               !- Fan Outlet Node Name
  Node 378;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 30,                         !- Name
  Always On Discrete 30,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 378,                               !- Air Inlet Node Name
  Node 374,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 30, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_189_f6222f36,                      !- Control Zone Name
  Node 36,                                !- Zone Node Name
  Node 377,                               !- Zone Inlet Node Name
  Node 374;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 1 Room 189 Node 375 Supply Path, !- Name
  Node 375,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 31;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 31,         !- Name
  Node 375,                               !- Inlet Node Name
  Node 379;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 1 Room 189 Return Path, !- Name
  Node 376,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 31;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 31,            !- Name
  Node 376,                               !- Outlet Node Name
  Node 380;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 1 Room 194,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 1 Room 194Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 1 Room 194 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 413,                               !- Supply Side Inlet Node Name
  Node 416,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 1 Room 194 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 1 Room 194 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 1 Room 194 Supply Outlet Nodes, !- Name
  Node 414;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 1 Room 194 Demand Inlet Nodes, !- Name
  Node 415;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 1 Room 194,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
