  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 282 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 278,                               !- Reference Setpoint Node Name
  Node 282,                               !- Fan Inlet Node Name
  Node 278,                               !- Fan Outlet Node Name
  Node 282;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 18,                         !- Name
  Always On Discrete 18,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 282,                               !- Air Inlet Node Name
  Node 278,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 18, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_172_ca6f2d51,                      !- Control Zone Name
  Node 19,                                !- Zone Node Name
  Node 281,                               !- Zone Inlet Node Name
  Node 278;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 4 Room 172 Node 279 Supply Path, !- Name
  Node 279,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 19;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 19,         !- Name
  Node 279,                               !- Inlet Node Name
  Node 283;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 4 Room 172 Return Path, !- Name
  Node 280,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 19;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 19,            !- Name
  Node 280,                               !- Outlet Node Name
  Node 284;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 4 Room 182,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 4 Room 182Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 4 Room 182 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 317,                               !- Supply Side Inlet Node Name
  Node 320,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 4 Room 182 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 4 Room 182 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 4 Room 182 Supply Outlet Nodes, !- Name
  Node 318;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 4 Room 182 Demand Inlet Nodes, !- Name
  Node 319;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 4 Room 182,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 4 Room 182Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 4 Room 182 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 4 Room 182 Availability Manager, !- Name
  Always On Discrete 23;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 4 Room 182 Supply Branches, !- Name
  Air Loop HVAC Floor 4 Room 182 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 4 Room 182 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 29,    !- Component Name 1
  Node 317,                               !- Component Inlet Node Name 1
  Node 573,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 23 CoilSystem, !- Component Name 2
  Node 573,                               !- Component Inlet Node Name 2
  Node 322,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 23,                         !- Component Name 3
  Node 322,                               !- Component Inlet Node Name 3
  Node 318;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 29,    !- Name
  Air Loop HVAC Outdoor Air System 29 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 29 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 29 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 30;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 30,              !- Name
  Node 572,                               !- Relief Air Outlet Node Name
  Node 317,                               !- Return Air Node Name
  Node 573,                               !- Mixed Air Node Name
  Node 571,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 25,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 32,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 29 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 29 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 29 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 571;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 29 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 29 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 29 Outdoor Air Mixer, !- Name
  Node 573,                               !- Mixed Air Node Name
  Node 571,                               !- Outdoor Air Stream Node Name
  Node 572,                               !- Relief Air Stream Node Name
  Node 317;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 573 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 318,                               !- Reference Setpoint Node Name
  Node 322,                               !- Fan Inlet Node Name
  Node 318,                               !- Fan Outlet Node Name
  Node 573;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 23 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 573,                               !- DX Cooling Coil System Inlet Node Name
  Node 322,                               !- DX Cooling Coil System Outlet Node Name
  Node 322,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 23; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 23, !- Name
  Node 573,                               !- Indoor Air Inlet Node Name
  Node 322,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 322 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 318,                               !- Reference Setpoint Node Name
  Node 322,                               !- Fan Inlet Node Name
  Node 318,                               !- Fan Outlet Node Name
  Node 322;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 23,                         !- Name
  Always On Discrete 23,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 322,                               !- Air Inlet Node Name
  Node 318,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 23, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_182_bfa5cb46,                      !- Control Zone Name
  Node 29,                                !- Zone Node Name
  Node 321,                               !- Zone Inlet Node Name
  Node 318;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 4 Room 182 Node 319 Supply Path, !- Name
  Node 319,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 24;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 24,         !- Name
  Node 319,                               !- Inlet Node Name
  Node 323;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 4 Room 182 Return Path, !- Name
  Node 320,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 24;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 24,            !- Name
  Node 320,                               !- Outlet Node Name
  Node 324;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 4 Room 187,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 4 Room 187Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 4 Room 187 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 349,                               !- Supply Side Inlet Node Name
  Node 352,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 4 Room 187 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 4 Room 187 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 4 Room 187 Supply Outlet Nodes, !- Name
  Node 350;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 4 Room 187 Demand Inlet Nodes, !- Name
  Node 351;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 4 Room 187,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 4 Room 187Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 4 Room 187 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 4 Room 187 Availability Manager, !- Name
  Always On Discrete 27;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 4 Room 187 Supply Branches, !- Name
  Air Loop HVAC Floor 4 Room 187 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 4 Room 187 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 30,    !- Component Name 1
  Node 349,                               !- Component Inlet Node Name 1
  Node 576,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 27 CoilSystem, !- Component Name 2
  Node 576,                               !- Component Inlet Node Name 2
  Node 354,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 27,                         !- Component Name 3
  Node 354,                               !- Component Inlet Node Name 3
  Node 350;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 30,    !- Name
  Air Loop HVAC Outdoor Air System 30 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 30 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 30 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 31;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 31,              !- Name
  Node 575,                               !- Relief Air Outlet Node Name
  Node 349,                               !- Return Air Node Name
  Node 576,                               !- Mixed Air Node Name
  Node 574,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 26,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 33,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 30 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 30 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 30 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 574;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 30 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 30 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 30 Outdoor Air Mixer, !- Name
  Node 576,                               !- Mixed Air Node Name
  Node 574,                               !- Outdoor Air Stream Node Name
  Node 575,                               !- Relief Air Stream Node Name
  Node 349;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 576 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 350,                               !- Reference Setpoint Node Name
  Node 354,                               !- Fan Inlet Node Name
  Node 350,                               !- Fan Outlet Node Name
  Node 576;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 27 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 576,                               !- DX Cooling Coil System Inlet Node Name
  Node 354,                               !- DX Cooling Coil System Outlet Node Name
  Node 354,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 27; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 27, !- Name
  Node 576,                               !- Indoor Air Inlet Node Name
  Node 354,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 354 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 350,                               !- Reference Setpoint Node Name
  Node 354,                               !- Fan Inlet Node Name
  Node 350,                               !- Fan Outlet Node Name
  Node 354;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 27,                         !- Name
  Always On Discrete 27,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 354,                               !- Air Inlet Node Name
  Node 350,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 27, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_187_25955867,                      !- Control Zone Name
  Node 34,                                !- Zone Node Name
  Node 353,                               !- Zone Inlet Node Name
  Node 350;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 4 Room 187 Node 351 Supply Path, !- Name
  Node 351,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 28;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 28,         !- Name
  Node 351,                               !- Inlet Node Name
  Node 355;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 4 Room 187 Return Path, !- Name
  Node 352,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 28;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 28,            !- Name
  Node 352,                               !- Outlet Node Name
  Node 356;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 4 Room 192,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 4 Room 192Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 4 Room 192 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 397,                               !- Supply Side Inlet Node Name
  Node 400,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 4 Room 192 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 4 Room 192 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 4 Room 192 Supply Outlet Nodes, !- Name
  Node 398;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 4 Room 192 Demand Inlet Nodes, !- Name
  Node 399;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 4 Room 192,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 4 Room 192Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 4 Room 192 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 4 Room 192 Availability Manager, !- Name
  Always On Discrete 33;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 4 Room 192 Supply Branches, !- Name
  Air Loop HVAC Floor 4 Room 192 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 4 Room 192 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 31,    !- Component Name 1
  Node 397,                               !- Component Inlet Node Name 1
  Node 579,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 33 CoilSystem, !- Component Name 2
  Node 579,                               !- Component Inlet Node Name 2
  Node 402,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 33,                         !- Component Name 3
  Node 402,                               !- Component Inlet Node Name 3
  Node 398;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 31,    !- Name
  Air Loop HVAC Outdoor Air System 31 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 31 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 31 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 32;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 32,              !- Name
  Node 578,                               !- Relief Air Outlet Node Name
  Node 397,                               !- Return Air Node Name
  Node 579,                               !- Mixed Air Node Name
  Node 577,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 27,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 34,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 31 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 31 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 31 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 577;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 31 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 31 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 31 Outdoor Air Mixer, !- Name
  Node 579,                               !- Mixed Air Node Name
  Node 577,                               !- Outdoor Air Stream Node Name
  Node 578,                               !- Relief Air Stream Node Name
  Node 397;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 579 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 398,                               !- Reference Setpoint Node Name
  Node 402,                               !- Fan Inlet Node Name
  Node 398,                               !- Fan Outlet Node Name
  Node 579;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 33 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 579,                               !- DX Cooling Coil System Inlet Node Name
  Node 402,                               !- DX Cooling Coil System Outlet Node Name
  Node 402,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 33; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 33, !- Name
  Node 579,                               !- Indoor Air Inlet Node Name
  Node 402,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 402 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 398,                               !- Reference Setpoint Node Name
  Node 402,                               !- Fan Inlet Node Name
  Node 398,                               !- Fan Outlet Node Name
  Node 402;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 33,                         !- Name
  Always On Discrete 33,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 402,                               !- Air Inlet Node Name
  Node 398,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 33, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_192_6ff16e84,                      !- Control Zone Name
  Node 39,                                !- Zone Node Name
  Node 401,                               !- Zone Inlet Node Name
  Node 398;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 4 Room 192 Node 399 Supply Path, !- Name
  Node 399,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 34;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 34,         !- Name
  Node 399,                               !- Inlet Node Name
  Node 403;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 4 Room 192 Return Path, !- Name
  Node 400,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 34;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 34,            !- Name
  Node 400,                               !- Outlet Node Name
  Node 404;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 4 Room 197,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 4 Room 197Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 4 Room 197 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 437,                               !- Supply Side Inlet Node Name
  Node 440,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 4 Room 197 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 4 Room 197 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 4 Room 197 Supply Outlet Nodes, !- Name
  Node 438;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 4 Room 197 Demand Inlet Nodes, !- Name
  Node 439;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 4 Room 197,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 4 Room 197Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 4 Room 197 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 4 Room 197 Availability Manager, !- Name
  Always On Discrete 38;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 4 Room 197 Supply Branches, !- Name
  Air Loop HVAC Floor 4 Room 197 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 4 Room 197 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 32,    !- Component Name 1
  Node 437,                               !- Component Inlet Node Name 1
  Node 582,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 38 CoilSystem, !- Component Name 2
  Node 582,                               !- Component Inlet Node Name 2
  Node 442,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 38,                         !- Component Name 3
  Node 442,                               !- Component Inlet Node Name 3
  Node 438;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 32,    !- Name
  Air Loop HVAC Outdoor Air System 32 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 32 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 32 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 33;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 33,              !- Name
  Node 581,                               !- Relief Air Outlet Node Name
  Node 437,                               !- Return Air Node Name
  Node 582,                               !- Mixed Air Node Name
  Node 580,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 28,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 35,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 32 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 32 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 32 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 580;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 32 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 32 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 32 Outdoor Air Mixer, !- Name
  Node 582,                               !- Mixed Air Node Name
  Node 580,                               !- Outdoor Air Stream Node Name
  Node 581,                               !- Relief Air Stream Node Name
  Node 437;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 582 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 438,                               !- Reference Setpoint Node Name
  Node 442,                               !- Fan Inlet Node Name
  Node 438,                               !- Fan Outlet Node Name
  Node 582;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 38 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 582,                               !- DX Cooling Coil System Inlet Node Name
  Node 442,                               !- DX Cooling Coil System Outlet Node Name
  Node 442,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 38; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 38, !- Name
  Node 582,                               !- Indoor Air Inlet Node Name
  Node 442,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 442 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 438,                               !- Reference Setpoint Node Name
  Node 442,                               !- Fan Inlet Node Name
  Node 438,                               !- Fan Outlet Node Name
  Node 442;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 38,                         !- Name
  Always On Discrete 38,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 442,                               !- Air Inlet Node Name
  Node 438,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 38, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_197_9ebd7195,                      !- Control Zone Name
  Node 44,                                !- Zone Node Name
  Node 441,                               !- Zone Inlet Node Name
  Node 438;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 4 Room 197 Node 439 Supply Path, !- Name
  Node 439,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 39;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 39,         !- Name
  Node 439,                               !- Inlet Node Name
  Node 443;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 4 Room 197 Return Path, !- Name
  Node 440,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 39;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 39,            !- Name
  Node 440,                               !- Outlet Node Name
  Node 444;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 5 Room 158,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 5 Room 158Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 5 Room 158 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 78,                                !- Supply Side Inlet Node Name
  Node 81,                                !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 5 Room 158 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 5 Room 158 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 5 Room 158 Supply Outlet Nodes, !- Name
  Node 79;                                !- Node Name 1

NodeList,
  Air Loop HVAC Floor 5 Room 158 Demand Inlet Nodes, !- Name
  Node 80;                                !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 5 Room 158,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 5 Room 158Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 5 Room 158 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 5 Room 158 Availability Manager, !- Name
  Always On Discrete 4;                   !- Schedule Name

BranchList,
  Air Loop HVAC Floor 5 Room 158 Supply Branches, !- Name
  Air Loop HVAC Floor 5 Room 158 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 5 Room 158 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 33,    !- Component Name 1
  Node 78,                                !- Component Inlet Node Name 1
  Node 585,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 4 CoilSystem, !- Component Name 2
  Node 585,                               !- Component Inlet Node Name 2
  Node 83,                                !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 4,                          !- Component Name 3
  Node 83,                                !- Component Inlet Node Name 3
  Node 79;                                !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 33,    !- Name
  Air Loop HVAC Outdoor Air System 33 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 33 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 33 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 34;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 34,              !- Name
  Node 584,                               !- Relief Air Outlet Node Name
  Node 78,                                !- Return Air Node Name
  Node 585,                               !- Mixed Air Node Name
  Node 583,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 29,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 36,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 33 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 33 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 33 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 583;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 33 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 33 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 33 Outdoor Air Mixer, !- Name
  Node 585,                               !- Mixed Air Node Name
  Node 583,                               !- Outdoor Air Stream Node Name
  Node 584,                               !- Relief Air Stream Node Name
  Node 78;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 585 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 79,                                !- Reference Setpoint Node Name
  Node 83,                                !- Fan Inlet Node Name
  Node 79,                                !- Fan Outlet Node Name
  Node 585;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 4 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 585,                               !- DX Cooling Coil System Inlet Node Name
  Node 83,                                !- DX Cooling Coil System Outlet Node Name
  Node 83,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 4; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 4, !- Name
  Node 585,                               !- Indoor Air Inlet Node Name
  Node 83,                                !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 83 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 79,                                !- Reference Setpoint Node Name
  Node 83,                                !- Fan Inlet Node Name
  Node 79,                                !- Fan Outlet Node Name
  Node 83;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 4,                          !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 83,                                !- Air Inlet Node Name
  Node 79,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 4, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_158_72c3b06a,                      !- Control Zone Name
  Node 5,                                 !- Zone Node Name
  Node 82,                                !- Zone Inlet Node Name
  Node 79;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 5 Room 158 Node 80 Supply Path, !- Name
  Node 80,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Node 80,                                !- Inlet Node Name
  Node 84;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 5 Room 158 Return Path, !- Name
  Node 81,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Node 81,                                !- Outlet Node Name
  Node 85;                                !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 5 Room 163,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 5 Room 163Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 5 Room 163 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 118,                               !- Supply Side Inlet Node Name
  Node 121,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 5 Room 163 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 5 Room 163 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 5 Room 163 Supply Outlet Nodes, !- Name
  Node 119;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 5 Room 163 Demand Inlet Nodes, !- Name
  Node 120;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 5 Room 163,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 5 Room 163Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 5 Room 163 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 5 Room 163 Availability Manager, !- Name
  Always On Discrete 9;                   !- Schedule Name

BranchList,
  Air Loop HVAC Floor 5 Room 163 Supply Branches, !- Name
  Air Loop HVAC Floor 5 Room 163 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 5 Room 163 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 34,    !- Component Name 1
  Node 118,                               !- Component Inlet Node Name 1
  Node 588,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 9 CoilSystem, !- Component Name 2
  Node 588,                               !- Component Inlet Node Name 2
  Node 123,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 9,                          !- Component Name 3
  Node 123,                               !- Component Inlet Node Name 3
  Node 119;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 34,    !- Name
  Air Loop HVAC Outdoor Air System 34 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 34 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 34 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 35;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 35,              !- Name
  Node 587,                               !- Relief Air Outlet Node Name
  Node 118,                               !- Return Air Node Name
  Node 588,                               !- Mixed Air Node Name
  Node 586,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 30,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 37,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 34 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 34 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 34 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 586;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 34 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 34 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 34 Outdoor Air Mixer, !- Name
  Node 588,                               !- Mixed Air Node Name
  Node 586,                               !- Outdoor Air Stream Node Name
  Node 587,                               !- Relief Air Stream Node Name
  Node 118;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 588 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 119,                               !- Reference Setpoint Node Name
  Node 123,                               !- Fan Inlet Node Name
  Node 119,                               !- Fan Outlet Node Name
  Node 588;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 9 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 588,                               !- DX Cooling Coil System Inlet Node Name
  Node 123,                               !- DX Cooling Coil System Outlet Node Name
  Node 123,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 9; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 9, !- Name
  Node 588,                               !- Indoor Air Inlet Node Name
  Node 123,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 123 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 119,                               !- Reference Setpoint Node Name
  Node 123,                               !- Fan Inlet Node Name
  Node 119,                               !- Fan Outlet Node Name
  Node 123;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 9,                          !- Name
  Always On Discrete 9,                   !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 123,                               !- Air Inlet Node Name
  Node 119,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 9, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_163_a5130ee6,                      !- Control Zone Name
  Node 10,                                !- Zone Node Name
  Node 122,                               !- Zone Inlet Node Name
  Node 119;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 5 Room 163 Node 120 Supply Path, !- Name
  Node 120,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 10;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 10,         !- Name
  Node 120,                               !- Inlet Node Name
  Node 124;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 5 Room 163 Return Path, !- Name
  Node 121,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 10;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 10,            !- Name
  Node 121,                               !- Outlet Node Name
  Node 125;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 5 Room 168,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 5 Room 168Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 5 Room 168 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 245,                               !- Supply Side Inlet Node Name
  Node 248,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 5 Room 168 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 5 Room 168 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 5 Room 168 Supply Outlet Nodes, !- Name
  Node 246;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 5 Room 168 Demand Inlet Nodes, !- Name
  Node 247;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 5 Room 168,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 5 Room 168Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 5 Room 168 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 5 Room 168 Availability Manager, !- Name
  Always On Discrete 14;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 5 Room 168 Supply Branches, !- Name
  Air Loop HVAC Floor 5 Room 168 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 5 Room 168 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 35,    !- Component Name 1
  Node 245,                               !- Component Inlet Node Name 1
  Node 591,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 14 CoilSystem, !- Component Name 2
  Node 591,                               !- Component Inlet Node Name 2
  Node 250,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 14,                         !- Component Name 3
  Node 250,                               !- Component Inlet Node Name 3
  Node 246;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 35,    !- Name
  Air Loop HVAC Outdoor Air System 35 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 35 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 35 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 36;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 36,              !- Name
  Node 590,                               !- Relief Air Outlet Node Name
  Node 245,                               !- Return Air Node Name
  Node 591,                               !- Mixed Air Node Name
  Node 589,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 31,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 38,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 35 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 35 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 35 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 589;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 35 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 35 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 35 Outdoor Air Mixer, !- Name
  Node 591,                               !- Mixed Air Node Name
  Node 589,                               !- Outdoor Air Stream Node Name
  Node 590,                               !- Relief Air Stream Node Name
  Node 245;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 591 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 246,                               !- Reference Setpoint Node Name
  Node 250,                               !- Fan Inlet Node Name
  Node 246,                               !- Fan Outlet Node Name
  Node 591;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 14 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 591,                               !- DX Cooling Coil System Inlet Node Name
  Node 250,                               !- DX Cooling Coil System Outlet Node Name
  Node 250,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 14; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 14, !- Name
  Node 591,                               !- Indoor Air Inlet Node Name
  Node 250,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 250 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 246,                               !- Reference Setpoint Node Name
  Node 250,                               !- Fan Inlet Node Name
  Node 246,                               !- Fan Outlet Node Name
  Node 250;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 14,                         !- Name
  Always On Discrete 14,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 250,                               !- Air Inlet Node Name
  Node 246,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 14, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_168_eee44cb1,                      !- Control Zone Name
  Node 15,                                !- Zone Node Name
  Node 249,                               !- Zone Inlet Node Name
  Node 246;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 5 Room 168 Node 247 Supply Path, !- Name
  Node 247,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 15;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 15,         !- Name
  Node 247,                               !- Inlet Node Name
  Node 251;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 5 Room 168 Return Path, !- Name
  Node 248,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 15;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 15,            !- Name
  Node 248,                               !- Outlet Node Name
  Node 252;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 5 Room 173,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 5 Room 173Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 5 Room 173 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 285,                               !- Supply Side Inlet Node Name
  Node 288,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 5 Room 173 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 5 Room 173 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 5 Room 173 Supply Outlet Nodes, !- Name
  Node 286;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 5 Room 173 Demand Inlet Nodes, !- Name
  Node 287;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 5 Room 173,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 5 Room 173Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 5 Room 173 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 5 Room 173 Availability Manager, !- Name
  Always On Discrete 19;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 5 Room 173 Supply Branches, !- Name
  Air Loop HVAC Floor 5 Room 173 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 5 Room 173 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 36,    !- Component Name 1
  Node 285,                               !- Component Inlet Node Name 1
  Node 594,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 19 CoilSystem, !- Component Name 2
  Node 594,                               !- Component Inlet Node Name 2
  Node 290,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 19,                         !- Component Name 3
  Node 290,                               !- Component Inlet Node Name 3
  Node 286;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 36,    !- Name
  Air Loop HVAC Outdoor Air System 36 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 36 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 36 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 37;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 37,              !- Name
  Node 593,                               !- Relief Air Outlet Node Name
  Node 285,                               !- Return Air Node Name
  Node 594,                               !- Mixed Air Node Name
  Node 592,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 32,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 39,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 36 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 36 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 36 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 592;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 36 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 36 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 36 Outdoor Air Mixer, !- Name
  Node 594,                               !- Mixed Air Node Name
  Node 592,                               !- Outdoor Air Stream Node Name
  Node 593,                               !- Relief Air Stream Node Name
  Node 285;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 594 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 286,                               !- Reference Setpoint Node Name
  Node 290,                               !- Fan Inlet Node Name
  Node 286,                               !- Fan Outlet Node Name
  Node 594;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 19 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 594,                               !- DX Cooling Coil System Inlet Node Name
  Node 290,                               !- DX Cooling Coil System Outlet Node Name
  Node 290,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 19; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 19, !- Name
  Node 594,                               !- Indoor Air Inlet Node Name
  Node 290,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 290 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 286,                               !- Reference Setpoint Node Name
  Node 290,                               !- Fan Inlet Node Name
  Node 286,                               !- Fan Outlet Node Name
  Node 290;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 19,                         !- Name
  Always On Discrete 19,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 290,                               !- Air Inlet Node Name
  Node 286,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 19, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_173_17b56888,                      !- Control Zone Name
  Node 20,                                !- Zone Node Name
  Node 289,                               !- Zone Inlet Node Name
  Node 286;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 5 Room 173 Node 287 Supply Path, !- Name
  Node 287,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 20;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 20,         !- Name
  Node 287,                               !- Inlet Node Name
  Node 291;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 5 Room 173 Return Path, !- Name
  Node 288,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 20;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 20,            !- Name
  Node 288,                               !- Outlet Node Name
  Node 292;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 5 Room 183,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 5 Room 183Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 5 Room 183 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 325,                               !- Supply Side Inlet Node Name
  Node 328,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 5 Room 183 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 5 Room 183 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 5 Room 183 Supply Outlet Nodes, !- Name
  Node 326;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 5 Room 183 Demand Inlet Nodes, !- Name
  Node 327;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 5 Room 183,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 5 Room 183Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 5 Room 183 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 5 Room 183 Availability Manager, !- Name
  Always On Discrete 24;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 5 Room 183 Supply Branches, !- Name
  Air Loop HVAC Floor 5 Room 183 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 5 Room 183 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 37,    !- Component Name 1
  Node 325,                               !- Component Inlet Node Name 1
  Node 597,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 24 CoilSystem, !- Component Name 2
  Node 597,                               !- Component Inlet Node Name 2
  Node 330,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 24,                         !- Component Name 3
  Node 330,                               !- Component Inlet Node Name 3
  Node 326;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 37,    !- Name
  Air Loop HVAC Outdoor Air System 37 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 37 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 37 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 38;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 38,              !- Name
  Node 596,                               !- Relief Air Outlet Node Name
  Node 325,                               !- Return Air Node Name
  Node 597,                               !- Mixed Air Node Name
  Node 595,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 33,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 40,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 37 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 37 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 37 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 595;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 37 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 37 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 37 Outdoor Air Mixer, !- Name
  Node 597,                               !- Mixed Air Node Name
  Node 595,                               !- Outdoor Air Stream Node Name
  Node 596,                               !- Relief Air Stream Node Name
  Node 325;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 597 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 326,                               !- Reference Setpoint Node Name
  Node 330,                               !- Fan Inlet Node Name
  Node 326,                               !- Fan Outlet Node Name
  Node 597;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 24 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 597,                               !- DX Cooling Coil System Inlet Node Name
  Node 330,                               !- DX Cooling Coil System Outlet Node Name
  Node 330,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 24; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 24, !- Name
  Node 597,                               !- Indoor Air Inlet Node Name
  Node 330,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 330 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 326,                               !- Reference Setpoint Node Name
  Node 330,                               !- Fan Inlet Node Name
  Node 326,                               !- Fan Outlet Node Name
  Node 330;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 24,                         !- Name
  Always On Discrete 24,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 330,                               !- Air Inlet Node Name
  Node 326,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 24, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_183_078b34ae,                      !- Control Zone Name
  Node 30,                                !- Zone Node Name
  Node 329,                               !- Zone Inlet Node Name
  Node 326;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 5 Room 183 Node 327 Supply Path, !- Name
  Node 327,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 25;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 25,         !- Name
  Node 327,                               !- Inlet Node Name
  Node 331;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 5 Room 183 Return Path, !- Name
  Node 328,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 25;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 25,            !- Name
  Node 328,                               !- Outlet Node Name
  Node 332;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 5 Room 188,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 5 Room 188Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 5 Room 188 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 365,                               !- Supply Side Inlet Node Name
  Node 368,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 5 Room 188 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 5 Room 188 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 5 Room 188 Supply Outlet Nodes, !- Name
  Node 366;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 5 Room 188 Demand Inlet Nodes, !- Name
  Node 367;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 5 Room 188,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 5 Room 188Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 5 Room 188 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 5 Room 188 Availability Manager, !- Name
  Always On Discrete 29;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 5 Room 188 Supply Branches, !- Name
  Air Loop HVAC Floor 5 Room 188 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 5 Room 188 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 38,    !- Component Name 1
  Node 365,                               !- Component Inlet Node Name 1
  Node 600,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 29 CoilSystem, !- Component Name 2
  Node 600,                               !- Component Inlet Node Name 2
  Node 370,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 29,                         !- Component Name 3
  Node 370,                               !- Component Inlet Node Name 3
  Node 366;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 38,    !- Name
  Air Loop HVAC Outdoor Air System 38 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 38 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 38 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 39;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 39,              !- Name
  Node 599,                               !- Relief Air Outlet Node Name
  Node 365,                               !- Return Air Node Name
  Node 600,                               !- Mixed Air Node Name
  Node 598,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 34,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 41,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 38 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 38 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 38 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 598;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 38 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 38 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 38 Outdoor Air Mixer, !- Name
  Node 600,                               !- Mixed Air Node Name
  Node 598,                               !- Outdoor Air Stream Node Name
  Node 599,                               !- Relief Air Stream Node Name
  Node 365;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 600 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 366,                               !- Reference Setpoint Node Name
  Node 370,                               !- Fan Inlet Node Name
  Node 366,                               !- Fan Outlet Node Name
  Node 600;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 29 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 600,                               !- DX Cooling Coil System Inlet Node Name
  Node 370,                               !- DX Cooling Coil System Outlet Node Name
  Node 370,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 29; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 29, !- Name
  Node 600,                               !- Indoor Air Inlet Node Name
  Node 370,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 370 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 366,                               !- Reference Setpoint Node Name
  Node 370,                               !- Fan Inlet Node Name
  Node 366,                               !- Fan Outlet Node Name
  Node 370;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 29,                         !- Name
  Always On Discrete 29,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 370,                               !- Air Inlet Node Name
  Node 366,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 29, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_188_a551b7f9,                      !- Control Zone Name
  Node 35,                                !- Zone Node Name
  Node 369,                               !- Zone Inlet Node Name
  Node 366;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 5 Room 188 Node 367 Supply Path, !- Name
  Node 367,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 30;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 30,         !- Name
  Node 367,                               !- Inlet Node Name
  Node 371;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 5 Room 188 Return Path, !- Name
  Node 368,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 30;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 30,            !- Name
  Node 368,                               !- Outlet Node Name
  Node 372;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 5 Room 193,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 5 Room 193Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 5 Room 193 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 405,                               !- Supply Side Inlet Node Name
  Node 408,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 5 Room 193 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 5 Room 193 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 5 Room 193 Supply Outlet Nodes, !- Name
  Node 406;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 5 Room 193 Demand Inlet Nodes, !- Name
  Node 407;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 5 Room 193,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 5 Room 193Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 5 Room 193 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 5 Room 193 Availability Manager, !- Name
  Always On Discrete 34;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 5 Room 193 Supply Branches, !- Name
  Air Loop HVAC Floor 5 Room 193 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 5 Room 193 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 39,    !- Component Name 1
  Node 405,                               !- Component Inlet Node Name 1
  Node 603,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 34 CoilSystem, !- Component Name 2
  Node 603,                               !- Component Inlet Node Name 2
  Node 410,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 34,                         !- Component Name 3
  Node 410,                               !- Component Inlet Node Name 3
  Node 406;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 39,    !- Name
  Air Loop HVAC Outdoor Air System 39 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 39 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 39 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 40;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 40,              !- Name
  Node 602,                               !- Relief Air Outlet Node Name
  Node 405,                               !- Return Air Node Name
  Node 603,                               !- Mixed Air Node Name
  Node 601,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 35,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 42,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 39 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 39 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 39 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 601;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 39 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 39 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 39 Outdoor Air Mixer, !- Name
  Node 603,                               !- Mixed Air Node Name
  Node 601,                               !- Outdoor Air Stream Node Name
  Node 602,                               !- Relief Air Stream Node Name
  Node 405;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 603 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 406,                               !- Reference Setpoint Node Name
  Node 410,                               !- Fan Inlet Node Name
  Node 406,                               !- Fan Outlet Node Name
  Node 603;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 34 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 603,                               !- DX Cooling Coil System Inlet Node Name
  Node 410,                               !- DX Cooling Coil System Outlet Node Name
  Node 410,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 34; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 34, !- Name
  Node 603,                               !- Indoor Air Inlet Node Name
  Node 410,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 410 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 406,                               !- Reference Setpoint Node Name
  Node 410,                               !- Fan Inlet Node Name
  Node 406,                               !- Fan Outlet Node Name
  Node 410;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 34,                         !- Name
  Always On Discrete 34,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 410,                               !- Air Inlet Node Name
  Node 406,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 34, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_193_7618b801,                      !- Control Zone Name
  Node 40,                                !- Zone Node Name
  Node 409,                               !- Zone Inlet Node Name
  Node 406;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 5 Room 193 Node 407 Supply Path, !- Name
  Node 407,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 35;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 35,         !- Name
  Node 407,                               !- Inlet Node Name
  Node 411;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 5 Room 193 Return Path, !- Name
  Node 408,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 35;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 35,            !- Name
  Node 408,                               !- Outlet Node Name
  Node 412;                               !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC Floor 5 Room 198,         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC Floor 5 Room 198Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC Floor 5 Room 198 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 445,                               !- Supply Side Inlet Node Name
  Node 448,                               !- Demand Side Outlet Node Name
  Air Loop HVAC Floor 5 Room 198 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Air Loop HVAC Floor 5 Room 198 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC Floor 5 Room 198 Supply Outlet Nodes, !- Name
  Node 446;                               !- Node Name 1

NodeList,
  Air Loop HVAC Floor 5 Room 198 Demand Inlet Nodes, !- Name
  Node 447;                               !- Node Name 1

Sizing:System,
  Air Loop HVAC Floor 5 Room 198,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC Floor 5 Room 198Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Floor 5 Room 198 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Floor 5 Room 198 Availability Manager, !- Name
  Always On Discrete 39;                  !- Schedule Name

BranchList,
  Air Loop HVAC Floor 5 Room 198 Supply Branches, !- Name
  Air Loop HVAC Floor 5 Room 198 Main Branch; !- Branch Name 1

Branch,
  Air Loop HVAC Floor 5 Room 198 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 40,    !- Component Name 1
  Node 445,                               !- Component Inlet Node Name 1
  Node 606,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Variable Speed - Two Speeds 39 CoilSystem, !- Component Name 2
  Node 606,                               !- Component Inlet Node Name 2
  Node 450,                               !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  Var Spd Fan 39,                         !- Component Name 3
  Node 450,                               !- Component Inlet Node Name 3
  Node 446;                               !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 40,    !- Name
  Air Loop HVAC Outdoor Air System 40 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 40 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 40 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 41;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 41,              !- Name
  Node 605,                               !- Relief Air Outlet Node Name
  Node 445,                               !- Return Air Node Name
  Node 606,                               !- Mixed Air Node Name
  Node 604,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  VAV with Reheat Occ Sch 36,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 43,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 40 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 40 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 40 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 604;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 40 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 40 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 40 Outdoor Air Mixer, !- Name
  Node 606,                               !- Mixed Air Node Name
  Node 604,                               !- Outdoor Air Stream Node Name
  Node 605,                               !- Relief Air Stream Node Name
  Node 445;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 606 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 446,                               !- Reference Setpoint Node Name
  Node 450,                               !- Fan Inlet Node Name
  Node 446,                               !- Fan Outlet Node Name
  Node 606;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Variable Speed - Two Speeds 39 CoilSystem, !- Name
  ,                                       !- Availability Schedule Name
  Node 606,                               !- DX Cooling Coil System Inlet Node Name
  Node 450,                               !- DX Cooling Coil System Outlet Node Name
  Node 450,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  Coil Cooling DX Variable Speed - Two Speeds 39; !- Cooling Coil Name

Coil:Cooling:DX:VariableSpeed,
  Coil Cooling DX Variable Speed - Two Speeds 39, !- Name
  Node 606,                               !- Indoor Air Inlet Node Name
  Node 450,                               !- Indoor Air Outlet Node Name
  2,                                      !- Number of Speeds {dimensionless}
  2,                                      !- Nominal Speed Level {dimensionless}
  AutoSize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  AutoSize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  8914.185229,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3.980488789,                            !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.944,                                  !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  16456.94607,                            !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.73,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  4.08,                                   !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  1.888,                                  !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow; !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2

SetpointManager:MixedAir,
  Node 450 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 446,                               !- Reference Setpoint Node Name
  Node 450,                               !- Fan Inlet Node Name
  Node 446,                               !- Fan Outlet Node Name
  Node 450;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 39,                         !- Name
  Always On Discrete 39,                  !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 450,                               !- Air Inlet Node Name
  Node 446,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling 39, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Room_198_daeeb6d8,                      !- Control Zone Name
  Node 45,                                !- Zone Node Name
  Node 449,                               !- Zone Inlet Node Name
  Node 446;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC Floor 5 Room 198 Node 447 Supply Path, !- Name
  Node 447,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 40;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 40,         !- Name
  Node 447,                               !- Inlet Node Name
  Node 451;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC Floor 5 Room 198 Return Path, !- Name
  Node 448,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 40;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 40,            !- Name
  Node 448,                               !- Outlet Node Name
  Node 452;                               !- Inlet Node Name 1

PlantLoop,
  Hot Water Loop Floor 1,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Floor 1 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 454,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 453,                               !- Plant Side Inlet Node Name
  Node 454,                               !- Plant Side Outlet Node Name
  Hot Water Loop Floor 1 Supply Branches, !- Plant Side Branch List Name
  Hot Water Loop Floor 1 Supply Connector List, !- Plant Side Connector List Name
  Node 456,                               !- Demand Side Inlet Node Name
  Node 457,                               !- Demand Side Outlet Node Name
  Hot Water Loop Floor 1 Demand Branches, !- Demand Side Branch List Name
  Hot Water Loop Floor 1 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop Floor 1,                 !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Floor 1 Supply Branches, !- Name
  Hot Water Loop Floor 1 Supply Inlet Branch, !- Branch Name 1
  Hot Water Loop Floor 1 Supply Branch 1, !- Branch Name 2
  Hot Water Loop Floor 1 Supply Branch 2, !- Branch Name 3
  Hot Water Loop Floor 1 Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Hot Water Loop Floor 1 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Floor 1 Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Floor 1 Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Floor 1 Supply Splitter, !- Name
  Hot Water Loop Floor 1 Supply Inlet Branch, !- Inlet Branch Name
  Hot Water Loop Floor 1 Supply Branch 1, !- Outlet Branch Name 1
  Hot Water Loop Floor 1 Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Floor 1 Supply Mixer,    !- Name
  Hot Water Loop Floor 1 Supply Outlet Branch, !- Outlet Branch Name
  Hot Water Loop Floor 1 Supply Branch 1, !- Inlet Branch Name 1
  Hot Water Loop Floor 1 Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Hot Water Loop Floor 1 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 1,                  !- Component Name 1
  Node 453,                               !- Component Inlet Node Name 1
  Node 459,                               !- Component Outlet Node Name 1
  Pipe:Adiabatic,                         !- Component Object Type 2
  Pipe Adiabatic 4,                       !- Component Name 2
  Node 459,                               !- Component Inlet Node Name 2
  Node 493;                               !- Component Outlet Node Name 2

Pump:ConstantSpeed,
  Pump Constant Speed 1,                  !- Name
  Node 453,                               !- Inlet Node Name
  Node 459,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 459,                               !- Inlet Node Name
  Node 493;                               !- Outlet Node Name

Branch,
  Hot Water Loop Floor 1 Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Hot Water Tank  Floor 1,                !- Component Name 1
  Node 455,                               !- Component Inlet Node Name 1
  Node 460;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Hot Water Tank  Floor 1,                !- Name
  1,                                      !- Tank Volume {m3}
  SHW_Temperature_140F,                   !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.95,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  500,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  500,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 455,                               !- Use Side Inlet Node Name
  Node 460,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

WaterHeater:Sizing,
  Hot Water Tank  Floor 1,                !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Hot Water Loop Floor 1 Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 488,                               !- Component Inlet Node Name 1
  Node 489;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 488,                               !- Inlet Node Name
  Node 489;                               !- Outlet Node Name

Branch,
  Hot Water Loop Floor 1 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 1 Supply Outlet Pipe, !- Component Name 1
  Hot Water Loop Floor 1 Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 454;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 1 Supply Outlet Pipe, !- Name
  Hot Water Loop Floor 1 Supply Outlet Pipe Node, !- Inlet Node Name
  Node 454;                               !- Outlet Node Name

BranchList,
  Hot Water Loop Floor 1 Demand Branches, !- Name
  Hot Water Loop Floor 1 Demand Inlet Branch, !- Branch Name 1
  Hot Water Loop Floor 1 Demand Branch 1, !- Branch Name 2
  Hot Water Loop Floor 1 Demand Branch 2, !- Branch Name 3
  Hot Water Loop Floor 1 Demand Branch 3, !- Branch Name 4
  Hot Water Loop Floor 1 Demand Branch 4, !- Branch Name 5
  Hot Water Loop Floor 1 Demand Branch 5, !- Branch Name 6
  Hot Water Loop Floor 1 Demand Branch 6, !- Branch Name 7
  Hot Water Loop Floor 1 Demand Branch 7, !- Branch Name 8
  Hot Water Loop Floor 1 Demand Branch 8, !- Branch Name 9
  Hot Water Loop Floor 1 Demand Branch 9, !- Branch Name 10
  Hot Water Loop Floor 1 Demand Bypass Branch, !- Branch Name 11
  Hot Water Loop Floor 1 Demand Outlet Branch; !- Branch Name 12

ConnectorList,
  Hot Water Loop Floor 1 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Floor 1 Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Floor 1 Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Floor 1 Demand Splitter, !- Name
  Hot Water Loop Floor 1 Demand Inlet Branch, !- Inlet Branch Name
  Hot Water Loop Floor 1 Demand Branch 1, !- Outlet Branch Name 1
  Hot Water Loop Floor 1 Demand Branch 2, !- Outlet Branch Name 2
  Hot Water Loop Floor 1 Demand Branch 3, !- Outlet Branch Name 3
  Hot Water Loop Floor 1 Demand Branch 4, !- Outlet Branch Name 4
  Hot Water Loop Floor 1 Demand Branch 5, !- Outlet Branch Name 5
  Hot Water Loop Floor 1 Demand Branch 6, !- Outlet Branch Name 6
  Hot Water Loop Floor 1 Demand Branch 7, !- Outlet Branch Name 7
  Hot Water Loop Floor 1 Demand Branch 8, !- Outlet Branch Name 8
  Hot Water Loop Floor 1 Demand Branch 9, !- Outlet Branch Name 9
  Hot Water Loop Floor 1 Demand Bypass Branch; !- Outlet Branch Name 10

Connector:Mixer,
  Hot Water Loop Floor 1 Demand Mixer,    !- Name
  Hot Water Loop Floor 1 Demand Outlet Branch, !- Outlet Branch Name
  Hot Water Loop Floor 1 Demand Branch 1, !- Inlet Branch Name 1
  Hot Water Loop Floor 1 Demand Branch 2, !- Inlet Branch Name 2
  Hot Water Loop Floor 1 Demand Branch 3, !- Inlet Branch Name 3
  Hot Water Loop Floor 1 Demand Branch 4, !- Inlet Branch Name 4
  Hot Water Loop Floor 1 Demand Branch 5, !- Inlet Branch Name 5
  Hot Water Loop Floor 1 Demand Branch 6, !- Inlet Branch Name 6
  Hot Water Loop Floor 1 Demand Branch 7, !- Inlet Branch Name 7
  Hot Water Loop Floor 1 Demand Branch 8, !- Inlet Branch Name 8
  Hot Water Loop Floor 1 Demand Branch 9, !- Inlet Branch Name 9
  Hot Water Loop Floor 1 Demand Bypass Branch; !- Inlet Branch Name 10

Branch,
  Hot Water Loop Floor 1 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 456,                               !- Component Inlet Node Name 1
  Node 490;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 456,                               !- Inlet Node Name
  Node 490;                               !- Outlet Node Name

Branch,
  Hot Water Loop Floor 1 Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 1 Room 184,  !- Component Name 1
  Node 145,                               !- Component Inlet Node Name 1
  Node 146;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 1 Room 184,  !- Name
  Node 145,                               !- Inlet Node Name
  Node 146,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Room 184;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 1 Room 184,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_184_7dd9a879,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 1 Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 1 Room 189,  !- Component Name 1
  Node 147,                               !- Component Inlet Node Name 1
  Node 148;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 1 Room 189,  !- Name
  Node 147,                               !- Inlet Node Name
  Node 148,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Room 189;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 1 Room 189,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_189_f6222f36,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 1 Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 1 Room 194,  !- Component Name 1
  Node 149,                               !- Component Inlet Node Name 1
  Node 150;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 1 Room 194,  !- Name
  Node 149,                               !- Inlet Node Name
  Node 150,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Room 194;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 1 Room 194,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_194_89083346,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 1 Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 1 Room 159,  !- Component Name 1
  Node 151,                               !- Component Inlet Node Name 1
  Node 152;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 1 Room 159,  !- Name
  Node 151,                               !- Inlet Node Name
  Node 152,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Room 159;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 1 Room 159,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_159_8b47793c,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 1 Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 1 Room 164,  !- Component Name 1
  Node 153,                               !- Component Inlet Node Name 1
  Node 154;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 1 Room 164,  !- Name
  Node 153,                               !- Inlet Node Name
  Node 154,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Room 164;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 1 Room 164,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_164_3e08d99e,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 1 Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 1 Room 169,  !- Component Name 1
  Node 155,                               !- Component Inlet Node Name 1
  Node 156;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 1 Room 169,  !- Name
  Node 155,                               !- Inlet Node Name
  Node 156,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Room 169;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 1 Room 169,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_169_363acbfe,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 1 Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 1 Room 179,  !- Component Name 1
  Node 157,                               !- Component Inlet Node Name 1
  Node 158;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 1 Room 179,  !- Name
  Node 157,                               !- Inlet Node Name
  Node 158,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Room 179;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 1 Room 179,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_179_acc3bcf1,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 1 Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 1 Room 154,  !- Component Name 1
  Node 458,                               !- Component Inlet Node Name 1
  Node 461;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 1 Room 154,  !- Name
  Node 458,                               !- Inlet Node Name
  Node 461,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Room 154;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 1 Room 154,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  WaterUse Schedule 120F 3,               !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_154_88f8efbc,                      !- Zone Name
  WaterUse Sensible Fraction Schedule 20p 3, !- Sensible Fraction Schedule Name
  WaterUse Latent Fraction Schedule 5p 3; !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 1 Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 491,                               !- Component Inlet Node Name 1
  Node 492;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 491,                               !- Inlet Node Name
  Node 492;                               !- Outlet Node Name

Branch,
  Hot Water Loop Floor 1 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 1 Demand Bypass Pipe, !- Component Name 1
  Hot Water Loop Floor 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Floor 1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 1 Demand Bypass Pipe, !- Name
  Hot Water Loop Floor 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Floor 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Floor 1 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 1 Demand Outlet Pipe, !- Component Name 1
  Hot Water Loop Floor 1 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 457;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 1 Demand Outlet Pipe, !- Name
  Hot Water Loop Floor 1 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 457;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Floor 1 Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Floor 1 Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Floor 1 Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Floor 1 Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Floor 1 Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Hot Water Tank  Floor 1;                !- Equipment Name 1

PlantLoop,
  Hot Water Loop Floor 2,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Floor 2 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 137,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 136,                               !- Plant Side Inlet Node Name
  Node 137,                               !- Plant Side Outlet Node Name
  Hot Water Loop Floor 2 Supply Branches, !- Plant Side Branch List Name
  Hot Water Loop Floor 2 Supply Connector List, !- Plant Side Connector List Name
  Node 139,                               !- Demand Side Inlet Node Name
  Node 140,                               !- Demand Side Outlet Node Name
  Hot Water Loop Floor 2 Demand Branches, !- Demand Side Branch List Name
  Hot Water Loop Floor 2 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop Floor 2,                 !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Floor 2 Supply Branches, !- Name
  Hot Water Loop Floor 2 Supply Inlet Branch, !- Branch Name 1
  Hot Water Loop Floor 2 Supply Branch 1, !- Branch Name 2
  Hot Water Loop Floor 2 Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Hot Water Loop Floor 2 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Floor 2 Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Floor 2 Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Floor 2 Supply Splitter, !- Name
  Hot Water Loop Floor 2 Supply Inlet Branch, !- Inlet Branch Name
  Hot Water Loop Floor 2 Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Hot Water Loop Floor 2 Supply Mixer,    !- Name
  Hot Water Loop Floor 2 Supply Outlet Branch, !- Outlet Branch Name
  Hot Water Loop Floor 2 Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Hot Water Loop Floor 2 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 2,                  !- Component Name 1
  Node 136,                               !- Component Inlet Node Name 1
  Node 142;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 2,                  !- Name
  Node 136,                               !- Inlet Node Name
  Node 142,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Floor 2 Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Hot Water Tank Floor 2,                 !- Component Name 1
  Node 138,                               !- Component Inlet Node Name 1
  Node 143;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Hot Water Tank Floor 2,                 !- Name
  1,                                      !- Tank Volume {m3}
  SHW_Temperature_140F,                   !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.95,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  500,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  500,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 138,                               !- Use Side Inlet Node Name
  Node 143,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

WaterHeater:Sizing,
  Hot Water Tank Floor 2,                 !- WaterHeater Name
  PerPerson,                              !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1,                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}
  16,                                     !- Number of Bedrooms
  8,                                      !- Number of Bathrooms
  50,                                     !- Storage Capacity per Person {m3/person}
  20,                                     !- Recovery Capacity per Person {m3/hr-person}
  2,                                      !- Storage Capacity per Floor Area {m3/m2}
  1,                                      !- Recovery Capacity per Floor Area {m3/hr-m2}
  8,                                      !- Number of Units
  150,                                    !- Storage Capacity per Unit {m3}
  50,                                     !- Recovery Capacity PerUnit {m3/hr}
  50,                                     !- Storage Capacity per Collector Area {m3/m2}
  2;                                      !- Height Aspect Ratio

Branch,
  Hot Water Loop Floor 2 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 2 Supply Outlet Pipe, !- Component Name 1
  Hot Water Loop Floor 2 Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 137;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 2 Supply Outlet Pipe, !- Name
  Hot Water Loop Floor 2 Supply Outlet Pipe Node, !- Inlet Node Name
  Node 137;                               !- Outlet Node Name

BranchList,
  Hot Water Loop Floor 2 Demand Branches, !- Name
  Hot Water Loop Floor 2 Demand Inlet Branch, !- Branch Name 1
  Hot Water Loop Floor 2 Demand Branch 1, !- Branch Name 2
  Hot Water Loop Floor 2 Demand Branch 2, !- Branch Name 3
  Hot Water Loop Floor 2 Demand Branch 3, !- Branch Name 4
  Hot Water Loop Floor 2 Demand Branch 4, !- Branch Name 5
  Hot Water Loop Floor 2 Demand Branch 5, !- Branch Name 6
  Hot Water Loop Floor 2 Demand Branch 6, !- Branch Name 7
  Hot Water Loop Floor 2 Demand Branch 7, !- Branch Name 8
  Hot Water Loop Floor 2 Demand Branch 8, !- Branch Name 9
  Hot Water Loop Floor 2 Demand Bypass Branch, !- Branch Name 10
  Hot Water Loop Floor 2 Demand Outlet Branch; !- Branch Name 11

ConnectorList,
  Hot Water Loop Floor 2 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Floor 2 Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Floor 2 Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Floor 2 Demand Splitter, !- Name
  Hot Water Loop Floor 2 Demand Inlet Branch, !- Inlet Branch Name
  Hot Water Loop Floor 2 Demand Branch 1, !- Outlet Branch Name 1
  Hot Water Loop Floor 2 Demand Branch 2, !- Outlet Branch Name 2
  Hot Water Loop Floor 2 Demand Branch 3, !- Outlet Branch Name 3
  Hot Water Loop Floor 2 Demand Branch 4, !- Outlet Branch Name 4
  Hot Water Loop Floor 2 Demand Branch 5, !- Outlet Branch Name 5
  Hot Water Loop Floor 2 Demand Branch 6, !- Outlet Branch Name 6
  Hot Water Loop Floor 2 Demand Branch 7, !- Outlet Branch Name 7
  Hot Water Loop Floor 2 Demand Branch 8, !- Outlet Branch Name 8
  Hot Water Loop Floor 2 Demand Bypass Branch; !- Outlet Branch Name 9

Connector:Mixer,
  Hot Water Loop Floor 2 Demand Mixer,    !- Name
  Hot Water Loop Floor 2 Demand Outlet Branch, !- Outlet Branch Name
  Hot Water Loop Floor 2 Demand Branch 1, !- Inlet Branch Name 1
  Hot Water Loop Floor 2 Demand Branch 2, !- Inlet Branch Name 2
  Hot Water Loop Floor 2 Demand Branch 3, !- Inlet Branch Name 3
  Hot Water Loop Floor 2 Demand Branch 4, !- Inlet Branch Name 4
  Hot Water Loop Floor 2 Demand Branch 5, !- Inlet Branch Name 5
  Hot Water Loop Floor 2 Demand Branch 6, !- Inlet Branch Name 6
  Hot Water Loop Floor 2 Demand Branch 7, !- Inlet Branch Name 7
  Hot Water Loop Floor 2 Demand Branch 8, !- Inlet Branch Name 8
  Hot Water Loop Floor 2 Demand Bypass Branch; !- Inlet Branch Name 9

Branch,
  Hot Water Loop Floor 2 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 2 Demand Inlet Pipe, !- Component Name 1
  Node 139,                               !- Component Inlet Node Name 1
  Hot Water Loop Floor 2 Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 2 Demand Inlet Pipe, !- Name
  Node 139,                               !- Inlet Node Name
  Hot Water Loop Floor 2 Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Hot Water Loop Floor 2 Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 2 Room 155,  !- Component Name 1
  Node 141,                               !- Component Inlet Node Name 1
  Node 144;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 2 Room 155,  !- Name
  Node 141,                               !- Inlet Node Name
  Node 144,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Room 155;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 2 Room 155,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  WaterUse Schedule 120F 15,              !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_155_0ae0dd08,                      !- Zone Name
  WaterUse Sensible Fraction Schedule 20p 15, !- Sensible Fraction Schedule Name
  WaterUse Latent Fraction Schedule 5p 15; !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 2 Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 2 Room 160,  !- Component Name 1
  Node 159,                               !- Component Inlet Node Name 1
  Node 160;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 2 Room 160,  !- Name
  Node 159,                               !- Inlet Node Name
  Node 160,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Room 160;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 2 Room 160,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_160_a3478f36,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 2 Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 2 Room 165,  !- Component Name 1
  Node 161,                               !- Component Inlet Node Name 1
  Node 162;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 2 Room 165,  !- Name
  Node 161,                               !- Inlet Node Name
  Node 162,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Room 165;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 2 Room 165,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_165_a5b36c44,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 2 Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 2 Room 170,  !- Component Name 1
  Node 163,                               !- Component Inlet Node Name 1
  Node 164;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 2 Room 170,  !- Name
  Node 163,                               !- Inlet Node Name
  Node 164,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Room 170;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 2 Room 170,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_170_bd5fbc68,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 2 Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 2 Room 180,  !- Component Name 1
  Node 165,                               !- Component Inlet Node Name 1
  Node 166;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 2 Room 180,  !- Name
  Node 165,                               !- Inlet Node Name
  Node 166,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Room 180;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 2 Room 180,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_180_7ad8616b,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 2 Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 2 Room 185,  !- Component Name 1
  Node 167,                               !- Component Inlet Node Name 1
  Node 168;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 2 Room 185,  !- Name
  Node 167,                               !- Inlet Node Name
  Node 168,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Room 185;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 2 Room 185,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_185_11312bd5,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 2 Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 2 Room 190,  !- Component Name 1
  Node 169,                               !- Component Inlet Node Name 1
  Node 170;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 2 Room 190,  !- Name
  Node 169,                               !- Inlet Node Name
  Node 170,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Room 190;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 2 Room 190,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  LargeOffice Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_190_49bae4c7,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 2 Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 2 Room 195,  !- Component Name 1
  Node 171,                               !- Component Inlet Node Name 1
  Node 172;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 2 Room 195,  !- Name
  Node 171,                               !- Inlet Node Name
  Node 172,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Room 195;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 2 Room 195,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_195_a34f2085,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 2 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 2 Demand Bypass Pipe, !- Component Name 1
  Hot Water Loop Floor 2 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Floor 2 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 2 Demand Bypass Pipe, !- Name
  Hot Water Loop Floor 2 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Floor 2 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Floor 2 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 2 Demand Outlet Pipe, !- Component Name 1
  Hot Water Loop Floor 2 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 140;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 2 Demand Outlet Pipe, !- Name
  Hot Water Loop Floor 2 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 140;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Floor 2 Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Floor 2 Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Floor 2 Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Floor 2 Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Floor 2 Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Hot Water Tank Floor 2;                 !- Equipment Name 1

PlantLoop,
  Hot Water Loop Floor 3,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Floor 3 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 174,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 173,                               !- Plant Side Inlet Node Name
  Node 174,                               !- Plant Side Outlet Node Name
  Hot Water Loop Floor 3 Supply Branches, !- Plant Side Branch List Name
  Hot Water Loop Floor 3 Supply Connector List, !- Plant Side Connector List Name
  Node 176,                               !- Demand Side Inlet Node Name
  Node 177,                               !- Demand Side Outlet Node Name
  Hot Water Loop Floor 3 Demand Branches, !- Demand Side Branch List Name
  Hot Water Loop Floor 3 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop Floor 3,                 !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Floor 3 Supply Branches, !- Name
  Hot Water Loop Floor 3 Supply Inlet Branch, !- Branch Name 1
  Hot Water Loop Floor 3 Supply Branch 1, !- Branch Name 2
  Hot Water Loop Floor 3 Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Hot Water Loop Floor 3 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Floor 3 Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Floor 3 Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Floor 3 Supply Splitter, !- Name
  Hot Water Loop Floor 3 Supply Inlet Branch, !- Inlet Branch Name
  Hot Water Loop Floor 3 Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Hot Water Loop Floor 3 Supply Mixer,    !- Name
  Hot Water Loop Floor 3 Supply Outlet Branch, !- Outlet Branch Name
  Hot Water Loop Floor 3 Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Hot Water Loop Floor 3 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 3,                  !- Component Name 1
  Node 173,                               !- Component Inlet Node Name 1
  Node 179;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 3,                  !- Name
  Node 173,                               !- Inlet Node Name
  Node 179,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Floor 3 Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Hot Water Tank Floor 3,                 !- Component Name 1
  Node 175,                               !- Component Inlet Node Name 1
  Node 180;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Hot Water Tank Floor 3,                 !- Name
  1,                                      !- Tank Volume {m3}
  SHW_Temperature_140F,                   !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.95,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  500,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  500,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 175,                               !- Use Side Inlet Node Name
  Node 180,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

WaterHeater:Sizing,
  Hot Water Tank Floor 3,                 !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Hot Water Loop Floor 3 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 3 Supply Outlet Pipe, !- Component Name 1
  Hot Water Loop Floor 3 Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 174;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 3 Supply Outlet Pipe, !- Name
  Hot Water Loop Floor 3 Supply Outlet Pipe Node, !- Inlet Node Name
  Node 174;                               !- Outlet Node Name

BranchList,
  Hot Water Loop Floor 3 Demand Branches, !- Name
  Hot Water Loop Floor 3 Demand Inlet Branch, !- Branch Name 1
  Hot Water Loop Floor 3 Demand Branch 1, !- Branch Name 2
  Hot Water Loop Floor 3 Demand Branch 2, !- Branch Name 3
  Hot Water Loop Floor 3 Demand Branch 3, !- Branch Name 4
  Hot Water Loop Floor 3 Demand Branch 4, !- Branch Name 5
  Hot Water Loop Floor 3 Demand Branch 5, !- Branch Name 6
  Hot Water Loop Floor 3 Demand Branch 6, !- Branch Name 7
  Hot Water Loop Floor 3 Demand Branch 7, !- Branch Name 8
  Hot Water Loop Floor 3 Demand Branch 8, !- Branch Name 9
  Hot Water Loop Floor 3 Demand Bypass Branch, !- Branch Name 10
  Hot Water Loop Floor 3 Demand Outlet Branch; !- Branch Name 11

ConnectorList,
  Hot Water Loop Floor 3 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Floor 3 Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Floor 3 Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Floor 3 Demand Splitter, !- Name
  Hot Water Loop Floor 3 Demand Inlet Branch, !- Inlet Branch Name
  Hot Water Loop Floor 3 Demand Branch 1, !- Outlet Branch Name 1
  Hot Water Loop Floor 3 Demand Branch 2, !- Outlet Branch Name 2
  Hot Water Loop Floor 3 Demand Branch 3, !- Outlet Branch Name 3
  Hot Water Loop Floor 3 Demand Branch 4, !- Outlet Branch Name 4
  Hot Water Loop Floor 3 Demand Branch 5, !- Outlet Branch Name 5
  Hot Water Loop Floor 3 Demand Branch 6, !- Outlet Branch Name 6
  Hot Water Loop Floor 3 Demand Branch 7, !- Outlet Branch Name 7
  Hot Water Loop Floor 3 Demand Branch 8, !- Outlet Branch Name 8
  Hot Water Loop Floor 3 Demand Bypass Branch; !- Outlet Branch Name 9

Connector:Mixer,
  Hot Water Loop Floor 3 Demand Mixer,    !- Name
  Hot Water Loop Floor 3 Demand Outlet Branch, !- Outlet Branch Name
  Hot Water Loop Floor 3 Demand Branch 1, !- Inlet Branch Name 1
  Hot Water Loop Floor 3 Demand Branch 2, !- Inlet Branch Name 2
  Hot Water Loop Floor 3 Demand Branch 3, !- Inlet Branch Name 3
  Hot Water Loop Floor 3 Demand Branch 4, !- Inlet Branch Name 4
  Hot Water Loop Floor 3 Demand Branch 5, !- Inlet Branch Name 5
  Hot Water Loop Floor 3 Demand Branch 6, !- Inlet Branch Name 6
  Hot Water Loop Floor 3 Demand Branch 7, !- Inlet Branch Name 7
  Hot Water Loop Floor 3 Demand Branch 8, !- Inlet Branch Name 8
  Hot Water Loop Floor 3 Demand Bypass Branch; !- Inlet Branch Name 9

Branch,
  Hot Water Loop Floor 3 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 3 Demand Inlet Pipe, !- Component Name 1
  Node 176,                               !- Component Inlet Node Name 1
  Hot Water Loop Floor 3 Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 3 Demand Inlet Pipe, !- Name
  Node 176,                               !- Inlet Node Name
  Hot Water Loop Floor 3 Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Hot Water Loop Floor 3 Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 3 Room 156,  !- Component Name 1
  Node 178,                               !- Component Inlet Node Name 1
  Node 181;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 3 Room 156,  !- Name
  Node 178,                               !- Inlet Node Name
  Node 181,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Room 156;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 3 Room 156,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_156_32936141,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 3 Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 3 Room 161,  !- Component Name 1
  Node 182,                               !- Component Inlet Node Name 1
  Node 193;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 3 Room 161,  !- Name
  Node 182,                               !- Inlet Node Name
  Node 193,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Room 161;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 3 Room 161,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_161_e5f86c51,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 3 Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 3 Room 166,  !- Component Name 1
  Node 194,                               !- Component Inlet Node Name 1
  Node 195;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 3 Room 166,  !- Name
  Node 194,                               !- Inlet Node Name
  Node 195,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Room 166;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 3 Room 166,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_166_d52c3456,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 3 Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 3 Room 171,  !- Component Name 1
  Node 196,                               !- Component Inlet Node Name 1
  Node 197;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 3 Room 171,  !- Name
  Node 196,                               !- Inlet Node Name
  Node 197,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Room 171;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 3 Room 171,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  LargeOffice Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_171_979e0344,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 3 Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 3 Room 181,  !- Component Name 1
  Node 198,                               !- Component Inlet Node Name 1
  Node 199;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 3 Room 181,  !- Name
  Node 198,                               !- Inlet Node Name
  Node 199,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Room 181;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 3 Room 181,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_181_3a411b5d,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 3 Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 3 Room 186,  !- Component Name 1
  Node 200,                               !- Component Inlet Node Name 1
  Node 201;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 3 Room 186,  !- Name
  Node 200,                               !- Inlet Node Name
  Node 201,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Room 186;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 3 Room 186,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_186_ba301593,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 3 Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 3 Room 191,  !- Component Name 1
  Node 202,                               !- Component Inlet Node Name 1
  Node 203;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 3 Room 191,  !- Name
  Node 202,                               !- Inlet Node Name
  Node 203,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Room 191;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 3 Room 191,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_191_ab36b978,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 3 Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 3 Room 196,  !- Component Name 1
  Node 204,                               !- Component Inlet Node Name 1
  Node 205;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 3 Room 196,  !- Name
  Node 204,                               !- Inlet Node Name
  Node 205,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Room 196;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 3 Room 196,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_196_caea4af6,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 3 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 3 Demand Bypass Pipe, !- Component Name 1
  Hot Water Loop Floor 3 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Floor 3 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 3 Demand Bypass Pipe, !- Name
  Hot Water Loop Floor 3 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Floor 3 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Floor 3 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 3 Demand Outlet Pipe, !- Component Name 1
  Hot Water Loop Floor 3 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 177;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 3 Demand Outlet Pipe, !- Name
  Hot Water Loop Floor 3 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 177;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Floor 3 Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Floor 3 Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Floor 3 Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Floor 3 Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Floor 3 Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Hot Water Tank Floor 3;                 !- Equipment Name 1

PlantLoop,
  Hot Water Loop Floor 4,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Floor 4 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 207,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 206,                               !- Plant Side Inlet Node Name
  Node 207,                               !- Plant Side Outlet Node Name
  Hot Water Loop Floor 4 Supply Branches, !- Plant Side Branch List Name
  Hot Water Loop Floor 4 Supply Connector List, !- Plant Side Connector List Name
  Node 209,                               !- Demand Side Inlet Node Name
  Node 210,                               !- Demand Side Outlet Node Name
  Hot Water Loop Floor 4 Demand Branches, !- Demand Side Branch List Name
  Hot Water Loop Floor 4 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop Floor 4,                 !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Floor 4 Supply Branches, !- Name
  Hot Water Loop Floor 4 Supply Inlet Branch, !- Branch Name 1
  Hot Water Loop Floor 4 Supply Branch 1, !- Branch Name 2
  Hot Water Loop Floor 4 Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Hot Water Loop Floor 4 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Floor 4 Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Floor 4 Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Floor 4 Supply Splitter, !- Name
  Hot Water Loop Floor 4 Supply Inlet Branch, !- Inlet Branch Name
  Hot Water Loop Floor 4 Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Hot Water Loop Floor 4 Supply Mixer,    !- Name
  Hot Water Loop Floor 4 Supply Outlet Branch, !- Outlet Branch Name
  Hot Water Loop Floor 4 Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Hot Water Loop Floor 4 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 4,                  !- Component Name 1
  Node 206,                               !- Component Inlet Node Name 1
  Node 212;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 4,                  !- Name
  Node 206,                               !- Inlet Node Name
  Node 212,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Floor 4 Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Hot Water Tank Floor 4,                 !- Component Name 1
  Node 208,                               !- Component Inlet Node Name 1
  Node 213;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Hot Water Tank Floor 4,                 !- Name
  1,                                      !- Tank Volume {m3}
  SHW_Temperature_140F,                   !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.95,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  500,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  500,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 208,                               !- Use Side Inlet Node Name
  Node 213,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

WaterHeater:Sizing,
  Hot Water Tank Floor 4,                 !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Hot Water Loop Floor 4 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 4 Supply Outlet Pipe, !- Component Name 1
  Hot Water Loop Floor 4 Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 207;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 4 Supply Outlet Pipe, !- Name
  Hot Water Loop Floor 4 Supply Outlet Pipe Node, !- Inlet Node Name
  Node 207;                               !- Outlet Node Name

BranchList,
  Hot Water Loop Floor 4 Demand Branches, !- Name
  Hot Water Loop Floor 4 Demand Inlet Branch, !- Branch Name 1
  Hot Water Loop Floor 4 Demand Branch 1, !- Branch Name 2
  Hot Water Loop Floor 4 Demand Branch 2, !- Branch Name 3
  Hot Water Loop Floor 4 Demand Branch 3, !- Branch Name 4
  Hot Water Loop Floor 4 Demand Branch 4, !- Branch Name 5
  Hot Water Loop Floor 4 Demand Branch 5, !- Branch Name 6
  Hot Water Loop Floor 4 Demand Branch 6, !- Branch Name 7
  Hot Water Loop Floor 4 Demand Branch 7, !- Branch Name 8
  Hot Water Loop Floor 4 Demand Branch 8, !- Branch Name 9
  Hot Water Loop Floor 4 Demand Bypass Branch, !- Branch Name 10
  Hot Water Loop Floor 4 Demand Outlet Branch; !- Branch Name 11

ConnectorList,
  Hot Water Loop Floor 4 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Floor 4 Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Floor 4 Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Floor 4 Demand Splitter, !- Name
  Hot Water Loop Floor 4 Demand Inlet Branch, !- Inlet Branch Name
  Hot Water Loop Floor 4 Demand Branch 1, !- Outlet Branch Name 1
  Hot Water Loop Floor 4 Demand Branch 2, !- Outlet Branch Name 2
  Hot Water Loop Floor 4 Demand Branch 3, !- Outlet Branch Name 3
  Hot Water Loop Floor 4 Demand Branch 4, !- Outlet Branch Name 4
  Hot Water Loop Floor 4 Demand Branch 5, !- Outlet Branch Name 5
  Hot Water Loop Floor 4 Demand Branch 6, !- Outlet Branch Name 6
  Hot Water Loop Floor 4 Demand Branch 7, !- Outlet Branch Name 7
  Hot Water Loop Floor 4 Demand Branch 8, !- Outlet Branch Name 8
  Hot Water Loop Floor 4 Demand Bypass Branch; !- Outlet Branch Name 9

Connector:Mixer,
  Hot Water Loop Floor 4 Demand Mixer,    !- Name
  Hot Water Loop Floor 4 Demand Outlet Branch, !- Outlet Branch Name
  Hot Water Loop Floor 4 Demand Branch 1, !- Inlet Branch Name 1
  Hot Water Loop Floor 4 Demand Branch 2, !- Inlet Branch Name 2
  Hot Water Loop Floor 4 Demand Branch 3, !- Inlet Branch Name 3
  Hot Water Loop Floor 4 Demand Branch 4, !- Inlet Branch Name 4
  Hot Water Loop Floor 4 Demand Branch 5, !- Inlet Branch Name 5
  Hot Water Loop Floor 4 Demand Branch 6, !- Inlet Branch Name 6
  Hot Water Loop Floor 4 Demand Branch 7, !- Inlet Branch Name 7
  Hot Water Loop Floor 4 Demand Branch 8, !- Inlet Branch Name 8
  Hot Water Loop Floor 4 Demand Bypass Branch; !- Inlet Branch Name 9

Branch,
  Hot Water Loop Floor 4 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 4 Demand Inlet Pipe, !- Component Name 1
  Node 209,                               !- Component Inlet Node Name 1
  Hot Water Loop Floor 4 Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 4 Demand Inlet Pipe, !- Name
  Node 209,                               !- Inlet Node Name
  Hot Water Loop Floor 4 Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Hot Water Loop Floor 4 Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 4 Room 157,  !- Component Name 1
  Node 211,                               !- Component Inlet Node Name 1
  Node 214;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 4 Room 157,  !- Name
  Node 211,                               !- Inlet Node Name
  Node 214,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4 Room 157;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 4 Room 157,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  LargeOffice Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  WaterUse Schedule 120F 30,              !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_157_906e164b,                      !- Zone Name
  WaterUse Sensible Fraction Schedule 20p 30, !- Sensible Fraction Schedule Name
  WaterUse Latent Fraction Schedule 5p 30; !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 4 Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 4 Room 162,  !- Component Name 1
  Node 215,                               !- Component Inlet Node Name 1
  Node 216;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 4 Room 162,  !- Name
  Node 215,                               !- Inlet Node Name
  Node 216,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4 Room 162;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 4 Room 162,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_162_4eb5ef5d,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 4 Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 4 Room 167,  !- Component Name 1
  Node 217,                               !- Component Inlet Node Name 1
  Node 218;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 4 Room 167,  !- Name
  Node 217,                               !- Inlet Node Name
  Node 218,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4 Room 167;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 4 Room 167,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_167_7904151e,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 4 Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 4 Room 172,  !- Component Name 1
  Node 219,                               !- Component Inlet Node Name 1
  Node 220;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 4 Room 172,  !- Name
  Node 219,                               !- Inlet Node Name
  Node 220,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4 Room 172;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 4 Room 172,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_172_ca6f2d51,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 4 Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 4 Room 182,  !- Component Name 1
  Node 221,                               !- Component Inlet Node Name 1
  Node 222;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 4 Room 182,  !- Name
  Node 221,                               !- Inlet Node Name
  Node 222,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4 Room 182;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 4 Room 182,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_182_bfa5cb46,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 4 Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 4 Room 187,  !- Component Name 1
  Node 223,                               !- Component Inlet Node Name 1
  Node 224;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 4 Room 187,  !- Name
  Node 223,                               !- Inlet Node Name
  Node 224,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4 Room 187;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 4 Room 187,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_187_25955867,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 4 Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 4 Room 192,  !- Component Name 1
  Node 225,                               !- Component Inlet Node Name 1
  Node 226;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 4 Room 192,  !- Name
  Node 225,                               !- Inlet Node Name
  Node 226,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4 Room 192;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 4 Room 192,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_192_6ff16e84,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 4 Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 4 Room 197,  !- Component Name 1
  Node 227,                               !- Component Inlet Node Name 1
  Node 228;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 4 Room 197,  !- Name
  Node 227,                               !- Inlet Node Name
  Node 228,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4 Room 197;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 4 Room 197,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_197_9ebd7195,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 4 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 4 Demand Bypass Pipe, !- Component Name 1
  Hot Water Loop Floor 4 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Floor 4 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 4 Demand Bypass Pipe, !- Name
  Hot Water Loop Floor 4 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Floor 4 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Floor 4 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 4 Demand Outlet Pipe, !- Component Name 1
  Hot Water Loop Floor 4 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 210;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 4 Demand Outlet Pipe, !- Name
  Hot Water Loop Floor 4 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 210;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Floor 4 Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Floor 4 Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Floor 4 Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Floor 4 Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Floor 4 Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Hot Water Tank Floor 4;                 !- Equipment Name 1

PlantLoop,
  Hot Water Loop Floor 5,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Floor 5 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 230,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 229,                               !- Plant Side Inlet Node Name
  Node 230,                               !- Plant Side Outlet Node Name
  Hot Water Loop Floor 5 Supply Branches, !- Plant Side Branch List Name
  Hot Water Loop Floor 5 Supply Connector List, !- Plant Side Connector List Name
  Node 232,                               !- Demand Side Inlet Node Name
  Node 462,                               !- Demand Side Outlet Node Name
  Hot Water Loop Floor 5 Demand Branches, !- Demand Side Branch List Name
  Hot Water Loop Floor 5 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop Floor 5,                 !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Floor 5 Supply Branches, !- Name
  Hot Water Loop Floor 5 Supply Inlet Branch, !- Branch Name 1
  Hot Water Loop Floor 5 Supply Branch 1, !- Branch Name 2
  Hot Water Loop Floor 5 Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Hot Water Loop Floor 5 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Floor 5 Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Floor 5 Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Floor 5 Supply Splitter, !- Name
  Hot Water Loop Floor 5 Supply Inlet Branch, !- Inlet Branch Name
  Hot Water Loop Floor 5 Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Hot Water Loop Floor 5 Supply Mixer,    !- Name
  Hot Water Loop Floor 5 Supply Outlet Branch, !- Outlet Branch Name
  Hot Water Loop Floor 5 Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Hot Water Loop Floor 5 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 5,                  !- Component Name 1
  Node 229,                               !- Component Inlet Node Name 1
  Node 464;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 5,                  !- Name
  Node 229,                               !- Inlet Node Name
  Node 464,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Floor 5 Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Hot water tank Floor 5,                 !- Component Name 1
  Node 231,                               !- Component Inlet Node Name 1
  Node 465;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Hot water tank Floor 5,                 !- Name
  1,                                      !- Tank Volume {m3}
  SHW_Temperature_140F,                   !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.95,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  500,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  500,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 231,                               !- Use Side Inlet Node Name
  Node 465,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

WaterHeater:Sizing,
  Hot water tank Floor 5,                 !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Hot Water Loop Floor 5 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 5 Supply Outlet Pipe, !- Component Name 1
  Hot Water Loop Floor 5 Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 230;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 5 Supply Outlet Pipe, !- Name
  Hot Water Loop Floor 5 Supply Outlet Pipe Node, !- Inlet Node Name
  Node 230;                               !- Outlet Node Name

BranchList,
  Hot Water Loop Floor 5 Demand Branches, !- Name
  Hot Water Loop Floor 5 Demand Inlet Branch, !- Branch Name 1
  Hot Water Loop Floor 5 Demand Branch 1, !- Branch Name 2
  Hot Water Loop Floor 5 Demand Branch 2, !- Branch Name 3
  Hot Water Loop Floor 5 Demand Branch 3, !- Branch Name 4
  Hot Water Loop Floor 5 Demand Branch 4, !- Branch Name 5
  Hot Water Loop Floor 5 Demand Branch 5, !- Branch Name 6
  Hot Water Loop Floor 5 Demand Branch 6, !- Branch Name 7
  Hot Water Loop Floor 5 Demand Branch 7, !- Branch Name 8
  Hot Water Loop Floor 5 Demand Branch 8, !- Branch Name 9
  Hot Water Loop Floor 5 Demand Bypass Branch, !- Branch Name 10
  Hot Water Loop Floor 5 Demand Outlet Branch; !- Branch Name 11

ConnectorList,
  Hot Water Loop Floor 5 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Floor 5 Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Floor 5 Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Floor 5 Demand Splitter, !- Name
  Hot Water Loop Floor 5 Demand Inlet Branch, !- Inlet Branch Name
  Hot Water Loop Floor 5 Demand Branch 1, !- Outlet Branch Name 1
  Hot Water Loop Floor 5 Demand Branch 2, !- Outlet Branch Name 2
  Hot Water Loop Floor 5 Demand Branch 3, !- Outlet Branch Name 3
  Hot Water Loop Floor 5 Demand Branch 4, !- Outlet Branch Name 4
  Hot Water Loop Floor 5 Demand Branch 5, !- Outlet Branch Name 5
  Hot Water Loop Floor 5 Demand Branch 6, !- Outlet Branch Name 6
  Hot Water Loop Floor 5 Demand Branch 7, !- Outlet Branch Name 7
  Hot Water Loop Floor 5 Demand Branch 8, !- Outlet Branch Name 8
  Hot Water Loop Floor 5 Demand Bypass Branch; !- Outlet Branch Name 9

Connector:Mixer,
  Hot Water Loop Floor 5 Demand Mixer,    !- Name
  Hot Water Loop Floor 5 Demand Outlet Branch, !- Outlet Branch Name
  Hot Water Loop Floor 5 Demand Branch 1, !- Inlet Branch Name 1
  Hot Water Loop Floor 5 Demand Branch 2, !- Inlet Branch Name 2
  Hot Water Loop Floor 5 Demand Branch 3, !- Inlet Branch Name 3
  Hot Water Loop Floor 5 Demand Branch 4, !- Inlet Branch Name 4
  Hot Water Loop Floor 5 Demand Branch 5, !- Inlet Branch Name 5
  Hot Water Loop Floor 5 Demand Branch 6, !- Inlet Branch Name 6
  Hot Water Loop Floor 5 Demand Branch 7, !- Inlet Branch Name 7
  Hot Water Loop Floor 5 Demand Branch 8, !- Inlet Branch Name 8
  Hot Water Loop Floor 5 Demand Bypass Branch; !- Inlet Branch Name 9

Branch,
  Hot Water Loop Floor 5 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 5 Demand Inlet Pipe, !- Component Name 1
  Node 232,                               !- Component Inlet Node Name 1
  Hot Water Loop Floor 5 Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 5 Demand Inlet Pipe, !- Name
  Node 232,                               !- Inlet Node Name
  Hot Water Loop Floor 5 Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Hot Water Loop Floor 5 Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 5 Room 158,  !- Component Name 1
  Node 463,                               !- Component Inlet Node Name 1
  Node 466;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 5 Room 158,  !- Name
  Node 463,                               !- Inlet Node Name
  Node 466,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 5 Room 158;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 5 Room 158,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_158_72c3b06a,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 5 Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 5 Room 163,  !- Component Name 1
  Node 467,                               !- Component Inlet Node Name 1
  Node 468;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 5 Room 163,  !- Name
  Node 467,                               !- Inlet Node Name
  Node 468,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 5 Room 163;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 5 Room 163,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_163_a5130ee6,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 5 Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 5 Room 168,  !- Component Name 1
  Node 469,                               !- Component Inlet Node Name 1
  Node 470;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 5 Room 168,  !- Name
  Node 469,                               !- Inlet Node Name
  Node 470,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 5 Room 168;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 5 Room 168,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_168_eee44cb1,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 5 Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 5 Room 173,  !- Component Name 1
  Node 471,                               !- Component Inlet Node Name 1
  Node 472;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 5 Room 173,  !- Name
  Node 471,                               !- Inlet Node Name
  Node 472,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 5 Room 173;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 5 Room 173,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_173_17b56888,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 5 Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 5 Room 183,  !- Component Name 1
  Node 473,                               !- Component Inlet Node Name 1
  Node 474;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 5 Room 183,  !- Name
  Node 473,                               !- Inlet Node Name
  Node 474,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 5 Room 183;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 5 Room 183,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_183_078b34ae,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 5 Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 5 Room 188,  !- Component Name 1
  Node 475,                               !- Component Inlet Node Name 1
  Node 476;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 5 Room 188,  !- Name
  Node 475,                               !- Inlet Node Name
  Node 476,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 5 Room 188;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 5 Room 188,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_188_a551b7f9,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 5 Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 5 Room 193,  !- Component Name 1
  Node 477,                               !- Component Inlet Node Name 1
  Node 478;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 5 Room 193,  !- Name
  Node 477,                               !- Inlet Node Name
  Node 478,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 5 Room 193;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 5 Room 193,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_193_7618b801,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 5 Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection Floor 5 Room 198,  !- Component Name 1
  Node 479,                               !- Component Inlet Node Name 1
  Node 480;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection Floor 5 Room 198,  !- Name
  Node 479,                               !- Inlet Node Name
  Node 480,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 5 Room 198;                       !- Water Use Equipment Name 1

WaterUse:Equipment,
  Floor 5 Room 198,                       !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  MURB hot water equipment schedule,      !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_198_daeeb6d8,                      !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Hot Water Loop Floor 5 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 5 Demand Bypass Pipe, !- Component Name 1
  Hot Water Loop Floor 5 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Floor 5 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 5 Demand Bypass Pipe, !- Name
  Hot Water Loop Floor 5 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Floor 5 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Floor 5 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Floor 5 Demand Outlet Pipe, !- Component Name 1
  Hot Water Loop Floor 5 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 462;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Floor 5 Demand Outlet Pipe, !- Name
  Hot Water Loop Floor 5 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 462;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Floor 5 Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Floor 5 Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Floor 5 Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Floor 5 Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Floor 5 Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Hot water tank Floor 5;                 !- Equipment Name 1

OutputControl:ReportingTolerances,
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Montreal Int'l,                         !- Name
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36;                                     !- Elevation {m}

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile;             !- Calculation Method

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
