  GlassDoor,                              !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Glazed Door,                            !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:SpaceType,
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Handle
  MURB large,                             !- Name
  ,                                       !- Default Construction Set Name
  {41ebe5ab-b479-4958-85d7-6873b0cbdcaf}, !- Default Schedule Set Name
  {21863ea0-479b-4f9f-9eb4-731f195b0a3a}, !- Group Rendering Name
  {8b823c1a-09c8-4338-b10d-7614715b4728}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {b027d570-58f2-4c39-ba35-55734d00cfad}, !- Handle
  LargeOffice Building_Ventilation,       !- Name
  ,                                       !- Outdoor Air Method
  0.00191508541448,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000320119248,                         !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {c30e2ca7-8ae1-48d9-bd7c-cd4d8517bdc9}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {28562dd9-7ed5-4bdf-ace1-c00b25a1e77c}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {549c5323-4112-4d54-adb8-49079348dd09}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {f25659af-058a-4f9a-bd25-fe7dd9a58ef8}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {f4b667cf-272a-422b-ae07-c7b4de70aafa}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {966d25fd-dc97-46e7-9c47-cf8572b868ba}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {a2b759a8-e079-4340-ac1d-1fbb2d32aa8e}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {17080e52-9eef-4dca-8e9a-c3f85385f431}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {25fb76a2-60f7-4c02-bf80-bab9fab0eb03}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a82fdcc5-f284-48ed-9b36-7e2758459069}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {483fb9b5-0606-4241-ae66-4eb449143651}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {1d3511c0-5948-4100-93f6-ab105b1cd2d0}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {cd13eff9-1ee6-4358-8d93-9657a0a81066}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {1206a136-2e1a-4b65-8600-c683f887ff1b}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f7df4db7-2b88-4a23-99fc-98e3a465ad88}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {991c6d5b-badb-41cc-a6a0-f054bf1f08d7}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {3aa294ff-04f9-4739-b8fb-df8f0e952ad1}, !- Handle
  Generic Interior Door,                  !- Name
  {62e479b6-23f0-489a-b3d3-ca180a3477ef}, !- Surface Rendering Name
  {549c5323-4112-4d54-adb8-49079348dd09}; !- Layer 1

OS:Construction,
  {b8059422-bfd6-4787-b9ce-22d7b3a7d27a}, !- Handle
  Generic Single Pane,                    !- Name
  {253e658e-59ac-4e19-92b4-6333899751c6}, !- Surface Rendering Name
  {991c6d5b-badb-41cc-a6a0-f054bf1f08d7}; !- Layer 1

OS:Construction,
  {54290758-4117-4b49-9074-b4df3dea91c6}, !- Handle
  Generic Shade,                          !- Name
  {4710d7d2-bfe4-4531-9f01-e4fe8dd21d0c}, !- Surface Rendering Name
  {e21274d7-72fd-4ac1-b1b0-be0e57bcf24e}; !- Layer 1

OS:Material,
  {e21274d7-72fd-4ac1-b1b0-be0e57bcf24e}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {f2e31f22-42e6-4a5a-a7f3-7d4a6f9ecf7e}, !- Handle
  Generic Context,                        !- Name
  {b793152e-adc2-4115-b431-b0f7db0363a0}, !- Surface Rendering Name
  {fb5bf550-4399-4405-a8a0-8031fad8c813}; !- Layer 1

OS:Material,
  {fb5bf550-4399-4405-a8a0-8031fad8c813}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {2cfe3a94-389a-48e9-9626-b5d8743c576d}, !- Handle
  Generic Interior Ceiling,               !- Name
  {2658799c-116a-4c8e-b6c5-830d6f3b5164}, !- Surface Rendering Name
  {1206a136-2e1a-4b65-8600-c683f887ff1b}, !- Layer 1
  {25fb76a2-60f7-4c02-bf80-bab9fab0eb03}, !- Layer 2
  {28562dd9-7ed5-4bdf-ace1-c00b25a1e77c}; !- Layer 3

OS:Construction,
  {d68a9d1c-b6c1-41a6-b567-f6adfa48b12c}, !- Handle
  Generic Interior Wall,                  !- Name
  {5ac59eae-75c5-4e77-9691-3ebc18bd3a0a}, !- Surface Rendering Name
  {a2b759a8-e079-4340-ac1d-1fbb2d32aa8e}, !- Layer 1
  {17080e52-9eef-4dca-8e9a-c3f85385f431}, !- Layer 2
  {a2b759a8-e079-4340-ac1d-1fbb2d32aa8e}; !- Layer 3

OS:Construction,
  {00e945ce-c9db-4dd6-af47-d5a00cb9c947}, !- Handle
  Generic Exposed Floor,                  !- Name
  {a8cc088e-1e77-4b6c-9dbc-d974012bf4a8}, !- Surface Rendering Name
  {cd13eff9-1ee6-4358-8d93-9657a0a81066}, !- Layer 1
  {25fb76a2-60f7-4c02-bf80-bab9fab0eb03}, !- Layer 2
  {483fb9b5-0606-4241-ae66-4eb449143651}, !- Layer 3
  {1206a136-2e1a-4b65-8600-c683f887ff1b}; !- Layer 4

OS:Construction,
  {4926a5da-38bb-4bfb-b461-952994ff318a}, !- Handle
  Generic Interior Floor,                 !- Name
  {797bbddd-e08e-4e02-afef-0fd54b253321}, !- Surface Rendering Name
  {28562dd9-7ed5-4bdf-ace1-c00b25a1e77c}, !- Layer 1
  {25fb76a2-60f7-4c02-bf80-bab9fab0eb03}, !- Layer 2
  {1206a136-2e1a-4b65-8600-c683f887ff1b}; !- Layer 3

OS:Construction,
  {9ee35b1b-c14d-4e5b-971e-e8b5033d27a1}, !- Handle
  Generic Ground Slab,                    !- Name
  {d56598f0-e47a-4712-966a-2143b5ce08b1}, !- Surface Rendering Name
  {483fb9b5-0606-4241-ae66-4eb449143651}, !- Layer 1
  {f25659af-058a-4f9a-bd25-fe7dd9a58ef8}; !- Layer 2

OS:Construction,
  {12bb1a04-9fec-4411-ab0a-4f6659c62ea4}, !- Handle
  Generic Roof,                           !- Name
  {12a94726-f2d1-4c4d-bc4b-ff4142e984b9}, !- Surface Rendering Name
  {c30e2ca7-8ae1-48d9-bd7c-cd4d8517bdc9}, !- Layer 1
  {483fb9b5-0606-4241-ae66-4eb449143651}, !- Layer 2
  {1206a136-2e1a-4b65-8600-c683f887ff1b}, !- Layer 3
  {25fb76a2-60f7-4c02-bf80-bab9fab0eb03}, !- Layer 4
  {28562dd9-7ed5-4bdf-ace1-c00b25a1e77c}; !- Layer 5

OS:Construction,
  {61c34896-1e73-4eea-8b08-5ed405eb1d87}, !- Handle
  Generic Exterior Wall,                  !- Name
  {f364064a-47c0-4547-849c-71dfaa7399db}, !- Surface Rendering Name
  {a82fdcc5-f284-48ed-9b36-7e2758459069}, !- Layer 1
  {1206a136-2e1a-4b65-8600-c683f887ff1b}, !- Layer 2
  {483fb9b5-0606-4241-ae66-4eb449143651}, !- Layer 3
  {17080e52-9eef-4dca-8e9a-c3f85385f431}, !- Layer 4
  {a2b759a8-e079-4340-ac1d-1fbb2d32aa8e}; !- Layer 5

OS:Construction,
  {6a968502-307d-488d-b289-7608a014c95e}, !- Handle
  Generic Underground Wall,               !- Name
  {e91418c8-9829-424e-809e-c518d288521f}, !- Surface Rendering Name
  {483fb9b5-0606-4241-ae66-4eb449143651}, !- Layer 1
  {f25659af-058a-4f9a-bd25-fe7dd9a58ef8}, !- Layer 2
  {17080e52-9eef-4dca-8e9a-c3f85385f431}, !- Layer 3
  {a2b759a8-e079-4340-ac1d-1fbb2d32aa8e}; !- Layer 4

OS:Construction:AirBoundary,
  {e79386c1-ab94-4c29-ab8e-8752324b3787}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {298b64a8-07df-43bb-a95b-aba3edf7f97c}, !- Handle
  Generic Underground Roof,               !- Name
  {d2c34892-5a4b-400f-9255-ae470e24c370}, !- Surface Rendering Name
  {483fb9b5-0606-4241-ae66-4eb449143651}, !- Layer 1
  {f25659af-058a-4f9a-bd25-fe7dd9a58ef8}, !- Layer 2
  {25fb76a2-60f7-4c02-bf80-bab9fab0eb03}, !- Layer 3
  {28562dd9-7ed5-4bdf-ace1-c00b25a1e77c}; !- Layer 4

OS:Construction,
  {7c241afe-79c8-421d-b56e-315145b8a77c}, !- Handle
  Generic Double Pane,                    !- Name
  {e740d653-2892-4db4-9981-e202c6a5a377}, !- Surface Rendering Name
  {1d3511c0-5948-4100-93f6-ab105b1cd2d0}, !- Layer 1
  {f4b667cf-272a-422b-ae07-c7b4de70aafa}, !- Layer 2
  {991c6d5b-badb-41cc-a6a0-f054bf1f08d7}; !- Layer 3

OS:Construction,
  {57a96708-5bd8-4e01-9b9e-2e266e43975f}, !- Handle
  Generic Exterior Door,                  !- Name
  {6c600f4b-9856-41b1-8016-9db8222d2c9f}, !- Surface Rendering Name
  {cd13eff9-1ee6-4358-8d93-9657a0a81066}, !- Layer 1
  {f7df4db7-2b88-4a23-99fc-98e3a465ad88}, !- Layer 2
  {cd13eff9-1ee6-4358-8d93-9657a0a81066}; !- Layer 3

OS:StandardsInformation:Construction,
  {a7daeea1-8890-4e97-9e4e-80dba49b2699}, !- Handle
  {7c241afe-79c8-421d-b56e-315145b8a77c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {07d5af23-f6c9-4366-80cf-b86927b9f92c}, !- Handle
  {57a96708-5bd8-4e01-9b9e-2e266e43975f}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:Schedule:Ruleset,
  {6b5f80ec-6370-4832-b1c7-93dafb29b80e}, !- Handle
  Always On,                              !- Name
  {94ca9119-7ce4-4f54-b498-2747086b13d1}, !- Schedule Type Limits Name
  {2532c4d9-ce04-45b5-9c60-da473504b98d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2532c4d9-ce04-45b5-9c60-da473504b98d}, !- Handle
  Always On_Day Schedule,                 !- Name
  {94ca9119-7ce4-4f54-b498-2747086b13d1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {623a22ed-acfe-4ad1-9f54-cb2537c79669}, !- Handle
  Room_154_88f8efbc_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ced7e984-a471-41d1-be25-7db3f52383d1}, !- Building Story Name
  {3db9fed7-5e23-4198-8a66-92116a585322}; !- Thermal Zone Name

OS:ThermalZone,
  {3db9fed7-5e23-4198-8a66-92116a585322}, !- Handle
  Room_154_88f8efbc,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214167893647,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cd45f5d-138c-4ba0-82bb-c4e17904ddac}, !- Zone Air Inlet Port List
  {80b036dc-a2de-402f-9679-fed179b8a3da}, !- Zone Air Exhaust Port List
  {ab1e234e-b1de-4355-ade9-08c0c6982b58}, !- Zone Air Node Name
  {cbc6f541-3dec-4690-a4eb-cfabc478a0f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56bb80aa-e7cc-4565-8fc2-89f3d6232b91}, !- Group Rendering Name
  {dc538175-3a2a-4551-8fe8-972463a37685}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7953da2c-e521-4f88-a99d-a7d86c382238}, !- Handle
  Node 1,                                 !- Name
  {ab1e234e-b1de-4355-ade9-08c0c6982b58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab1e234e-b1de-4355-ade9-08c0c6982b58}, !- Handle
  {3db9fed7-5e23-4198-8a66-92116a585322}, !- Source Object
  11,                                     !- Outlet Port
  {7953da2c-e521-4f88-a99d-a7d86c382238}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cd45f5d-138c-4ba0-82bb-c4e17904ddac}, !- Handle
  {3db9fed7-5e23-4198-8a66-92116a585322}, !- HVAC Component
  {5118c012-13ad-4dad-bd9f-4d52af198636}; !- Port 1

OS:PortList,
  {80b036dc-a2de-402f-9679-fed179b8a3da}, !- Handle
  {3db9fed7-5e23-4198-8a66-92116a585322}; !- HVAC Component

OS:PortList,
  {cbc6f541-3dec-4690-a4eb-cfabc478a0f8}, !- Handle
  {3db9fed7-5e23-4198-8a66-92116a585322}, !- HVAC Component
  {e0f1b8d6-c606-4fae-a201-37ae6cd0e5e0}; !- Port 1

OS:Sizing:Zone,
  {5605839e-34f0-463f-9e93-5e3c55a891b5}, !- Handle
  {3db9fed7-5e23-4198-8a66-92116a585322}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4484bdc0-89ee-407e-904e-65b6f9506d25}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3db9fed7-5e23-4198-8a66-92116a585322}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {800a93a0-722e-4096-a142-139b7df2cf00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba0d9100-a409-4d43-98c3-02a3a307bff6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {bf94db90-1fd2-4137-91dc-0e4da28b3159}, !- Handle
  {623a22ed-acfe-4ad1-9f54-cb2537c79669}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_154;                               !- Feature Value 1

OS:AdditionalProperties,
  {2f7a9dae-25b5-47c6-821c-d197c5728728}, !- Handle
  {3db9fed7-5e23-4198-8a66-92116a585322}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_154;                               !- Feature Value 1

OS:BuildingStory,
  {ced7e984-a471-41d1-be25-7db3f52383d1}, !- Handle
  Floor1,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8ddb8433-15fb-4cca-89c5-4fbe9c9612c3}; !- Group Rendering Name

OS:Surface,
  {76a44618-ace3-4457-84f8-25120696577b}, !- Handle
  Room_154_88f8efbc..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {623a22ed-acfe-4ad1-9f54-cb2537c79669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cddd58b-59bc-4b22-ba5c-22fcfa9111e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 4, !- X,Y,Z Vertex 1 {m}
  -13.2802224659876, 20.1537866781032, 0, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 0, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9e2bbc71-d148-4834-a6f0-e4dd03697ddf}, !- Handle
  {76a44618-ace3-4457-84f8-25120696577b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_154_88f8efbc..Face0;               !- Feature Value 1

OS:Surface,
  {4ef2f778-007c-491c-ae62-ff536515bfb6}, !- Handle
  Room_154_88f8efbc..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {623a22ed-acfe-4ad1-9f54-cb2537c79669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c1b8b79-2ed3-4cbd-8400-bfd9da033ceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 0, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8fb0768a-1495-4814-b863-0aabc597627f}, !- Handle
  {4ef2f778-007c-491c-ae62-ff536515bfb6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_154_88f8efbc..Face1;               !- Feature Value 1

OS:Surface,
  {4cd73bb4-3f52-427d-9f17-353164c1b405}, !- Handle
  Room_154_88f8efbc..Face2,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {623a22ed-acfe-4ad1-9f54-cb2537c79669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fff60e2-dfd2-437a-975e-2947cbde7eeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.673465488635, 27.4462640920752, 4,  !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5c1b847e-5638-4784-8440-a57f815cfa23}, !- Handle
  {4cd73bb4-3f52-427d-9f17-353164c1b405}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_154_88f8efbc..Face2;               !- Feature Value 1

OS:Surface,
  {a0ea2ea5-c10d-4039-9942-caf010135cfc}, !- Handle
  Room_154_88f8efbc..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {623a22ed-acfe-4ad1-9f54-cb2537c79669}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 0,  !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1d56630e-7fec-4a23-b4aa-7701cb0babf9}, !- Handle
  {a0ea2ea5-c10d-4039-9942-caf010135cfc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_154_88f8efbc..Face3;               !- Feature Value 1

OS:SubSurface,
  {a44353b5-d1b7-450d-88a5-fc123540c811}, !- Handle
  Room_154_88f8efbc..Face3_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a0ea2ea5-c10d-4039-9942-caf010135cfc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35787883435066, 26.1123600649958, 2.8, !- X,Y,Z Vertex 1 {m}
  -4.35787883435066, 26.1123600649958, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.5794027773353, 27.7638266380255, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.5794027773353, 27.7638266380255, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb8b5010-cbf2-4ecc-987f-b8fc4434a871}, !- Handle
  Room_154_88f8efbc..Face3_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a0ea2ea5-c10d-4039-9942-caf010135cfc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.39375207265839, 28.8648043533787, 2.8, !- X,Y,Z Vertex 1 {m}
  -6.39375207265839, 28.8648043533787, 0.8, !- X,Y,Z Vertex 2 {m}
  -7.61527601564303, 30.5162709264085, 0.8, !- X,Y,Z Vertex 3 {m}
  -7.61527601564303, 30.5162709264085, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {395554d4-cbbd-46b9-b7ab-1f2ccee3cf28}, !- Handle
  Room_154_88f8efbc..Face3_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a0ea2ea5-c10d-4039-9942-caf010135cfc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.42962531096612, 31.6172486417616, 2.8, !- X,Y,Z Vertex 1 {m}
  -8.42962531096612, 31.6172486417616, 0.8, !- X,Y,Z Vertex 2 {m}
  -9.65114925395076, 33.2687152147914, 0.8, !- X,Y,Z Vertex 3 {m}
  -9.65114925395076, 33.2687152147914, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f4d8c7-db76-4cc0-9668-2a94df7cf77b}, !- Handle
  Room_154_88f8efbc..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {623a22ed-acfe-4ad1-9f54-cb2537c79669}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 0,  !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 0, !- X,Y,Z Vertex 3 {m}
  -18.673465488635, 27.4462640920752, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e5da453f-e2a1-4e85-816f-dafc02028cf1}, !- Handle
  {60f4d8c7-db76-4cc0-9668-2a94df7cf77b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_154_88f8efbc..Face4;               !- Feature Value 1

OS:Surface,
  {00f07ec8-4cb7-420d-9f85-c61ce28c1006}, !- Handle
  Room_154_88f8efbc..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {623a22ed-acfe-4ad1-9f54-cb2537c79669}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 4,  !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 0,  !- X,Y,Z Vertex 2 {m}
  -18.673465488635, 27.4462640920752, 0,  !- X,Y,Z Vertex 3 {m}
  -18.673465488635, 27.4462640920752, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2824e0de-fd58-4b73-8e65-1b70c9d0e98d}, !- Handle
  {00f07ec8-4cb7-420d-9f85-c61ce28c1006}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_154_88f8efbc..Face5;               !- Feature Value 1

OS:SubSurface,
  {ad9728aa-b3af-42ee-b12d-98da35e75b1b}, !- Handle
  Room_154_88f8efbc..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {00f07ec8-4cb7-420d-9f85-c61ce28c1006}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4890809809634, 33.5005570734483, 2.8, !- X,Y,Z Vertex 1 {m}
  -10.4890809809634, 33.5005570734483, 0.8, !- X,Y,Z Vertex 2 {m}
  -11.7813522190168, 32.5446160763894, 0.8, !- X,Y,Z Vertex 3 {m}
  -11.7813522190168, 32.5446160763894, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9039066c-673d-48df-8e0c-19567267b277}, !- Handle
  Room_154_88f8efbc..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {00f07ec8-4cb7-420d-9f85-c61ce28c1006}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.6428663777191, 31.9073220783501, 2.8, !- X,Y,Z Vertex 1 {m}
  -12.6428663777191, 31.9073220783501, 0.8, !- X,Y,Z Vertex 2 {m}
  -13.9351376157725, 30.9513810812912, 0.8, !- X,Y,Z Vertex 3 {m}
  -13.9351376157725, 30.9513810812912, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db6d1d6f-3931-41aa-8b60-fe0356dbbd0d}, !- Handle
  Room_154_88f8efbc..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {00f07ec8-4cb7-420d-9f85-c61ce28c1006}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7966517744748, 30.3140870832519, 2.8, !- X,Y,Z Vertex 1 {m}
  -14.7966517744748, 30.3140870832519, 0.8, !- X,Y,Z Vertex 2 {m}
  -16.0889230125282, 29.358146086193, 0.8, !- X,Y,Z Vertex 3 {m}
  -16.0889230125282, 29.358146086193, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {230edc59-ab0b-4af8-98d7-85d24c8ccf1f}, !- Handle
  Room_154_88f8efbc..Face5_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {00f07ec8-4cb7-420d-9f85-c61ce28c1006}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9504371712304, 28.7208520881538, 2.8, !- X,Y,Z Vertex 1 {m}
  -16.9504371712304, 28.7208520881538, 0.8, !- X,Y,Z Vertex 2 {m}
  -18.2427084092838, 27.7649110910948, 0.8, !- X,Y,Z Vertex 3 {m}
  -18.2427084092838, 27.7649110910948, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3097a736-dda1-4e0e-8ed4-b60df22c206a}, !- Handle
  Room_154_88f8efbc..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {623a22ed-acfe-4ad1-9f54-cb2537c79669}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149488, 4, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 0, !- X,Y,Z Vertex 2 {m}
  -13.2802224659876, 20.1537866781032, 0, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {edb4de2d-635c-489e-a10a-024632c45b3a}, !- Handle
  {3097a736-dda1-4e0e-8ed4-b60df22c206a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_154_88f8efbc..Face6;               !- Feature Value 1

OS:SubSurface,
  {d24b8668-1f27-4274-ac50-396132ce080b}, !- Handle
  Room_154_88f8efbc..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3097a736-dda1-4e0e-8ed4-b60df22c206a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3146843060078, 26.9595305524924, 2.8, !- X,Y,Z Vertex 1 {m}
  -18.3146843060078, 26.9595305524924, 0.8, !- X,Y,Z Vertex 2 {m}
  -17.2358710545749, 25.5011568651233, 0.8, !- X,Y,Z Vertex 3 {m}
  -17.2358710545749, 25.5011568651233, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4072a05-5707-492f-9ae5-a2d8dbbfad0d}, !- Handle
  Room_154_88f8efbc..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3097a736-dda1-4e0e-8ed4-b60df22c206a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.5166622202863, 24.5289077402105, 2.8, !- X,Y,Z Vertex 1 {m}
  -16.5166622202863, 24.5289077402105, 0.8, !- X,Y,Z Vertex 2 {m}
  -15.4378489688534, 23.0705340528414, 0.8, !- X,Y,Z Vertex 3 {m}
  -15.4378489688534, 23.0705340528414, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89cbf136-7290-4d6d-8301-e6805137c028}, !- Handle
  Room_154_88f8efbc..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3097a736-dda1-4e0e-8ed4-b60df22c206a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7186401345648, 22.0982849279287, 2.8, !- X,Y,Z Vertex 1 {m}
  -14.7186401345648, 22.0982849279287, 0.8, !- X,Y,Z Vertex 2 {m}
  -13.6398268831319, 20.6399112405595, 0.8, !- X,Y,Z Vertex 3 {m}
  -13.6398268831319, 20.6399112405595, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {42099fc1-b5fb-4b61-9272-95f8b65438b8}, !- Handle
  Always On Discrete,                     !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Handle
  60.0C Hot Water,                        !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  {ea3473ae-eb1a-4d5d-b4d7-923c488a685a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea3473ae-eb1a-4d5d-b4d7-923c488a685a}, !- Handle
  Schedule Day 46,                        !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Handle
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  {521a9fa8-6bf0-4f2e-a67d-a511c5e463a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {521a9fa8-6bf0-4f2e-a67d-a511c5e463a5}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f30b2575-58c1-435c-be32-db55a2c6b62c}, !- Handle
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  {505f36e3-86c1-4da2-a191-83fce8c369b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {505f36e3-86c1-4da2-a191-83fce8c369b0}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {dc538175-3a2a-4551-8fe8-972463a37685}, !- Handle
  LargeOffice Building_Setpoint,          !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {10151ec2-73fe-4610-b65d-6567111e0ca6}, !- Handle
  Room_155_0ae0dd08_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d21b9ddb-c687-43ba-aeb8-a20643ec1c15}, !- Building Story Name
  {9400fd22-c39f-424c-8632-73dc52827193}; !- Thermal Zone Name

OS:ThermalZone,
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Handle
  Room_155_0ae0dd08,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214163869381,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d22ff113-2d83-496d-b5aa-5f420e96fce9}, !- Zone Air Inlet Port List
  {13d6fb02-59a3-417a-b063-f59d187261f8}, !- Zone Air Exhaust Port List
  {bcdf29bb-e58c-4e81-89d5-52b0025fa07f}, !- Zone Air Node Name
  {6752d885-ccab-4be1-b0a2-a86b5f485977}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c3d2018-d5e8-4080-8cee-876781c53d98}, !- Group Rendering Name
  {f0bfefb0-6163-49f1-90a5-25817a6aaae6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d7b8105-9789-488b-80aa-b5a42af242c6}, !- Handle
  Node 2,                                 !- Name
  {bcdf29bb-e58c-4e81-89d5-52b0025fa07f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcdf29bb-e58c-4e81-89d5-52b0025fa07f}, !- Handle
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Source Object
  11,                                     !- Outlet Port
  {5d7b8105-9789-488b-80aa-b5a42af242c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d22ff113-2d83-496d-b5aa-5f420e96fce9}, !- Handle
  {9400fd22-c39f-424c-8632-73dc52827193}, !- HVAC Component
  {a58f7edf-7972-4207-86d6-1868eb1d5f8b}; !- Port 1

OS:PortList,
  {13d6fb02-59a3-417a-b063-f59d187261f8}, !- Handle
  {9400fd22-c39f-424c-8632-73dc52827193}; !- HVAC Component

OS:PortList,
  {6752d885-ccab-4be1-b0a2-a86b5f485977}, !- Handle
  {9400fd22-c39f-424c-8632-73dc52827193}, !- HVAC Component
  {dd5503a4-12f6-4ea6-aea1-4263a7a269d3}; !- Port 1

OS:Sizing:Zone,
  {e3a7859e-75b4-48a5-ad3a-da9149ca29b4}, !- Handle
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7a681490-1a00-422d-9314-ab0f88e7996d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36192dfe-398c-4798-b455-8643924ede90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4ff9aa2b-e864-46b3-b5d7-cdde62d9b0d6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {ab6e3ba8-16ba-4d5a-8a15-5cf40195a706}, !- Handle
  {10151ec2-73fe-4610-b65d-6567111e0ca6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_155;                               !- Feature Value 1

OS:AdditionalProperties,
  {05b1990e-30fb-4415-8b20-39c2c779f9ca}, !- Handle
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_155;                               !- Feature Value 1

OS:BuildingStory,
  {d21b9ddb-c687-43ba-aeb8-a20643ec1c15}, !- Handle
  Floor2,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ff6d0ffa-e0ca-4b17-a177-f73b59aaec73}; !- Group Rendering Name

OS:Surface,
  {7fff60e2-dfd2-437a-975e-2947cbde7eeb}, !- Handle
  Room_155_0ae0dd08..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {10151ec2-73fe-4610-b65d-6567111e0ca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cd73bb4-3f52-427d-9f17-353164c1b405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 4,  !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b8164307-1315-464a-bd91-308ebbab0804}, !- Handle
  {7fff60e2-dfd2-437a-975e-2947cbde7eeb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_155_0ae0dd08..Face0;               !- Feature Value 1

OS:Surface,
  {94fccbf2-0001-4f1d-98b4-d4ca1be313f7}, !- Handle
  Room_155_0ae0dd08..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10151ec2-73fe-4610-b65d-6567111e0ca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82cd661a-d78d-4b90-9799-7c834ffdc5c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 8, !- X,Y,Z Vertex 1 {m}
  -13.2802224659876, 20.1537866781032, 4, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3ed43c23-ab84-48a0-ab0d-52f56a9c9c60}, !- Handle
  {94fccbf2-0001-4f1d-98b4-d4ca1be313f7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_155_0ae0dd08..Face1;               !- Feature Value 1

OS:Surface,
  {337b77c0-a757-4217-9552-2f5d4e593f3b}, !- Handle
  Room_155_0ae0dd08..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10151ec2-73fe-4610-b65d-6567111e0ca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f54666-19e2-4f9e-bf79-9483272da0ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {52c74152-2241-4170-be0c-7e76e7e3a6c4}, !- Handle
  {337b77c0-a757-4217-9552-2f5d4e593f3b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_155_0ae0dd08..Face2;               !- Feature Value 1

OS:Surface,
  {173679f4-7fbd-450d-af2f-3f2235039dc6}, !- Handle
  Room_155_0ae0dd08..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10151ec2-73fe-4610-b65d-6567111e0ca6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 4,  !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ddec9902-1012-4531-9f37-3c2f2648b670}, !- Handle
  {173679f4-7fbd-450d-af2f-3f2235039dc6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_155_0ae0dd08..Face3;               !- Feature Value 1

OS:SubSurface,
  {051c9c1f-26a3-48d2-9b77-b2748568cf7e}, !- Handle
  Room_155_0ae0dd08..Face3_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {173679f4-7fbd-450d-af2f-3f2235039dc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35787883435066, 26.1123600649958, 6.8, !- X,Y,Z Vertex 1 {m}
  -4.35787883435066, 26.1123600649958, 4.8, !- X,Y,Z Vertex 2 {m}
  -5.5794027773353, 27.7638266380255, 4.8, !- X,Y,Z Vertex 3 {m}
  -5.5794027773353, 27.7638266380255, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {614b26f8-0042-4e66-82dd-194c34fed220}, !- Handle
  Room_155_0ae0dd08..Face3_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {173679f4-7fbd-450d-af2f-3f2235039dc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.39375207265839, 28.8648043533787, 6.8, !- X,Y,Z Vertex 1 {m}
  -6.39375207265839, 28.8648043533787, 4.8, !- X,Y,Z Vertex 2 {m}
  -7.61527601564303, 30.5162709264085, 4.8, !- X,Y,Z Vertex 3 {m}
  -7.61527601564303, 30.5162709264085, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31d422e0-811b-49ac-bc5a-d3b37e249d46}, !- Handle
  Room_155_0ae0dd08..Face3_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {173679f4-7fbd-450d-af2f-3f2235039dc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.42962531096613, 31.6172486417616, 6.8, !- X,Y,Z Vertex 1 {m}
  -8.42962531096613, 31.6172486417616, 4.8, !- X,Y,Z Vertex 2 {m}
  -9.65114925395077, 33.2687152147914, 4.8, !- X,Y,Z Vertex 3 {m}
  -9.65114925395077, 33.2687152147914, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb79433-6ab6-4289-8595-a3920212309c}, !- Handle
  Room_155_0ae0dd08..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10151ec2-73fe-4610-b65d-6567111e0ca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c3c9077-a638-44f1-bc4d-4341aed0bcfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6734651536681, 27.4462636392563, 8, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1ba08783-e01c-4e85-bf04-6556bec7e219}, !- Handle
  {6eb79433-6ab6-4289-8595-a3920212309c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_155_0ae0dd08..Face4;               !- Feature Value 1

OS:Surface,
  {4d073fe1-03ad-4bff-9ce5-17c11556f1c5}, !- Handle
  Room_155_0ae0dd08..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10151ec2-73fe-4610-b65d-6567111e0ca6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 8,  !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 4,  !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 4, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392563, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1a69d77a-8011-41b1-af63-9b3819e40a29}, !- Handle
  {4d073fe1-03ad-4bff-9ce5-17c11556f1c5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_155_0ae0dd08..Face5;               !- Feature Value 1

OS:SubSurface,
  {5312403b-5461-4f3f-a6b5-5886be1e9a82}, !- Handle
  Room_155_0ae0dd08..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4d073fe1-03ad-4bff-9ce5-17c11556f1c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4890809642151, 33.5005570508074, 6.8, !- X,Y,Z Vertex 1 {m}
  -10.4890809642151, 33.5005570508074, 4.8, !- X,Y,Z Vertex 2 {m}
  -11.7813521520235, 32.5446159858257, 4.8, !- X,Y,Z Vertex 3 {m}
  -11.7813521520235, 32.5446159858257, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2739303-f93e-45bb-a252-f1155d12fdb1}, !- Handle
  Room_155_0ae0dd08..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4d073fe1-03ad-4bff-9ce5-17c11556f1c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.642866277229, 31.9073219425045, 6.8, !- X,Y,Z Vertex 1 {m}
  -12.642866277229, 31.9073219425045, 4.8, !- X,Y,Z Vertex 2 {m}
  -13.9351374650374, 30.9513808775228, 4.8, !- X,Y,Z Vertex 3 {m}
  -13.9351374650374, 30.9513808775228, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b66100e5-7c19-4869-b4bf-b0556d4ddb35}, !- Handle
  Room_155_0ae0dd08..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4d073fe1-03ad-4bff-9ce5-17c11556f1c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.796651590243, 30.3140868342016, 6.8, !- X,Y,Z Vertex 1 {m}
  -14.796651590243, 30.3140868342016, 4.8, !- X,Y,Z Vertex 2 {m}
  -16.0889227780513, 29.3581457692198, 4.8, !- X,Y,Z Vertex 3 {m}
  -16.0889227780513, 29.3581457692198, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b04479e-e86b-4f0d-9df1-a69291d1aabd}, !- Handle
  Room_155_0ae0dd08..Face5_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4d073fe1-03ad-4bff-9ce5-17c11556f1c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9504369032569, 28.7208517258987, 6.8, !- X,Y,Z Vertex 1 {m}
  -16.9504369032569, 28.7208517258987, 4.8, !- X,Y,Z Vertex 2 {m}
  -18.2427080910653, 27.7649106609169, 4.8, !- X,Y,Z Vertex 3 {m}
  -18.2427080910653, 27.7649106609169, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {931809b9-5122-47bf-92f7-ae3511e8389c}, !- Handle
  Room_155_0ae0dd08..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10151ec2-73fe-4610-b65d-6567111e0ca6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149487, 8, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 4, !- X,Y,Z Vertex 2 {m}
  -13.2802224659876, 20.1537866781032, 4, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a756720a-cdb1-4763-b499-549799be8d52}, !- Handle
  {931809b9-5122-47bf-92f7-ae3511e8389c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_155_0ae0dd08..Face6;               !- Feature Value 1

OS:SubSurface,
  {8ff72b7e-b5ea-47f7-873a-71ab2c64f507}, !- Handle
  Room_155_0ae0dd08..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {931809b9-5122-47bf-92f7-ae3511e8389c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3146843060078, 26.9595305524924, 6.8, !- X,Y,Z Vertex 1 {m}
  -18.3146843060078, 26.9595305524924, 4.8, !- X,Y,Z Vertex 2 {m}
  -17.2358710545749, 25.5011568651233, 4.8, !- X,Y,Z Vertex 3 {m}
  -17.2358710545749, 25.5011568651233, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4a241d7-366e-42fe-a55a-9524760ff1af}, !- Handle
  Room_155_0ae0dd08..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {931809b9-5122-47bf-92f7-ae3511e8389c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.5166622202863, 24.5289077402105, 6.8, !- X,Y,Z Vertex 1 {m}
  -16.5166622202863, 24.5289077402105, 4.8, !- X,Y,Z Vertex 2 {m}
  -15.4378489688534, 23.0705340528414, 4.8, !- X,Y,Z Vertex 3 {m}
  -15.4378489688534, 23.0705340528414, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e18e7e1-a259-461b-9639-24af3f2726e5}, !- Handle
  Room_155_0ae0dd08..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {931809b9-5122-47bf-92f7-ae3511e8389c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7186401345648, 22.0982849279287, 6.8, !- X,Y,Z Vertex 1 {m}
  -14.7186401345648, 22.0982849279287, 4.8, !- X,Y,Z Vertex 2 {m}
  -13.6398268831319, 20.6399112405595, 4.8, !- X,Y,Z Vertex 3 {m}
  -13.6398268831319, 20.6399112405595, 6.8; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {f0bfefb0-6163-49f1-90a5-25817a6aaae6}, !- Handle
  LargeOffice Building_Setpoint 1,        !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {defbb7d9-535e-40b3-9f67-5dc00e5210bc}, !- Handle
  Room_156_32936141_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6551174-0d20-4b5d-8f1d-0b88f3d14f53}, !- Building Story Name
  {349fdb12-87de-4dc0-b5bf-09d1210d7d95}; !- Thermal Zone Name

OS:ThermalZone,
  {349fdb12-87de-4dc0-b5bf-09d1210d7d95}, !- Handle
  Room_156_32936141,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.21416386938,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a77d4318-89ac-41c6-81e6-f68cb007e7e3}, !- Zone Air Inlet Port List
  {94911cb2-cf6c-477e-a18e-ee1f7a057573}, !- Zone Air Exhaust Port List
  {fc56c355-9854-44e8-b8d8-cf04223a124f}, !- Zone Air Node Name
  {a2e6047f-f0d1-4575-9fd9-22a7aa474640}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ddd568c1-049a-418e-acd7-1f4d9f083471}, !- Group Rendering Name
  {52e4cc73-d9bf-4b0a-8ae1-4b57741a681c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6dcd258-7791-4edd-86d7-a5daca4d72ab}, !- Handle
  Node 3,                                 !- Name
  {fc56c355-9854-44e8-b8d8-cf04223a124f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc56c355-9854-44e8-b8d8-cf04223a124f}, !- Handle
  {349fdb12-87de-4dc0-b5bf-09d1210d7d95}, !- Source Object
  11,                                     !- Outlet Port
  {d6dcd258-7791-4edd-86d7-a5daca4d72ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a77d4318-89ac-41c6-81e6-f68cb007e7e3}, !- Handle
  {349fdb12-87de-4dc0-b5bf-09d1210d7d95}, !- HVAC Component
  {3b826ce5-ede2-4dbe-bc62-dda298e63c9f}; !- Port 1

OS:PortList,
  {94911cb2-cf6c-477e-a18e-ee1f7a057573}, !- Handle
  {349fdb12-87de-4dc0-b5bf-09d1210d7d95}; !- HVAC Component

OS:PortList,
  {a2e6047f-f0d1-4575-9fd9-22a7aa474640}, !- Handle
  {349fdb12-87de-4dc0-b5bf-09d1210d7d95}, !- HVAC Component
  {f3fc8a5a-e448-4a3b-9e62-0fc4e832f2b6}; !- Port 1

OS:Sizing:Zone,
  {544dc4cb-dee1-49c6-a268-3b0cd6158dd0}, !- Handle
  {349fdb12-87de-4dc0-b5bf-09d1210d7d95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d747a338-a8cd-4dad-b036-fc92ce0238c0}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {349fdb12-87de-4dc0-b5bf-09d1210d7d95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d96e7604-c2ac-4ec0-9b35-679a0f9cc226}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {be89ed46-d066-4936-9549-98633c700356}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {8968c2e6-7a20-451f-b5fc-c815a6905725}, !- Handle
  {defbb7d9-535e-40b3-9f67-5dc00e5210bc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_156;                               !- Feature Value 1

OS:AdditionalProperties,
  {99ea434a-72f3-4b2e-89f3-806ca5f29697}, !- Handle
  {349fdb12-87de-4dc0-b5bf-09d1210d7d95}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_156;                               !- Feature Value 1

OS:BuildingStory,
  {e6551174-0d20-4b5d-8f1d-0b88f3d14f53}, !- Handle
  Floor3,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3611f5fe-13aa-4801-9ba4-d8abc29fc5d4}; !- Group Rendering Name

OS:Surface,
  {1c3c9077-a638-44f1-bc4d-4341aed0bcfa}, !- Handle
  Room_156_32936141..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {defbb7d9-535e-40b3-9f67-5dc00e5210bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eb79433-6ab6-4289-8595-a3920212309c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 8,  !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392563, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f4ddff29-2824-4b53-b3a9-56d2807b0183}, !- Handle
  {1c3c9077-a638-44f1-bc4d-4341aed0bcfa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_156_32936141..Face0;               !- Feature Value 1

OS:Surface,
  {6cd9761f-3e09-491d-92cf-307c6c09ebd6}, !- Handle
  Room_156_32936141..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defbb7d9-535e-40b3-9f67-5dc00e5210bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da081a4a-2404-4729-bda9-e2dd3dbb5374}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 12, !- X,Y,Z Vertex 1 {m}
  -13.2802224659876, 20.1537866781032, 8, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ba3fddf2-4b1c-4287-8cd1-9b87f334e9f9}, !- Handle
  {6cd9761f-3e09-491d-92cf-307c6c09ebd6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_156_32936141..Face1;               !- Feature Value 1

OS:Surface,
  {ea258a59-dc79-417e-a066-62396c89338d}, !- Handle
  Room_156_32936141..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defbb7d9-535e-40b3-9f67-5dc00e5210bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {574d798d-03a0-43ae-b44c-53d3e4378a4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {908dc0d2-2c4c-48c3-93ec-1102530495e8}, !- Handle
  {ea258a59-dc79-417e-a066-62396c89338d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_156_32936141..Face2;               !- Feature Value 1

OS:Surface,
  {6497caaf-19be-43e2-90b3-9ecd0700679d}, !- Handle
  Room_156_32936141..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defbb7d9-535e-40b3-9f67-5dc00e5210bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 8,  !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ce55f11f-4524-4878-be4e-1e16d9d877eb}, !- Handle
  {6497caaf-19be-43e2-90b3-9ecd0700679d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_156_32936141..Face3;               !- Feature Value 1

OS:SubSurface,
  {efd7d6ce-d31f-4855-b748-e942c31a377c}, !- Handle
  Room_156_32936141..Face3_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6497caaf-19be-43e2-90b3-9ecd0700679d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35787883435066, 26.1123600649958, 10.8, !- X,Y,Z Vertex 1 {m}
  -4.35787883435066, 26.1123600649958, 8.8, !- X,Y,Z Vertex 2 {m}
  -5.5794027773353, 27.7638266380255, 8.8, !- X,Y,Z Vertex 3 {m}
  -5.5794027773353, 27.7638266380255, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9710d00b-6da5-4cd6-ac08-4a0d1d5eba00}, !- Handle
  Room_156_32936141..Face3_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6497caaf-19be-43e2-90b3-9ecd0700679d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.39375207265839, 28.8648043533787, 10.8, !- X,Y,Z Vertex 1 {m}
  -6.39375207265839, 28.8648043533787, 8.8, !- X,Y,Z Vertex 2 {m}
  -7.61527601564303, 30.5162709264085, 8.8, !- X,Y,Z Vertex 3 {m}
  -7.61527601564303, 30.5162709264085, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5adef73f-6931-4d43-9133-798c3174a85d}, !- Handle
  Room_156_32936141..Face3_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6497caaf-19be-43e2-90b3-9ecd0700679d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.42962531096613, 31.6172486417616, 10.8, !- X,Y,Z Vertex 1 {m}
  -8.42962531096613, 31.6172486417616, 8.8, !- X,Y,Z Vertex 2 {m}
  -9.65114925395077, 33.2687152147914, 8.8, !- X,Y,Z Vertex 3 {m}
  -9.65114925395077, 33.2687152147914, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ef6830-531f-415b-ab23-8ddb21310600}, !- Handle
  Room_156_32936141..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {defbb7d9-535e-40b3-9f67-5dc00e5210bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d77f7a36-9c27-4e0d-b48d-042004f6560f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6734651536681, 27.4462636392564, 12, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ef3d626-3d1d-431e-a065-c9455d6bc492}, !- Handle
  {34ef6830-531f-415b-ab23-8ddb21310600}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_156_32936141..Face4;               !- Feature Value 1

OS:Surface,
  {4ec5fcf4-4f19-462b-a395-0a548b01ac74}, !- Handle
  Room_156_32936141..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defbb7d9-535e-40b3-9f67-5dc00e5210bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 12, !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 8,  !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392563, 8, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4c49ce50-5239-4d76-9734-f44934ec5205}, !- Handle
  {4ec5fcf4-4f19-462b-a395-0a548b01ac74}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_156_32936141..Face5;               !- Feature Value 1

OS:SubSurface,
  {12dbc94c-05e0-46f1-9193-e4b34917d48b}, !- Handle
  Room_156_32936141..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4ec5fcf4-4f19-462b-a395-0a548b01ac74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4890809642151, 33.5005570508074, 10.8, !- X,Y,Z Vertex 1 {m}
  -10.4890809642151, 33.5005570508074, 8.8, !- X,Y,Z Vertex 2 {m}
  -11.7813521520235, 32.5446159858257, 8.8, !- X,Y,Z Vertex 3 {m}
  -11.7813521520235, 32.5446159858257, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f090a0f9-c923-448c-8373-9d1cc42344cf}, !- Handle
  Room_156_32936141..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4ec5fcf4-4f19-462b-a395-0a548b01ac74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.642866277229, 31.9073219425045, 10.8, !- X,Y,Z Vertex 1 {m}
  -12.642866277229, 31.9073219425045, 8.8, !- X,Y,Z Vertex 2 {m}
  -13.9351374650374, 30.9513808775227, 8.8, !- X,Y,Z Vertex 3 {m}
  -13.9351374650374, 30.9513808775227, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c57498c6-9cec-4ab4-924b-625969cf7d50}, !- Handle
  Room_156_32936141..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4ec5fcf4-4f19-462b-a395-0a548b01ac74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.796651590243, 30.3140868342016, 10.8, !- X,Y,Z Vertex 1 {m}
  -14.796651590243, 30.3140868342016, 8.8, !- X,Y,Z Vertex 2 {m}
  -16.0889227780513, 29.3581457692198, 8.8, !- X,Y,Z Vertex 3 {m}
  -16.0889227780513, 29.3581457692198, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c7e8fdd-73c8-47c2-8558-41e133c0a4f1}, !- Handle
  Room_156_32936141..Face5_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4ec5fcf4-4f19-462b-a395-0a548b01ac74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9504369032569, 28.7208517258987, 10.8, !- X,Y,Z Vertex 1 {m}
  -16.9504369032569, 28.7208517258987, 8.8, !- X,Y,Z Vertex 2 {m}
  -18.2427080910653, 27.7649106609169, 8.8, !- X,Y,Z Vertex 3 {m}
  -18.2427080910653, 27.7649106609169, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814eca61-e1d4-4195-b618-8724cc795b80}, !- Handle
  Room_156_32936141..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defbb7d9-535e-40b3-9f67-5dc00e5210bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149487, 12, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 8, !- X,Y,Z Vertex 2 {m}
  -13.2802224659876, 20.1537866781032, 8, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d9222744-89b0-45c8-866e-04356f1da2a8}, !- Handle
  {814eca61-e1d4-4195-b618-8724cc795b80}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_156_32936141..Face6;               !- Feature Value 1

OS:SubSurface,
  {0eed0259-b467-411d-8081-248e1b6be5c1}, !- Handle
  Room_156_32936141..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {814eca61-e1d4-4195-b618-8724cc795b80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3146843060078, 26.9595305524924, 10.8, !- X,Y,Z Vertex 1 {m}
  -18.3146843060078, 26.9595305524924, 8.8, !- X,Y,Z Vertex 2 {m}
  -17.2358710545749, 25.5011568651233, 8.8, !- X,Y,Z Vertex 3 {m}
  -17.2358710545749, 25.5011568651233, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dae0036e-ae7f-41d0-b9ea-736b5119469d}, !- Handle
  Room_156_32936141..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {814eca61-e1d4-4195-b618-8724cc795b80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.5166622202863, 24.5289077402105, 10.8, !- X,Y,Z Vertex 1 {m}
  -16.5166622202863, 24.5289077402105, 8.8, !- X,Y,Z Vertex 2 {m}
  -15.4378489688534, 23.0705340528414, 8.8, !- X,Y,Z Vertex 3 {m}
  -15.4378489688534, 23.0705340528414, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bece316-e59d-41fa-aa33-f02671b42adf}, !- Handle
  Room_156_32936141..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {814eca61-e1d4-4195-b618-8724cc795b80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7186401345648, 22.0982849279287, 10.8, !- X,Y,Z Vertex 1 {m}
  -14.7186401345648, 22.0982849279287, 8.8, !- X,Y,Z Vertex 2 {m}
  -13.6398268831319, 20.6399112405595, 8.8, !- X,Y,Z Vertex 3 {m}
  -13.6398268831319, 20.6399112405595, 10.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {bc8875be-008c-45cb-8248-3f3a2988bdff}, !- Handle
  LargeOffice Building_Service Hot Water..Room_156_32936141, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b8c7121e-fcd9-4dcc-8776-fb4512d11887}, !- Handle
  Water Fixture Floor 3 Room 156,         !- Name
  {bc8875be-008c-45cb-8248-3f3a2988bdff}, !- Water Use Equipment Definition Name
  {defbb7d9-535e-40b3-9f67-5dc00e5210bc}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52e4cc73-d9bf-4b0a-8ae1-4b57741a681c}, !- Handle
  LargeOffice Building_Setpoint 2,        !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {0a31039a-a8a0-43b3-95c3-b5ab793ddbc2}, !- Handle
  Room_157_906e164b_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {30a8c102-1ffe-4710-b09d-4b5c2dd6910d}, !- Building Story Name
  {2164b75a-72d7-4e0a-a6d3-2a39d651b16c}; !- Thermal Zone Name

OS:ThermalZone,
  {2164b75a-72d7-4e0a-a6d3-2a39d651b16c}, !- Handle
  Room_157_906e164b,                      !- Name
  ,                                       !- Multiplier
  4.00000000000001,                       !- Ceiling Height {m}
  440.21416386938,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37d3b986-5ef8-4001-a593-22e611b40323}, !- Zone Air Inlet Port List
  {a5c6b9d7-1272-4e16-8c6f-85201a625b41}, !- Zone Air Exhaust Port List
  {8a6bf48f-c2d5-48c8-bc5d-997f52e890a4}, !- Zone Air Node Name
  {509c6620-90e3-467e-aa74-00196b6853e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e06f5e95-2ed2-4d92-94e3-23278a083884}, !- Group Rendering Name
  {e6234da8-713d-404f-937f-2ba027c0a1d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {371ab87d-4710-487b-90b1-e28ddb45c71b}, !- Handle
  Node 4,                                 !- Name
  {8a6bf48f-c2d5-48c8-bc5d-997f52e890a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a6bf48f-c2d5-48c8-bc5d-997f52e890a4}, !- Handle
  {2164b75a-72d7-4e0a-a6d3-2a39d651b16c}, !- Source Object
  11,                                     !- Outlet Port
  {371ab87d-4710-487b-90b1-e28ddb45c71b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37d3b986-5ef8-4001-a593-22e611b40323}, !- Handle
  {2164b75a-72d7-4e0a-a6d3-2a39d651b16c}, !- HVAC Component
  {ab73fe29-5249-4e49-82e2-ca5fb259dd89}; !- Port 1

OS:PortList,
  {a5c6b9d7-1272-4e16-8c6f-85201a625b41}, !- Handle
  {2164b75a-72d7-4e0a-a6d3-2a39d651b16c}; !- HVAC Component

OS:PortList,
  {509c6620-90e3-467e-aa74-00196b6853e0}, !- Handle
  {2164b75a-72d7-4e0a-a6d3-2a39d651b16c}, !- HVAC Component
  {283997f7-d559-48b6-96c8-4da73e70a4b1}; !- Port 1

OS:Sizing:Zone,
  {de2279f2-3a25-41f7-bce5-117bc474085a}, !- Handle
  {2164b75a-72d7-4e0a-a6d3-2a39d651b16c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b7d70580-4f6c-49e5-8e14-b139fdc78c3e}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {2164b75a-72d7-4e0a-a6d3-2a39d651b16c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29415a6b-f5d3-4338-9934-5e751e8dfc65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a6930f6d-c3b6-43e2-bb56-cd0a06a68350}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {cefcdd7d-48de-4a72-bd21-d1c09ebf908a}, !- Handle
  {0a31039a-a8a0-43b3-95c3-b5ab793ddbc2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_157;                               !- Feature Value 1

OS:AdditionalProperties,
  {cf01e035-eee5-47b0-b008-e42eb9c06487}, !- Handle
  {2164b75a-72d7-4e0a-a6d3-2a39d651b16c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_157;                               !- Feature Value 1

OS:BuildingStory,
  {30a8c102-1ffe-4710-b09d-4b5c2dd6910d}, !- Handle
  Floor4,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9b473dff-bb60-40c2-9400-bdadd7f5a69b}; !- Group Rendering Name

OS:Surface,
  {d77f7a36-9c27-4e0d-b48d-042004f6560f}, !- Handle
  Room_157_906e164b..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a31039a-a8a0-43b3-95c3-b5ab793ddbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ef6830-531f-415b-ab23-8ddb21310600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 12, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f4fd139e-c781-4255-80f2-ff6dca886386}, !- Handle
  {d77f7a36-9c27-4e0d-b48d-042004f6560f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_157_906e164b..Face0;               !- Feature Value 1

OS:Surface,
  {8e90af36-50bd-4d70-b870-5f3df611cec8}, !- Handle
  Room_157_906e164b..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a31039a-a8a0-43b3-95c3-b5ab793ddbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f613f305-045d-40ca-9b65-bbf7c029827a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 16, !- X,Y,Z Vertex 1 {m}
  -13.2802224659876, 20.1537866781032, 12, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1f7f9c98-0b4e-4257-bf7a-4dcd185be297}, !- Handle
  {8e90af36-50bd-4d70-b870-5f3df611cec8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_157_906e164b..Face1;               !- Feature Value 1

OS:Surface,
  {63422624-0723-4f0d-9f3b-f1199c9745d0}, !- Handle
  Room_157_906e164b..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a31039a-a8a0-43b3-95c3-b5ab793ddbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8653576-7555-483f-abfa-dfd30644ce41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d4dc54f-07d3-45cc-afb5-6965c4596979}, !- Handle
  {63422624-0723-4f0d-9f3b-f1199c9745d0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_157_906e164b..Face2;               !- Feature Value 1

OS:Surface,
  {2e9afb1e-2f7c-4441-8479-8dd4a5d498e5}, !- Handle
  Room_157_906e164b..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a31039a-a8a0-43b3-95c3-b5ab793ddbc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 12, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c4829161-34d9-4496-9b66-5334eeb67db4}, !- Handle
  {2e9afb1e-2f7c-4441-8479-8dd4a5d498e5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_157_906e164b..Face3;               !- Feature Value 1

OS:SubSurface,
  {19e028da-853d-4664-89b7-d8929f4fc5dd}, !- Handle
  Room_157_906e164b..Face3_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2e9afb1e-2f7c-4441-8479-8dd4a5d498e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35787883435066, 26.1123600649958, 14.8, !- X,Y,Z Vertex 1 {m}
  -4.35787883435066, 26.1123600649958, 12.8, !- X,Y,Z Vertex 2 {m}
  -5.5794027773353, 27.7638266380255, 12.8, !- X,Y,Z Vertex 3 {m}
  -5.5794027773353, 27.7638266380255, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea3af875-a4ff-4909-93b1-7298d288595c}, !- Handle
  Room_157_906e164b..Face3_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2e9afb1e-2f7c-4441-8479-8dd4a5d498e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.39375207265839, 28.8648043533787, 14.8, !- X,Y,Z Vertex 1 {m}
  -6.39375207265839, 28.8648043533787, 12.8, !- X,Y,Z Vertex 2 {m}
  -7.61527601564304, 30.5162709264085, 12.8, !- X,Y,Z Vertex 3 {m}
  -7.61527601564303, 30.5162709264085, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bfe2e00-60c0-4b93-b535-d94f277ca571}, !- Handle
  Room_157_906e164b..Face3_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2e9afb1e-2f7c-4441-8479-8dd4a5d498e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.42962531096613, 31.6172486417616, 14.8, !- X,Y,Z Vertex 1 {m}
  -8.42962531096613, 31.6172486417616, 12.8, !- X,Y,Z Vertex 2 {m}
  -9.65114925395077, 33.2687152147914, 12.8, !- X,Y,Z Vertex 3 {m}
  -9.65114925395077, 33.2687152147914, 14.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89673f69-0621-4390-a94d-b0b76e1b0d80}, !- Handle
  Room_157_906e164b..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a31039a-a8a0-43b3-95c3-b5ab793ddbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f87c35c-6b5b-40f6-bd6a-0f7cfaf7aa6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6734651536681, 27.4462636392564, 16, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e61ad23e-e17f-4094-8640-f891719cc740}, !- Handle
  {89673f69-0621-4390-a94d-b0b76e1b0d80}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_157_906e164b..Face4;               !- Feature Value 1

OS:Surface,
  {bc489294-1f3f-4a1f-a5b6-195e91dde8db}, !- Handle
  Room_157_906e164b..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a31039a-a8a0-43b3-95c3-b5ab793ddbc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 16, !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 12, !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 12, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0c947fd5-4f43-4064-8564-2f492c95e782}, !- Handle
  {bc489294-1f3f-4a1f-a5b6-195e91dde8db}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_157_906e164b..Face5;               !- Feature Value 1

OS:SubSurface,
  {7b14b202-bc16-47bb-ba46-389de0a0f562}, !- Handle
  Room_157_906e164b..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {bc489294-1f3f-4a1f-a5b6-195e91dde8db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4890809642151, 33.5005570508074, 14.8, !- X,Y,Z Vertex 1 {m}
  -10.4890809642151, 33.5005570508074, 12.8, !- X,Y,Z Vertex 2 {m}
  -11.7813521520235, 32.5446159858257, 12.8, !- X,Y,Z Vertex 3 {m}
  -11.7813521520235, 32.5446159858257, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e0b9b15-ad0d-4be9-8a4d-c4dc3e14e125}, !- Handle
  Room_157_906e164b..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {bc489294-1f3f-4a1f-a5b6-195e91dde8db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.642866277229, 31.9073219425045, 14.8, !- X,Y,Z Vertex 1 {m}
  -12.642866277229, 31.9073219425045, 12.8, !- X,Y,Z Vertex 2 {m}
  -13.9351374650374, 30.9513808775228, 12.8, !- X,Y,Z Vertex 3 {m}
  -13.9351374650374, 30.9513808775228, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c0199c4-ed9a-470c-8f76-af5e65b2cc55}, !- Handle
  Room_157_906e164b..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {bc489294-1f3f-4a1f-a5b6-195e91dde8db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.796651590243, 30.3140868342016, 14.8, !- X,Y,Z Vertex 1 {m}
  -14.796651590243, 30.3140868342016, 12.8, !- X,Y,Z Vertex 2 {m}
  -16.0889227780513, 29.3581457692198, 12.8, !- X,Y,Z Vertex 3 {m}
  -16.0889227780513, 29.3581457692198, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7b68b8b-07a8-4f9a-95cf-0356a582387f}, !- Handle
  Room_157_906e164b..Face5_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {bc489294-1f3f-4a1f-a5b6-195e91dde8db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9504369032569, 28.7208517258987, 14.8, !- X,Y,Z Vertex 1 {m}
  -16.9504369032569, 28.7208517258987, 12.8, !- X,Y,Z Vertex 2 {m}
  -18.2427080910653, 27.7649106609169, 12.8, !- X,Y,Z Vertex 3 {m}
  -18.2427080910653, 27.7649106609169, 14.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c74870ed-1c86-41a7-9b4b-e12771329eeb}, !- Handle
  Room_157_906e164b..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a31039a-a8a0-43b3-95c3-b5ab793ddbc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149487, 16, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 12, !- X,Y,Z Vertex 2 {m}
  -13.2802224659876, 20.1537866781032, 12, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e7b1ca2d-3c62-4b56-b94c-d64834947daf}, !- Handle
  {c74870ed-1c86-41a7-9b4b-e12771329eeb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_157_906e164b..Face6;               !- Feature Value 1

OS:SubSurface,
  {d7e32542-6cae-423d-933b-d3ecb2b36283}, !- Handle
  Room_157_906e164b..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c74870ed-1c86-41a7-9b4b-e12771329eeb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3146843060078, 26.9595305524924, 14.8, !- X,Y,Z Vertex 1 {m}
  -18.3146843060078, 26.9595305524924, 12.8, !- X,Y,Z Vertex 2 {m}
  -17.2358710545749, 25.5011568651233, 12.8, !- X,Y,Z Vertex 3 {m}
  -17.2358710545749, 25.5011568651233, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4cfd651-2963-4d09-9dcc-481ae60696a3}, !- Handle
  Room_157_906e164b..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c74870ed-1c86-41a7-9b4b-e12771329eeb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.5166622202863, 24.5289077402105, 14.8, !- X,Y,Z Vertex 1 {m}
  -16.5166622202863, 24.5289077402105, 12.8, !- X,Y,Z Vertex 2 {m}
  -15.4378489688534, 23.0705340528414, 12.8, !- X,Y,Z Vertex 3 {m}
  -15.4378489688534, 23.0705340528414, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac950cab-871b-48e7-bcdd-b4cb5c38247f}, !- Handle
  Room_157_906e164b..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c74870ed-1c86-41a7-9b4b-e12771329eeb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7186401345648, 22.0982849279287, 14.8, !- X,Y,Z Vertex 1 {m}
  -14.7186401345648, 22.0982849279287, 12.8, !- X,Y,Z Vertex 2 {m}
  -13.6398268831319, 20.6399112405595, 12.8, !- X,Y,Z Vertex 3 {m}
  -13.6398268831319, 20.6399112405595, 14.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {9ff9ed7d-c606-43e0-b858-467140eb8abe}, !- Handle
  MURB_Service Hot Water GENERAL,         !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {261eddcc-0879-41db-90c1-ace9a73cab6f}, !- Handle
  LargeOffice Building_Service Hot Water..Room_157_906e164b, !- Name
  {9ff9ed7d-c606-43e0-b858-467140eb8abe}, !- Water Use Equipment Definition Name
  {0a31039a-a8a0-43b3-95c3-b5ab793ddbc2}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6234da8-713d-404f-937f-2ba027c0a1d6}, !- Handle
  LargeOffice Building_Setpoint 3,        !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {baa8c47d-de05-473c-8b57-a7772abee058}, !- Handle
  Room_158_72c3b06a_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {76fca6a6-ff53-4f90-ac37-44020fcb6d7a}, !- Building Story Name
  {5c20511e-33cc-404b-8f6c-e67940911bce}; !- Thermal Zone Name

OS:ThermalZone,
  {5c20511e-33cc-404b-8f6c-e67940911bce}, !- Handle
  Room_158_72c3b06a,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214167893646,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02be0f5c-2011-4fdb-a658-6903de1e34d9}, !- Zone Air Inlet Port List
  {854b5ecc-a328-46b8-9c6b-a63575be7bc7}, !- Zone Air Exhaust Port List
  {aed75545-824b-4503-95dd-8509ba8ffade}, !- Zone Air Node Name
  {be2c5ef5-02a4-4b42-b791-cd01ce51fd18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6f715c3-e500-4977-8e21-2ad8f0c1f03b}, !- Group Rendering Name
  {a616e89c-3ec5-4f5e-8bb4-7d80abb82aeb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68da677e-872c-4329-8b35-8858d1c28b80}, !- Handle
  Node 5,                                 !- Name
  {aed75545-824b-4503-95dd-8509ba8ffade}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aed75545-824b-4503-95dd-8509ba8ffade}, !- Handle
  {5c20511e-33cc-404b-8f6c-e67940911bce}, !- Source Object
  11,                                     !- Outlet Port
  {68da677e-872c-4329-8b35-8858d1c28b80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02be0f5c-2011-4fdb-a658-6903de1e34d9}, !- Handle
  {5c20511e-33cc-404b-8f6c-e67940911bce}, !- HVAC Component
  {5f2ba4a4-3191-4ec7-84d3-30e8dcbccd5d}; !- Port 1

OS:PortList,
  {854b5ecc-a328-46b8-9c6b-a63575be7bc7}, !- Handle
  {5c20511e-33cc-404b-8f6c-e67940911bce}; !- HVAC Component

OS:PortList,
  {be2c5ef5-02a4-4b42-b791-cd01ce51fd18}, !- Handle
  {5c20511e-33cc-404b-8f6c-e67940911bce}, !- HVAC Component
  {9773fd5e-364e-4494-a6ac-529f4f899f69}; !- Port 1

OS:Sizing:Zone,
  {396788d2-3465-4314-9dd1-31d92262413d}, !- Handle
  {5c20511e-33cc-404b-8f6c-e67940911bce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {786699d0-3a8e-4dc4-a9cb-9d14714921f8}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5c20511e-33cc-404b-8f6c-e67940911bce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56ee564d-bd83-4539-a50e-cbe02de7154f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {040394bb-4bd2-4e00-96a9-cff4b1f4883a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {918979c2-a2c7-4e32-b6bd-b17e23714308}, !- Handle
  {baa8c47d-de05-473c-8b57-a7772abee058}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_158;                               !- Feature Value 1

OS:AdditionalProperties,
  {deec2e9e-83f1-4291-a358-47312553b81d}, !- Handle
  {5c20511e-33cc-404b-8f6c-e67940911bce}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_158;                               !- Feature Value 1

OS:BuildingStory,
  {76fca6a6-ff53-4f90-ac37-44020fcb6d7a}, !- Handle
  Floor5,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9f22ed0b-0e1c-4f54-bb69-1247c71d056e}; !- Group Rendering Name

OS:Surface,
  {2f87c35c-6b5b-40f6-bd6a-0f7cfaf7aa6d}, !- Handle
  Room_158_72c3b06a..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {baa8c47d-de05-473c-8b57-a7772abee058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89673f69-0621-4390-a94d-b0b76e1b0d80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 16, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 3 {m}
  -18.673465488635, 27.4462640920752, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {22ee26c2-a2d7-41f1-979c-aed8b306b3dd}, !- Handle
  {2f87c35c-6b5b-40f6-bd6a-0f7cfaf7aa6d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_158_72c3b06a..Face0;               !- Feature Value 1

OS:Surface,
  {2ddc612f-0040-4518-98a1-382c567e97d8}, !- Handle
  Room_158_72c3b06a..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa8c47d-de05-473c-8b57-a7772abee058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36486d03-0a4c-4c1d-be01-7b934a3b3776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 20, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bca981a3-21c5-4a83-bf74-b4e3fc9406df}, !- Handle
  {2ddc612f-0040-4518-98a1-382c567e97d8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_158_72c3b06a..Face1;               !- Feature Value 1

OS:Surface,
  {6e9b4d35-0b22-429b-81c2-1432813f0ac5}, !- Handle
  Room_158_72c3b06a..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa8c47d-de05-473c-8b57-a7772abee058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {791bd6da-dbb3-47df-b5a7-f05aa91e30c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 20, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {47d7ce82-3a48-41c9-9def-ee8d94ae9c53}, !- Handle
  {6e9b4d35-0b22-429b-81c2-1432813f0ac5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_158_72c3b06a..Face2;               !- Feature Value 1

OS:Surface,
  {8faa76ca-1680-4e65-818f-3c633736cb1c}, !- Handle
  Room_158_72c3b06a..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa8c47d-de05-473c-8b57-a7772abee058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 20, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 16, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ba43248e-4861-4da9-9b0e-4edcc3575e18}, !- Handle
  {8faa76ca-1680-4e65-818f-3c633736cb1c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_158_72c3b06a..Face3;               !- Feature Value 1

OS:SubSurface,
  {b46b0af6-5035-410b-8392-f44804b5d739}, !- Handle
  Room_158_72c3b06a..Face3_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8faa76ca-1680-4e65-818f-3c633736cb1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35787883435066, 26.1123600649958, 18.8, !- X,Y,Z Vertex 1 {m}
  -4.35787883435066, 26.1123600649958, 16.8, !- X,Y,Z Vertex 2 {m}
  -5.5794027773353, 27.7638266380255, 16.8, !- X,Y,Z Vertex 3 {m}
  -5.5794027773353, 27.7638266380255, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09061c9c-beda-4df2-9baf-5a6b24113573}, !- Handle
  Room_158_72c3b06a..Face3_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8faa76ca-1680-4e65-818f-3c633736cb1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.39375207265839, 28.8648043533787, 18.8, !- X,Y,Z Vertex 1 {m}
  -6.39375207265839, 28.8648043533787, 16.8, !- X,Y,Z Vertex 2 {m}
  -7.61527601564303, 30.5162709264085, 16.8, !- X,Y,Z Vertex 3 {m}
  -7.61527601564303, 30.5162709264085, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80afb592-9967-401e-9a39-67df7ea33ad4}, !- Handle
  Room_158_72c3b06a..Face3_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8faa76ca-1680-4e65-818f-3c633736cb1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.42962531096613, 31.6172486417616, 18.8, !- X,Y,Z Vertex 1 {m}
  -8.42962531096613, 31.6172486417616, 16.8, !- X,Y,Z Vertex 2 {m}
  -9.65114925395077, 33.2687152147914, 16.8, !- X,Y,Z Vertex 3 {m}
  -9.65114925395077, 33.2687152147914, 18.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ebf0f29-24d3-4982-b64b-4865f2d3f053}, !- Handle
  Room_158_72c3b06a..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {baa8c47d-de05-473c-8b57-a7772abee058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.673465488635, 27.4462640920752, 20, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 20, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 20, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {452724eb-28c7-4681-8c5c-f4d6a0ca4c88}, !- Handle
  {9ebf0f29-24d3-4982-b64b-4865f2d3f053}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_158_72c3b06a..Face4;               !- Feature Value 1

OS:Surface,
  {2ad18528-813a-4c55-844b-f5d17f17256d}, !- Handle
  Room_158_72c3b06a..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa8c47d-de05-473c-8b57-a7772abee058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 20, !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 16, !- X,Y,Z Vertex 2 {m}
  -18.673465488635, 27.4462640920752, 16, !- X,Y,Z Vertex 3 {m}
  -18.673465488635, 27.4462640920752, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {44d09c1c-097c-4b37-b097-2a66c4c89525}, !- Handle
  {2ad18528-813a-4c55-844b-f5d17f17256d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_158_72c3b06a..Face5;               !- Feature Value 1

OS:SubSurface,
  {909e93b8-b61c-435e-8866-caca1ef198fe}, !- Handle
  Room_158_72c3b06a..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2ad18528-813a-4c55-844b-f5d17f17256d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4890809809634, 33.5005570734483, 18.8, !- X,Y,Z Vertex 1 {m}
  -10.4890809809634, 33.5005570734483, 16.8, !- X,Y,Z Vertex 2 {m}
  -11.7813522190168, 32.5446160763894, 16.8, !- X,Y,Z Vertex 3 {m}
  -11.7813522190168, 32.5446160763894, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46fa0411-15ff-458a-ab8c-7347ff8954ee}, !- Handle
  Room_158_72c3b06a..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2ad18528-813a-4c55-844b-f5d17f17256d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.6428663777191, 31.9073220783501, 18.8, !- X,Y,Z Vertex 1 {m}
  -12.6428663777191, 31.9073220783501, 16.8, !- X,Y,Z Vertex 2 {m}
  -13.9351376157725, 30.9513810812912, 16.8, !- X,Y,Z Vertex 3 {m}
  -13.9351376157725, 30.9513810812912, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d138d13-70ef-4b53-9334-4fc94bafe866}, !- Handle
  Room_158_72c3b06a..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2ad18528-813a-4c55-844b-f5d17f17256d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7966517744748, 30.3140870832519, 18.8, !- X,Y,Z Vertex 1 {m}
  -14.7966517744748, 30.3140870832519, 16.8, !- X,Y,Z Vertex 2 {m}
  -16.0889230125282, 29.358146086193, 16.8, !- X,Y,Z Vertex 3 {m}
  -16.0889230125282, 29.358146086193, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {815f5105-68ea-4730-a8b5-711f113d4a0a}, !- Handle
  Room_158_72c3b06a..Face5_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2ad18528-813a-4c55-844b-f5d17f17256d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9504371712304, 28.7208520881538, 18.8, !- X,Y,Z Vertex 1 {m}
  -16.9504371712304, 28.7208520881538, 16.8, !- X,Y,Z Vertex 2 {m}
  -18.2427084092838, 27.7649110910948, 16.8, !- X,Y,Z Vertex 3 {m}
  -18.2427084092838, 27.7649110910948, 18.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ccd508-6168-44ca-88b0-cbb80bcfa8a7}, !- Handle
  Room_158_72c3b06a..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa8c47d-de05-473c-8b57-a7772abee058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149487, 20, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 16, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b4d9d566-3131-4a82-9214-e874541fef39}, !- Handle
  {68ccd508-6168-44ca-88b0-cbb80bcfa8a7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_158_72c3b06a..Face6;               !- Feature Value 1

OS:SubSurface,
  {7f96daa1-3bc2-47b4-b30f-a69f22017dcb}, !- Handle
  Room_158_72c3b06a..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {68ccd508-6168-44ca-88b0-cbb80bcfa8a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3146810987228, 26.9595329250731, 18.8, !- X,Y,Z Vertex 1 {m}
  -18.3146810987228, 26.9595329250731, 16.8, !- X,Y,Z Vertex 2 {m}
  -17.2358582254349, 25.5011663554462, 16.8, !- X,Y,Z Vertex 3 {m}
  -17.2358582254349, 25.5011663554462, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a2387eb-9715-4dfc-aa15-232b801670f2}, !- Handle
  Room_158_72c3b06a..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {68ccd508-6168-44ca-88b0-cbb80bcfa8a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.5166429765763, 24.5289219756949, 18.8, !- X,Y,Z Vertex 1 {m}
  -16.5166429765763, 24.5289219756949, 16.8, !- X,Y,Z Vertex 2 {m}
  -15.4378201032884, 23.070555406068, 16.8, !- X,Y,Z Vertex 3 {m}
  -15.4378201032884, 23.070555406068, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3b49128-33d8-42e3-bedf-985939caab24}, !- Handle
  Room_158_72c3b06a..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {68ccd508-6168-44ca-88b0-cbb80bcfa8a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7186048544298, 22.0983110263167, 18.8, !- X,Y,Z Vertex 1 {m}
  -14.7186048544298, 22.0983110263167, 16.8, !- X,Y,Z Vertex 2 {m}
  -13.6397819811419, 20.6399444566898, 16.8, !- X,Y,Z Vertex 3 {m}
  -13.6397819811419, 20.6399444566898, 18.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {f3d98a8a-7397-42a9-9b95-aeee85871eca}, !- Handle
  LargeOffice Building_Service Hot Water..Room_158_72c3b06a, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bf3ac643-c53e-49b1-b574-75c83e67bf17}, !- Handle
  Water Fixture Floor 5 Room 158,         !- Name
  {f3d98a8a-7397-42a9-9b95-aeee85871eca}, !- Water Use Equipment Definition Name
  {baa8c47d-de05-473c-8b57-a7772abee058}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a616e89c-3ec5-4f5e-8bb4-7d80abb82aeb}, !- Handle
  LargeOffice Building_Setpoint 4,        !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {d7295898-57cd-4d8c-9d73-ec23c4328f96}, !- Handle
  Room_159_8b47793c_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ced7e984-a471-41d1-be25-7db3f52383d1}, !- Building Story Name
  {34d7de19-8243-4cbc-92e6-ad141498d9bc}; !- Thermal Zone Name

OS:ThermalZone,
  {34d7de19-8243-4cbc-92e6-ad141498d9bc}, !- Handle
  Room_159_8b47793c,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326005,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e467ccb4-f33d-487e-ac06-9e1228f56165}, !- Zone Air Inlet Port List
  {2b0e9ac3-1a4b-4dbf-8a34-9bd5c0c2fd4c}, !- Zone Air Exhaust Port List
  {0c1d1405-7e02-4140-b261-56c5f93a20fb}, !- Zone Air Node Name
  {78e006ec-f042-4c38-b19e-b6abb186d19c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e981025-cec1-4534-a237-2f9b718161ec}, !- Group Rendering Name
  {d8aaf4fa-53f7-4567-b557-9cbce29752fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be793517-8658-4087-b657-ea4e8ba8dee7}, !- Handle
  Node 6,                                 !- Name
  {0c1d1405-7e02-4140-b261-56c5f93a20fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c1d1405-7e02-4140-b261-56c5f93a20fb}, !- Handle
  {34d7de19-8243-4cbc-92e6-ad141498d9bc}, !- Source Object
  11,                                     !- Outlet Port
  {be793517-8658-4087-b657-ea4e8ba8dee7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e467ccb4-f33d-487e-ac06-9e1228f56165}, !- Handle
  {34d7de19-8243-4cbc-92e6-ad141498d9bc}, !- HVAC Component
  {c2930d1e-6975-4848-a76d-34a7fd4065cd}; !- Port 1

OS:PortList,
  {2b0e9ac3-1a4b-4dbf-8a34-9bd5c0c2fd4c}, !- Handle
  {34d7de19-8243-4cbc-92e6-ad141498d9bc}; !- HVAC Component

OS:PortList,
  {78e006ec-f042-4c38-b19e-b6abb186d19c}, !- Handle
  {34d7de19-8243-4cbc-92e6-ad141498d9bc}, !- HVAC Component
  {16479563-ec6c-43b4-9e46-f58cfdb7df3d}; !- Port 1

OS:Sizing:Zone,
  {0bf054e2-7167-486c-ad30-acc497888219}, !- Handle
  {34d7de19-8243-4cbc-92e6-ad141498d9bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d39fd048-c63c-4158-8c17-edd46f27f415}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {34d7de19-8243-4cbc-92e6-ad141498d9bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de25b87c-f357-4ce2-825c-64a5d9236253}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {760ab329-3b1e-4b2b-aa5e-f11167e1d8f3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {c22e6d80-7139-48a8-83f1-b46838cae0f9}, !- Handle
  {d7295898-57cd-4d8c-9d73-ec23c4328f96}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_159;                               !- Feature Value 1

OS:AdditionalProperties,
  {40059c70-7b5a-4791-ac0f-10bdd234c3af}, !- Handle
  {34d7de19-8243-4cbc-92e6-ad141498d9bc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_159;                               !- Feature Value 1

OS:Surface,
  {9c1b8b79-2ed3-4cbd-8400-bfd9da033ceb}, !- Handle
  Room_159_8b47793c..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7295898-57cd-4d8c-9d73-ec23c4328f96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ef2f778-007c-491c-ae62-ff536515bfb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 0, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8e34ff52-9dcd-426a-b5a9-1e26fd83c75a}, !- Handle
  {9c1b8b79-2ed3-4cbd-8400-bfd9da033ceb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_159_8b47793c..Face0;               !- Feature Value 1

OS:Surface,
  {4a8749da-98d2-4c89-8919-8f362ed89ab3}, !- Handle
  Room_159_8b47793c..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7295898-57cd-4d8c-9d73-ec23c4328f96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ebe6386-8277-4542-b1e7-42dd84807030}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349909, 18.2243236824776, 4, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 0,  !- X,Y,Z Vertex 3 {m}
  -6.45886098174378, 10.932455654256, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {63c48945-e51d-4e60-9c16-b36cf6d249ba}, !- Handle
  {4a8749da-98d2-4c89-8919-8f362ed89ab3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_159_8b47793c..Face1;               !- Feature Value 1

OS:Surface,
  {9bcdecd4-ef2f-4211-994b-3ae810631774}, !- Handle
  Room_159_8b47793c..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7295898-57cd-4d8c-9d73-ec23c4328f96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17e16d49-3d73-4821-b896-5b65cb500a63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 4, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 0, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 3 {m}
  -11.8529269349909, 18.2243236824776, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f68b772f-b9fa-4c39-af62-04f4cecd10a1}, !- Handle
  {9bcdecd4-ef2f-4211-994b-3ae810631774}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_159_8b47793c..Face2;               !- Feature Value 1

OS:Surface,
  {09ae31a6-3309-440c-ae66-123e32e56ba9}, !- Handle
  Room_159_8b47793c..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7295898-57cd-4d8c-9d73-ec23c4328f96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cb85b90-0a37-4be3-947c-195b5af6c7cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 4, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3541c6a6-694a-4280-979c-7c4b2a71e744}, !- Handle
  {09ae31a6-3309-440c-ae66-123e32e56ba9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_159_8b47793c..Face3;               !- Feature Value 1

OS:Surface,
  {7aee3476-94a8-47c7-9424-2b0c1628f7f2}, !- Handle
  Room_159_8b47793c..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7295898-57cd-4d8c-9d73-ec23c4328f96}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 0,  !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 0,  !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f5e53d51-d769-4aef-b111-247af41f0ec6}, !- Handle
  {7aee3476-94a8-47c7-9424-2b0c1628f7f2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_159_8b47793c..Face4;               !- Feature Value 1

OS:Surface,
  {9d6d0641-2b8f-4851-aa4a-416b481b83a8}, !- Handle
  Room_159_8b47793c..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7295898-57cd-4d8c-9d73-ec23c4328f96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 0,  !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ab7d7c38-0bb9-49f4-ab7e-840a5ecfd806}, !- Handle
  {9d6d0641-2b8f-4851-aa4a-416b481b83a8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_159_8b47793c..Face5;               !- Feature Value 1

OS:SubSurface,
  {e1c190d4-42d5-4599-a9cd-a0a29a7fbe91}, !- Handle
  Room_159_8b47793c..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9d6d0641-2b8f-4851-aa4a-416b481b83a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.74914849558845, 17.8558280880873, 2.8, !- X,Y,Z Vertex 1 {m}
  1.74914849558845, 17.8558280880873, 0.8, !- X,Y,Z Vertex 2 {m}
  0.52775149224326, 19.5071230422085, 0.8, !- X,Y,Z Vertex 3 {m}
  0.527751492243261, 19.5071230422085, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1dc3751b-4a85-432c-bb48-fcff04a9f930}, !- Handle
  Room_159_8b47793c..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9d6d0641-2b8f-4851-aa4a-416b481b83a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.286513176653534, 20.6079863449559, 2.8, !- X,Y,Z Vertex 1 {m}
  -0.286513176653534, 20.6079863449559, 0.8, !- X,Y,Z Vertex 2 {m}
  -1.50791017999873, 22.259281299077, 0.8, !- X,Y,Z Vertex 3 {m}
  -1.50791017999873, 22.259281299077, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdbea1ea-55ca-4e64-8d40-06cf11f98344}, !- Handle
  Room_159_8b47793c..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9d6d0641-2b8f-4851-aa4a-416b481b83a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.32217484889552, 23.3601446018244, 2.8, !- X,Y,Z Vertex 1 {m}
  -2.32217484889552, 23.3601446018244, 0.8, !- X,Y,Z Vertex 2 {m}
  -3.54357185224071, 25.0114395559455, 0.8, !- X,Y,Z Vertex 3 {m}
  -3.54357185224071, 25.0114395559455, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61b0f0e0-a5cc-47f1-9015-e1f030571837}, !- Handle
  Room_159_8b47793c..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7295898-57cd-4d8c-9d73-ec23c4328f96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 0,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 0,  !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3e680e34-ad23-4161-9dd9-444955eb2ec6}, !- Handle
  {61b0f0e0-a5cc-47f1-9015-e1f030571837}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_159_8b47793c..Face6;               !- Feature Value 1

OS:SubSurface,
  {2592755a-134a-4ecf-bcec-2b9720415186}, !- Handle
  Room_159_8b47793c..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {61b0f0e0-a5cc-47f1-9015-e1f030571837}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.02810389115475, 11.2511026933789, 2.8, !- X,Y,Z Vertex 1 {m}
  -6.02810389115475, 11.2511026933789, 0.8, !- X,Y,Z Vertex 2 {m}
  -4.73583261938766, 12.2070438107476, 0.8, !- X,Y,Z Vertex 3 {m}
  -4.73583261938766, 12.2070438107476, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed242f7a-a4b6-495a-add2-b9335dfe946d}, !- Handle
  Room_159_8b47793c..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {61b0f0e0-a5cc-47f1-9015-e1f030571837}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.87431843820959, 12.8443378889933, 2.8, !- X,Y,Z Vertex 1 {m}
  -3.87431843820959, 12.8443378889933, 0.8, !- X,Y,Z Vertex 2 {m}
  -2.5820471664425, 13.800279006362, 0.8, !- X,Y,Z Vertex 3 {m}
  -2.5820471664425, 13.800279006362, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80c2a4de-67bb-4336-9862-21628fe158ce}, !- Handle
  Room_159_8b47793c..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {61b0f0e0-a5cc-47f1-9015-e1f030571837}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72053298526444, 14.4375730846077, 2.8, !- X,Y,Z Vertex 1 {m}
  -1.72053298526444, 14.4375730846077, 0.8, !- X,Y,Z Vertex 2 {m}
  -0.428261713497341, 15.3935142019764, 0.8, !- X,Y,Z Vertex 3 {m}
  -0.428261713497341, 15.3935142019764, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f91e1c4d-3ca6-4f71-9f06-de59abd83e1e}, !- Handle
  Room_159_8b47793c..Face6_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {61b0f0e0-a5cc-47f1-9015-e1f030571837}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.433252467680722, 16.0308082802221, 2.8, !- X,Y,Z Vertex 1 {m}
  0.433252467680722, 16.0308082802221, 0.8, !- X,Y,Z Vertex 2 {m}
  1.72552373944782, 16.9867493975908, 0.8, !- X,Y,Z Vertex 3 {m}
  1.72552373944782, 16.9867493975908, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {210a5308-1ffa-44f1-a879-cae4ea37488c}, !- Handle
  LargeOffice Building_Service Hot Water..Room_159_8b47793c, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a6927bd7-b59b-483d-a848-f41ba7c2980b}, !- Handle
  Water Fixture Floor 1 Room 159,         !- Name
  {210a5308-1ffa-44f1-a879-cae4ea37488c}, !- Water Use Equipment Definition Name
  {d7295898-57cd-4d8c-9d73-ec23c4328f96}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8aaf4fa-53f7-4567-b557-9cbce29752fd}, !- Handle
  LargeOffice Building_Setpoint 5,        !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {756766ee-1f75-47af-9cfc-e2e136ba79ea}, !- Handle
  Room_160_a3478f36_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d21b9ddb-c687-43ba-aeb8-a20643ec1c15}, !- Building Story Name
  {bddcc758-007a-4170-87f0-dac5a1977c7b}; !- Thermal Zone Name

OS:ThermalZone,
  {bddcc758-007a-4170-87f0-dac5a1977c7b}, !- Handle
  Room_160_a3478f36,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326005,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af13bb67-2009-4220-8c4b-0dd3a836af7f}, !- Zone Air Inlet Port List
  {346c01aa-10d1-43fb-9269-f6a5e30affd0}, !- Zone Air Exhaust Port List
  {9a273b81-16bd-4106-8982-835116329dcc}, !- Zone Air Node Name
  {12b81fca-54ee-4e47-a127-d4dfc9b179df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c5d51c67-44d8-4761-8c6f-e8bf2c6df41e}, !- Group Rendering Name
  {2bb0ded9-c589-4231-a24a-e394a5920f24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1dcecb9-6972-4bb0-8987-76004ee0088e}, !- Handle
  Node 7,                                 !- Name
  {9a273b81-16bd-4106-8982-835116329dcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a273b81-16bd-4106-8982-835116329dcc}, !- Handle
  {bddcc758-007a-4170-87f0-dac5a1977c7b}, !- Source Object
  11,                                     !- Outlet Port
  {e1dcecb9-6972-4bb0-8987-76004ee0088e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af13bb67-2009-4220-8c4b-0dd3a836af7f}, !- Handle
  {bddcc758-007a-4170-87f0-dac5a1977c7b}, !- HVAC Component
  {b3d3c600-f9cd-43f3-8cdb-923c8c27cd7d}; !- Port 1

OS:PortList,
  {346c01aa-10d1-43fb-9269-f6a5e30affd0}, !- Handle
  {bddcc758-007a-4170-87f0-dac5a1977c7b}; !- HVAC Component

OS:PortList,
  {12b81fca-54ee-4e47-a127-d4dfc9b179df}, !- Handle
  {bddcc758-007a-4170-87f0-dac5a1977c7b}, !- HVAC Component
  {558d0561-82cd-41bc-bc3a-cc2a1f75e03b}; !- Port 1

OS:Sizing:Zone,
  {905da6dc-9727-4ff6-99f7-b46348a2a3d8}, !- Handle
  {bddcc758-007a-4170-87f0-dac5a1977c7b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a52c3a90-a49c-40a7-b6ae-2f53692cb42e}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {bddcc758-007a-4170-87f0-dac5a1977c7b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b69852b-9d51-4549-abf4-6365ad4372f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b6882cc6-f4d4-4ab7-863b-b788c3708e2b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {9e3425b3-5f43-48bf-be00-fd544fc62160}, !- Handle
  {756766ee-1f75-47af-9cfc-e2e136ba79ea}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_160;                               !- Feature Value 1

OS:AdditionalProperties,
  {89ad4a7c-41ba-44cf-9df8-ca08f45f5827}, !- Handle
  {bddcc758-007a-4170-87f0-dac5a1977c7b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_160;                               !- Feature Value 1

OS:Surface,
  {1cb85b90-0a37-4be3-947c-195b5af6c7cc}, !- Handle
  Room_160_a3478f36..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {756766ee-1f75-47af-9cfc-e2e136ba79ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09ae31a6-3309-440c-ae66-123e32e56ba9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d422ca5f-dc61-4450-b1e8-28222c409b91}, !- Handle
  {1cb85b90-0a37-4be3-947c-195b5af6c7cc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_160_a3478f36..Face0;               !- Feature Value 1

OS:Surface,
  {b3f54666-19e2-4f9e-bf79-9483272da0ef}, !- Handle
  Room_160_a3478f36..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756766ee-1f75-47af-9cfc-e2e136ba79ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {337b77c0-a757-4217-9552-2f5d4e593f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 4, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5ee73a71-accb-47bd-8890-a14098fce979}, !- Handle
  {b3f54666-19e2-4f9e-bf79-9483272da0ef}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_160_a3478f36..Face1;               !- Feature Value 1

OS:Surface,
  {8fd5eadb-4f41-4302-b2c3-9ab437002451}, !- Handle
  Room_160_a3478f36..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756766ee-1f75-47af-9cfc-e2e136ba79ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10712e08-a801-46ec-84a5-e9b8618aec5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349908, 18.2243236824776, 8, !- X,Y,Z Vertex 1 {m}
  -11.8529269349909, 18.2243236824776, 4, !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 3 {m}
  -6.45886098174378, 10.932455654256, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fe423f34-c543-41a1-8861-a62eb7e68f90}, !- Handle
  {8fd5eadb-4f41-4302-b2c3-9ab437002451}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_160_a3478f36..Face2;               !- Feature Value 1

OS:Surface,
  {ea1ac42a-4f67-4803-9184-0240e1f1f57c}, !- Handle
  Room_160_a3478f36..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756766ee-1f75-47af-9cfc-e2e136ba79ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fded8828-752e-45a4-bfe6-263c62d36e62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 8, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 4, !- X,Y,Z Vertex 2 {m}
  -11.8529269349909, 18.2243236824776, 4, !- X,Y,Z Vertex 3 {m}
  -11.8529269349908, 18.2243236824776, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b71a82d0-56a5-45c5-8c44-10233e35d772}, !- Handle
  {ea1ac42a-4f67-4803-9184-0240e1f1f57c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_160_a3478f36..Face3;               !- Feature Value 1

OS:Surface,
  {4a70fa1b-b5d9-4944-bfea-045f30094c84}, !- Handle
  Room_160_a3478f36..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {756766ee-1f75-47af-9cfc-e2e136ba79ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {976749d6-d796-47eb-83e7-c9a911c99bc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 8, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {854e8629-b190-44f7-b771-f22fb02f741a}, !- Handle
  {4a70fa1b-b5d9-4944-bfea-045f30094c84}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_160_a3478f36..Face4;               !- Feature Value 1

OS:Surface,
  {5b916c76-16b6-4199-b0c6-30071b76b336}, !- Handle
  Room_160_a3478f36..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756766ee-1f75-47af-9cfc-e2e136ba79ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {75a4ac40-77cd-4718-b77d-85ae93fea3b6}, !- Handle
  {5b916c76-16b6-4199-b0c6-30071b76b336}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_160_a3478f36..Face5;               !- Feature Value 1

OS:SubSurface,
  {026996e4-7873-4fdd-a92e-08bf344ef2b6}, !- Handle
  Room_160_a3478f36..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5b916c76-16b6-4199-b0c6-30071b76b336}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.74914849558845, 17.8558280880873, 6.8, !- X,Y,Z Vertex 1 {m}
  1.74914849558845, 17.8558280880873, 4.8, !- X,Y,Z Vertex 2 {m}
  0.52775149224326, 19.5071230422085, 4.8, !- X,Y,Z Vertex 3 {m}
  0.52775149224326, 19.5071230422085, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9aedf91-ac1a-4d08-ae6f-3b0f98d75f5f}, !- Handle
  Room_160_a3478f36..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5b916c76-16b6-4199-b0c6-30071b76b336}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.286513176653535, 20.6079863449559, 6.8, !- X,Y,Z Vertex 1 {m}
  -0.286513176653535, 20.6079863449559, 4.8, !- X,Y,Z Vertex 2 {m}
  -1.50791017999873, 22.259281299077, 4.8, !- X,Y,Z Vertex 3 {m}
  -1.50791017999873, 22.259281299077, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16905e98-d6c2-4da2-9435-2f1e813fd8c2}, !- Handle
  Room_160_a3478f36..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5b916c76-16b6-4199-b0c6-30071b76b336}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.32217484889552, 23.3601446018244, 6.8, !- X,Y,Z Vertex 1 {m}
  -2.32217484889552, 23.3601446018244, 4.8, !- X,Y,Z Vertex 2 {m}
  -3.54357185224071, 25.0114395559455, 4.8, !- X,Y,Z Vertex 3 {m}
  -3.54357185224071, 25.0114395559455, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9642df5f-f7a7-4770-b62a-6eb1ee5f69d4}, !- Handle
  Room_160_a3478f36..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756766ee-1f75-47af-9cfc-e2e136ba79ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7b32a510-d4eb-48d6-b548-4f08937d80a6}, !- Handle
  {9642df5f-f7a7-4770-b62a-6eb1ee5f69d4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_160_a3478f36..Face6;               !- Feature Value 1

OS:SubSurface,
  {e34fd5a1-d5b8-4d25-bbe8-ac200882bea1}, !- Handle
  Room_160_a3478f36..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9642df5f-f7a7-4770-b62a-6eb1ee5f69d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.02810389115475, 11.2511026933789, 6.8, !- X,Y,Z Vertex 1 {m}
  -6.02810389115475, 11.2511026933789, 4.8, !- X,Y,Z Vertex 2 {m}
  -4.73583261938765, 12.2070438107476, 4.8, !- X,Y,Z Vertex 3 {m}
  -4.73583261938765, 12.2070438107476, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b770f2de-8c86-4eb5-b808-cb3dd6008e75}, !- Handle
  Room_160_a3478f36..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9642df5f-f7a7-4770-b62a-6eb1ee5f69d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.87431843820959, 12.8443378889933, 6.8, !- X,Y,Z Vertex 1 {m}
  -3.87431843820959, 12.8443378889933, 4.8, !- X,Y,Z Vertex 2 {m}
  -2.5820471664425, 13.800279006362, 4.8, !- X,Y,Z Vertex 3 {m}
  -2.5820471664425, 13.800279006362, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2caf0f70-b325-4ac7-b9e1-c2b31b970a4c}, !- Handle
  Room_160_a3478f36..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9642df5f-f7a7-4770-b62a-6eb1ee5f69d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72053298526443, 14.4375730846077, 6.8, !- X,Y,Z Vertex 1 {m}
  -1.72053298526443, 14.4375730846077, 4.8, !- X,Y,Z Vertex 2 {m}
  -0.428261713497341, 15.3935142019764, 4.8, !- X,Y,Z Vertex 3 {m}
  -0.428261713497341, 15.3935142019764, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fde48e72-6946-49db-ab26-e713b4acf306}, !- Handle
  Room_160_a3478f36..Face6_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9642df5f-f7a7-4770-b62a-6eb1ee5f69d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.433252467680722, 16.0308082802221, 6.8, !- X,Y,Z Vertex 1 {m}
  0.433252467680722, 16.0308082802221, 4.8, !- X,Y,Z Vertex 2 {m}
  1.72552373944782, 16.9867493975908, 4.8, !- X,Y,Z Vertex 3 {m}
  1.72552373944782, 16.9867493975908, 6.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {1609aa88-4466-41ff-b0d2-fb3eadaee5dd}, !- Handle
  LargeOffice Building_Service Hot Water..Room_160_a3478f36, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a7ef586d-77d4-4a62-bc6b-d9f6a467d623}, !- Handle
  Water Fixture Floor 2 Room 160,         !- Name
  {1609aa88-4466-41ff-b0d2-fb3eadaee5dd}, !- Water Use Equipment Definition Name
  {756766ee-1f75-47af-9cfc-e2e136ba79ea}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bb0ded9-c589-4231-a24a-e394a5920f24}, !- Handle
  LargeOffice Building_Setpoint 6,        !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {b9eb1d71-29b3-4d60-a8ac-af3d7d66675c}, !- Handle
  Room_161_e5f86c51_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6551174-0d20-4b5d-8f1d-0b88f3d14f53}, !- Building Story Name
  {d0b1d0ec-4938-4c8d-9676-ffe25fcf708d}; !- Thermal Zone Name

OS:ThermalZone,
  {d0b1d0ec-4938-4c8d-9676-ffe25fcf708d}, !- Handle
  Room_161_e5f86c51,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326006,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24f5d7e5-07e6-43cd-a65d-0f8cc0f7a9f8}, !- Zone Air Inlet Port List
  {b0abcfb1-f7e4-4b67-83d3-295370a31555}, !- Zone Air Exhaust Port List
  {6a2caccb-b9bf-4343-9a54-8ba703132489}, !- Zone Air Node Name
  {a479813e-f09c-4d5b-880d-414b637e0f83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f6e5b10-227e-4cb5-97a3-ec2fbc3a7fc2}, !- Group Rendering Name
  {19c0b3ff-7a32-4e70-9b6e-4ccd12291fc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {460daa5c-8ebb-40ae-80ce-3001891e1a1d}, !- Handle
  Node 8,                                 !- Name
  {6a2caccb-b9bf-4343-9a54-8ba703132489}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a2caccb-b9bf-4343-9a54-8ba703132489}, !- Handle
  {d0b1d0ec-4938-4c8d-9676-ffe25fcf708d}, !- Source Object
  11,                                     !- Outlet Port
  {460daa5c-8ebb-40ae-80ce-3001891e1a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24f5d7e5-07e6-43cd-a65d-0f8cc0f7a9f8}, !- Handle
  {d0b1d0ec-4938-4c8d-9676-ffe25fcf708d}, !- HVAC Component
  {434c0de9-9087-4133-ad51-f52d9e2ab2ec}; !- Port 1

OS:PortList,
  {b0abcfb1-f7e4-4b67-83d3-295370a31555}, !- Handle
  {d0b1d0ec-4938-4c8d-9676-ffe25fcf708d}; !- HVAC Component

OS:PortList,
  {a479813e-f09c-4d5b-880d-414b637e0f83}, !- Handle
  {d0b1d0ec-4938-4c8d-9676-ffe25fcf708d}, !- HVAC Component
  {4b2527a0-276f-4015-903c-6de176a4844b}; !- Port 1

OS:Sizing:Zone,
  {0ed54840-8466-4660-acd2-57781145d940}, !- Handle
  {d0b1d0ec-4938-4c8d-9676-ffe25fcf708d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8478e622-ecf4-403b-b5a3-f6b955e0df04}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {d0b1d0ec-4938-4c8d-9676-ffe25fcf708d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57b80491-42bb-4172-9261-4309248530ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {15b7a4d6-fff7-49fc-8616-bb23d518bd74}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {e714b2bc-704b-4d53-85c3-f40e2cf74de2}, !- Handle
  {b9eb1d71-29b3-4d60-a8ac-af3d7d66675c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_161;                               !- Feature Value 1

OS:AdditionalProperties,
  {2e08f66f-e702-4e1a-9c2b-17e0cc340460}, !- Handle
  {d0b1d0ec-4938-4c8d-9676-ffe25fcf708d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_161;                               !- Feature Value 1

OS:Surface,
  {976749d6-d796-47eb-83e7-c9a911c99bc8}, !- Handle
  Room_161_e5f86c51..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9eb1d71-29b3-4d60-a8ac-af3d7d66675c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a70fa1b-b5d9-4944-bfea-045f30094c84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8edfea8f-46e4-4436-aa6d-c16fdf4f76ba}, !- Handle
  {976749d6-d796-47eb-83e7-c9a911c99bc8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_161_e5f86c51..Face0;               !- Feature Value 1

OS:Surface,
  {574d798d-03a0-43ae-b44c-53d3e4378a4f}, !- Handle
  Room_161_e5f86c51..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9eb1d71-29b3-4d60-a8ac-af3d7d66675c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea258a59-dc79-417e-a066-62396c89338d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 8, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b80c3bfa-e8b3-4aac-80fd-5c8284f54d7c}, !- Handle
  {574d798d-03a0-43ae-b44c-53d3e4378a4f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_161_e5f86c51..Face1;               !- Feature Value 1

OS:Surface,
  {b4e7cdf5-14d0-4fc4-84b9-26d6ea1ce529}, !- Handle
  Room_161_e5f86c51..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9eb1d71-29b3-4d60-a8ac-af3d7d66675c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d9dfbdd-0d81-4299-9fa1-40ea4f84eef7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349909, 18.2243236824776, 12, !- X,Y,Z Vertex 1 {m}
  -11.8529269349909, 18.2243236824776, 8, !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 3 {m}
  -6.45886098174378, 10.932455654256, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cc55a089-5181-4b92-8357-ec4535ec12e2}, !- Handle
  {b4e7cdf5-14d0-4fc4-84b9-26d6ea1ce529}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_161_e5f86c51..Face2;               !- Feature Value 1

OS:Surface,
  {669db8dd-2fa0-408d-ac27-aa1e71c74fda}, !- Handle
  Room_161_e5f86c51..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9eb1d71-29b3-4d60-a8ac-af3d7d66675c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4033e2c-6533-41b9-8efe-50fea12a227d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 12, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 8, !- X,Y,Z Vertex 2 {m}
  -11.8529269349909, 18.2243236824776, 8, !- X,Y,Z Vertex 3 {m}
  -11.8529269349909, 18.2243236824776, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {73bedb93-6f26-4c36-97ff-8f9b87c0fb0e}, !- Handle
  {669db8dd-2fa0-408d-ac27-aa1e71c74fda}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_161_e5f86c51..Face3;               !- Feature Value 1

OS:Surface,
  {b5fb4603-2ee6-4f65-8ff7-1d0a2860aca0}, !- Handle
  Room_161_e5f86c51..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9eb1d71-29b3-4d60-a8ac-af3d7d66675c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf32212-37ca-403e-8609-5f9545b6f4e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 12, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 12, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6bdc2a94-8971-4ea7-a17b-41c2c7ca36df}, !- Handle
  {b5fb4603-2ee6-4f65-8ff7-1d0a2860aca0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_161_e5f86c51..Face4;               !- Feature Value 1

OS:Surface,
  {e76c650c-ce62-43e8-a0a4-213c52fddfb6}, !- Handle
  Room_161_e5f86c51..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9eb1d71-29b3-4d60-a8ac-af3d7d66675c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5067b8d7-1027-45a9-930f-4cc675ae6bad}, !- Handle
  {e76c650c-ce62-43e8-a0a4-213c52fddfb6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_161_e5f86c51..Face5;               !- Feature Value 1

OS:SubSurface,
  {116254d4-7718-4a30-8ac8-d9161e8e88ef}, !- Handle
  Room_161_e5f86c51..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e76c650c-ce62-43e8-a0a4-213c52fddfb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.74914849558845, 17.8558280880873, 10.8, !- X,Y,Z Vertex 1 {m}
  1.74914849558845, 17.8558280880873, 8.8, !- X,Y,Z Vertex 2 {m}
  0.527751492243256, 19.5071230422085, 8.8, !- X,Y,Z Vertex 3 {m}
  0.527751492243259, 19.5071230422085, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc318afd-f476-4732-adb2-ef4fcbfa2aad}, !- Handle
  Room_161_e5f86c51..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e76c650c-ce62-43e8-a0a4-213c52fddfb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.286513176653535, 20.6079863449559, 10.8, !- X,Y,Z Vertex 1 {m}
  -0.286513176653537, 20.6079863449559, 8.8, !- X,Y,Z Vertex 2 {m}
  -1.50791017999873, 22.259281299077, 8.8, !- X,Y,Z Vertex 3 {m}
  -1.50791017999873, 22.259281299077, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3736ad10-453d-4be7-9c34-2551ca028600}, !- Handle
  Room_161_e5f86c51..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e76c650c-ce62-43e8-a0a4-213c52fddfb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.32217484889552, 23.3601446018244, 10.8, !- X,Y,Z Vertex 1 {m}
  -2.32217484889552, 23.3601446018244, 8.8, !- X,Y,Z Vertex 2 {m}
  -3.54357185224072, 25.0114395559455, 8.8, !- X,Y,Z Vertex 3 {m}
  -3.54357185224071, 25.0114395559455, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a791fef1-43dc-40cf-b70c-c64d0436fa9d}, !- Handle
  Room_161_e5f86c51..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9eb1d71-29b3-4d60-a8ac-af3d7d66675c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174378, 10.932455654256, 12, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1b32fe32-09ab-4cd9-9d85-9437c3a77d4f}, !- Handle
  {a791fef1-43dc-40cf-b70c-c64d0436fa9d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_161_e5f86c51..Face6;               !- Feature Value 1

OS:SubSurface,
  {8d6c91ba-6c5e-4c46-ad74-995da8830c20}, !- Handle
  Room_161_e5f86c51..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a791fef1-43dc-40cf-b70c-c64d0436fa9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.02810389115475, 11.2511026933789, 10.8, !- X,Y,Z Vertex 1 {m}
  -6.02810389115475, 11.2511026933789, 8.8, !- X,Y,Z Vertex 2 {m}
  -4.73583261938766, 12.2070438107476, 8.8, !- X,Y,Z Vertex 3 {m}
  -4.73583261938766, 12.2070438107476, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7f61440-382d-45f9-b9f6-96e7d5671f84}, !- Handle
  Room_161_e5f86c51..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a791fef1-43dc-40cf-b70c-c64d0436fa9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.87431843820959, 12.8443378889933, 10.8, !- X,Y,Z Vertex 1 {m}
  -3.87431843820959, 12.8443378889933, 8.8, !- X,Y,Z Vertex 2 {m}
  -2.5820471664425, 13.800279006362, 8.8, !- X,Y,Z Vertex 3 {m}
  -2.5820471664425, 13.800279006362, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7412d1ef-d333-4794-a21f-e6bf55912139}, !- Handle
  Room_161_e5f86c51..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a791fef1-43dc-40cf-b70c-c64d0436fa9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72053298526444, 14.4375730846077, 10.8, !- X,Y,Z Vertex 1 {m}
  -1.72053298526444, 14.4375730846077, 8.8, !- X,Y,Z Vertex 2 {m}
  -0.428261713497341, 15.3935142019764, 8.8, !- X,Y,Z Vertex 3 {m}
  -0.428261713497341, 15.3935142019764, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67d994d4-12b1-4206-b47c-3dba468039e9}, !- Handle
  Room_161_e5f86c51..Face6_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a791fef1-43dc-40cf-b70c-c64d0436fa9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.433252467680722, 16.0308082802221, 10.8, !- X,Y,Z Vertex 1 {m}
  0.433252467680722, 16.0308082802221, 8.8, !- X,Y,Z Vertex 2 {m}
  1.72552373944782, 16.9867493975908, 8.8, !- X,Y,Z Vertex 3 {m}
  1.72552373944782, 16.9867493975908, 10.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {bf747664-ddec-4def-841b-9d90d41f8e49}, !- Handle
  LargeOffice Building_Service Hot Water..Room_161_e5f86c51, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9beedb31-8e5b-4065-9b14-ef6e7c27b1d1}, !- Handle
  Water Fixture Floor 3 Room 161,         !- Name
  {bf747664-ddec-4def-841b-9d90d41f8e49}, !- Water Use Equipment Definition Name
  {b9eb1d71-29b3-4d60-a8ac-af3d7d66675c}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19c0b3ff-7a32-4e70-9b6e-4ccd12291fc2}, !- Handle
  LargeOffice Building_Setpoint 7,        !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {72364056-51ff-41e3-a8fa-4eb8b8168138}, !- Handle
  Room_162_4eb5ef5d_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {30a8c102-1ffe-4710-b09d-4b5c2dd6910d}, !- Building Story Name
  {7ddd4751-cd71-4670-bce6-21a61bbf877f}; !- Thermal Zone Name

OS:ThermalZone,
  {7ddd4751-cd71-4670-bce6-21a61bbf877f}, !- Handle
  Room_162_4eb5ef5d,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326005,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7dd2180-b9f7-42d9-9dad-6354d3208ee8}, !- Zone Air Inlet Port List
  {ae4f0d93-c6a1-4405-97f9-990422389225}, !- Zone Air Exhaust Port List
  {e5260586-00a3-4bcf-bff2-297fc5968803}, !- Zone Air Node Name
  {66cc658d-95c0-4a6c-9557-e9a57f3c8e81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f90fcc83-0e7d-4d3c-9827-3b91c7c7496a}, !- Group Rendering Name
  {5de0e398-534c-4653-9eae-c6278288baa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51ba01cd-2aa1-449d-acb2-640598ec8a72}, !- Handle
  Node 9,                                 !- Name
  {e5260586-00a3-4bcf-bff2-297fc5968803}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5260586-00a3-4bcf-bff2-297fc5968803}, !- Handle
  {7ddd4751-cd71-4670-bce6-21a61bbf877f}, !- Source Object
  11,                                     !- Outlet Port
  {51ba01cd-2aa1-449d-acb2-640598ec8a72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7dd2180-b9f7-42d9-9dad-6354d3208ee8}, !- Handle
  {7ddd4751-cd71-4670-bce6-21a61bbf877f}, !- HVAC Component
  {b6e2d5c2-a1f8-43e0-a861-75727642d750}; !- Port 1

OS:PortList,
  {ae4f0d93-c6a1-4405-97f9-990422389225}, !- Handle
  {7ddd4751-cd71-4670-bce6-21a61bbf877f}; !- HVAC Component

OS:PortList,
  {66cc658d-95c0-4a6c-9557-e9a57f3c8e81}, !- Handle
  {7ddd4751-cd71-4670-bce6-21a61bbf877f}, !- HVAC Component
  {810d01a9-ed9b-47f7-b33b-b91ef83b4596}; !- Port 1

OS:Sizing:Zone,
  {6f6a6ba0-cd69-4351-a8f8-0dea37b9e1ad}, !- Handle
  {7ddd4751-cd71-4670-bce6-21a61bbf877f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ffe4b8b8-c4b5-4890-b40f-fd93c603d2ed}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {7ddd4751-cd71-4670-bce6-21a61bbf877f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abd83b4d-ce27-4135-87e5-19403f54657c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bc2aaae1-75ab-484b-8c31-2530531a2590}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {f0244b59-740c-4789-ac3f-c46a3ae4d097}, !- Handle
  {72364056-51ff-41e3-a8fa-4eb8b8168138}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_162;                               !- Feature Value 1

OS:AdditionalProperties,
  {a6534fba-94b7-4f46-a90e-0cde5f527f64}, !- Handle
  {7ddd4751-cd71-4670-bce6-21a61bbf877f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_162;                               !- Feature Value 1

OS:Surface,
  {aaf32212-37ca-403e-8609-5f9545b6f4e8}, !- Handle
  Room_162_4eb5ef5d..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72364056-51ff-41e3-a8fa-4eb8b8168138}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5fb4603-2ee6-4f65-8ff7-1d0a2860aca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 2 {m}
  -6.45886098174379, 10.932455654256, 12, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {75eaa025-0ac5-4c86-a3d4-465539e8f733}, !- Handle
  {aaf32212-37ca-403e-8609-5f9545b6f4e8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_162_4eb5ef5d..Face0;               !- Feature Value 1

OS:Surface,
  {b8653576-7555-483f-abfa-dfd30644ce41}, !- Handle
  Room_162_4eb5ef5d..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72364056-51ff-41e3-a8fa-4eb8b8168138}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63422624-0723-4f0d-9f3b-f1199c9745d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 12, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a831f00d-39a7-440c-8bd6-62500b647477}, !- Handle
  {b8653576-7555-483f-abfa-dfd30644ce41}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_162_4eb5ef5d..Face1;               !- Feature Value 1

OS:Surface,
  {53320360-1da4-47f7-84d0-c8ef8bc34245}, !- Handle
  Room_162_4eb5ef5d..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72364056-51ff-41e3-a8fa-4eb8b8168138}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a1b3f0-58ed-430a-a0bb-e60fda475f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349909, 18.2243236824776, 16, !- X,Y,Z Vertex 1 {m}
  -11.8529269349909, 18.2243236824776, 12, !- X,Y,Z Vertex 2 {m}
  -6.45886098174379, 10.932455654256, 12, !- X,Y,Z Vertex 3 {m}
  -6.45886098174379, 10.932455654256, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {80ec57fe-96aa-41aa-8f4f-b547e19d76e7}, !- Handle
  {53320360-1da4-47f7-84d0-c8ef8bc34245}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_162_4eb5ef5d..Face2;               !- Feature Value 1

OS:Surface,
  {b87f5826-9b38-4b4b-bcd6-005700597851}, !- Handle
  Room_162_4eb5ef5d..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72364056-51ff-41e3-a8fa-4eb8b8168138}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c2991c-9772-4799-86a4-abaf559ebe9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 16, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 12, !- X,Y,Z Vertex 2 {m}
  -11.8529269349909, 18.2243236824776, 12, !- X,Y,Z Vertex 3 {m}
  -11.8529269349909, 18.2243236824776, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ea146cec-db78-4b13-9985-abbfee945aef}, !- Handle
  {b87f5826-9b38-4b4b-bcd6-005700597851}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_162_4eb5ef5d..Face3;               !- Feature Value 1

OS:Surface,
  {418866f9-b5ee-4d1e-8bd3-05202ec41048}, !- Handle
  Room_162_4eb5ef5d..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72364056-51ff-41e3-a8fa-4eb8b8168138}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7446daac-8f0b-4321-b803-e6320a0a3c9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 16, !- X,Y,Z Vertex 1 {m}
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3e0bc93e-b787-4fa5-b6c3-86e0f88fe0db}, !- Handle
  {418866f9-b5ee-4d1e-8bd3-05202ec41048}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_162_4eb5ef5d..Face4;               !- Feature Value 1

OS:Surface,
  {307a13ae-95dd-4ca3-ba3e-da78d855265e}, !- Handle
  Room_162_4eb5ef5d..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72364056-51ff-41e3-a8fa-4eb8b8168138}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {669319fd-f06a-4073-bd8d-42bbbeb35b65}, !- Handle
  {307a13ae-95dd-4ca3-ba3e-da78d855265e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_162_4eb5ef5d..Face5;               !- Feature Value 1

OS:SubSurface,
  {3be8c444-4f6d-4c01-8aad-f89aad87a519}, !- Handle
  Room_162_4eb5ef5d..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {307a13ae-95dd-4ca3-ba3e-da78d855265e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.74914849558845, 17.8558280880873, 14.8, !- X,Y,Z Vertex 1 {m}
  1.74914849558845, 17.8558280880873, 12.8, !- X,Y,Z Vertex 2 {m}
  0.527751492243261, 19.5071230422085, 12.8, !- X,Y,Z Vertex 3 {m}
  0.52775149224326, 19.5071230422085, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f0a9623-6f58-4c45-ae0c-23b48fdc3360}, !- Handle
  Room_162_4eb5ef5d..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {307a13ae-95dd-4ca3-ba3e-da78d855265e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.286513176653535, 20.6079863449559, 14.8, !- X,Y,Z Vertex 1 {m}
  -0.286513176653534, 20.6079863449559, 12.8, !- X,Y,Z Vertex 2 {m}
  -1.50791017999873, 22.259281299077, 12.8, !- X,Y,Z Vertex 3 {m}
  -1.50791017999873, 22.259281299077, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb1fef7d-bad0-419f-9f1c-cd4bc5145233}, !- Handle
  Room_162_4eb5ef5d..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {307a13ae-95dd-4ca3-ba3e-da78d855265e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.32217484889552, 23.3601446018244, 14.8, !- X,Y,Z Vertex 1 {m}
  -2.32217484889552, 23.3601446018244, 12.8, !- X,Y,Z Vertex 2 {m}
  -3.54357185224071, 25.0114395559455, 12.8, !- X,Y,Z Vertex 3 {m}
  -3.54357185224071, 25.0114395559455, 14.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c448e4-d554-4100-983b-910a9a2277c8}, !- Handle
  Room_162_4eb5ef5d..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72364056-51ff-41e3-a8fa-4eb8b8168138}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 1 {m}
  -6.45886098174379, 10.932455654256, 12, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c83f0ed4-b830-4b96-81a5-4dcac87bdd7c}, !- Handle
  {f3c448e4-d554-4100-983b-910a9a2277c8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_162_4eb5ef5d..Face6;               !- Feature Value 1

OS:SubSurface,
  {1743e996-f6f2-499c-957f-47fb442bb36f}, !- Handle
  Room_162_4eb5ef5d..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f3c448e4-d554-4100-983b-910a9a2277c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.02810389115475, 11.2511026933789, 14.8, !- X,Y,Z Vertex 1 {m}
  -6.02810389115475, 11.2511026933789, 12.8, !- X,Y,Z Vertex 2 {m}
  -4.73583261938766, 12.2070438107476, 12.8, !- X,Y,Z Vertex 3 {m}
  -4.73583261938766, 12.2070438107476, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {298bc2b1-1e2c-47ec-9100-b99f8829bfcb}, !- Handle
  Room_162_4eb5ef5d..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f3c448e4-d554-4100-983b-910a9a2277c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.87431843820959, 12.8443378889933, 14.8, !- X,Y,Z Vertex 1 {m}
  -3.87431843820959, 12.8443378889933, 12.8, !- X,Y,Z Vertex 2 {m}
  -2.5820471664425, 13.800279006362, 12.8, !- X,Y,Z Vertex 3 {m}
  -2.5820471664425, 13.800279006362, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e54be0c-cc65-426b-837a-bd55452a679f}, !- Handle
  Room_162_4eb5ef5d..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f3c448e4-d554-4100-983b-910a9a2277c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72053298526444, 14.4375730846077, 14.8, !- X,Y,Z Vertex 1 {m}
  -1.72053298526444, 14.4375730846077, 12.8, !- X,Y,Z Vertex 2 {m}
  -0.428261713497341, 15.3935142019764, 12.8, !- X,Y,Z Vertex 3 {m}
  -0.428261713497341, 15.3935142019764, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {966a3c53-88a4-49cc-9c2c-99046ec8b269}, !- Handle
  Room_162_4eb5ef5d..Face6_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f3c448e4-d554-4100-983b-910a9a2277c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.433252467680723, 16.0308082802221, 14.8, !- X,Y,Z Vertex 1 {m}
  0.433252467680723, 16.0308082802221, 12.8, !- X,Y,Z Vertex 2 {m}
  1.72552373944782, 16.9867493975908, 12.8, !- X,Y,Z Vertex 3 {m}
  1.72552373944782, 16.9867493975908, 14.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {3a38e259-9890-465a-82d1-355d88daf3b6}, !- Handle
  LargeOffice Building_Service Hot Water..Room_162_4eb5ef5d, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f08f0155-06e2-4997-ba65-d36716755d7f}, !- Handle
  Water Fixture Floor 4 Room 162,         !- Name
  {3a38e259-9890-465a-82d1-355d88daf3b6}, !- Water Use Equipment Definition Name
  {72364056-51ff-41e3-a8fa-4eb8b8168138}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5de0e398-534c-4653-9eae-c6278288baa2}, !- Handle
  LargeOffice Building_Setpoint 8,        !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {76263e02-998b-4957-aea6-d0892ba09034}, !- Handle
  Room_163_a5130ee6_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {76fca6a6-ff53-4f90-ac37-44020fcb6d7a}, !- Building Story Name
  {ee7c0e9e-6785-4197-a2bb-85e9f9404316}; !- Thermal Zone Name

OS:ThermalZone,
  {ee7c0e9e-6785-4197-a2bb-85e9f9404316}, !- Handle
  Room_163_a5130ee6,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326006,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a214805-a046-4747-b878-3eabe6534faa}, !- Zone Air Inlet Port List
  {a3f4eaa1-05c6-40c1-8dd4-2ad5c1bff815}, !- Zone Air Exhaust Port List
  {65f093a0-583c-44cf-bf5d-a6378d4f78c9}, !- Zone Air Node Name
  {1bcda6c4-6e15-4377-8a0d-25b9cd47ae4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9440466f-1170-42c6-beb0-f90bda36585e}, !- Group Rendering Name
  {3ca2ae4d-c7c6-4b22-8cbe-9919cc8db282}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a192d73-d306-4273-a383-2c2c64181017}, !- Handle
  Node 10,                                !- Name
  {65f093a0-583c-44cf-bf5d-a6378d4f78c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65f093a0-583c-44cf-bf5d-a6378d4f78c9}, !- Handle
  {ee7c0e9e-6785-4197-a2bb-85e9f9404316}, !- Source Object
  11,                                     !- Outlet Port
  {6a192d73-d306-4273-a383-2c2c64181017}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a214805-a046-4747-b878-3eabe6534faa}, !- Handle
  {ee7c0e9e-6785-4197-a2bb-85e9f9404316}, !- HVAC Component
  {9a1f77ca-44d7-4569-afb8-9cb0d278ee17}; !- Port 1

OS:PortList,
  {a3f4eaa1-05c6-40c1-8dd4-2ad5c1bff815}, !- Handle
  {ee7c0e9e-6785-4197-a2bb-85e9f9404316}; !- HVAC Component

OS:PortList,
  {1bcda6c4-6e15-4377-8a0d-25b9cd47ae4d}, !- Handle
  {ee7c0e9e-6785-4197-a2bb-85e9f9404316}, !- HVAC Component
  {3c516253-823f-4d90-8d64-85cb663d431f}; !- Port 1

OS:Sizing:Zone,
  {589e3903-0fa0-4c1c-adfd-7d8cd35b4b15}, !- Handle
  {ee7c0e9e-6785-4197-a2bb-85e9f9404316}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {138bc1f6-d505-4afa-89cc-c4e89d4d9bed}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {ee7c0e9e-6785-4197-a2bb-85e9f9404316}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9298e67-a91e-48ff-ab52-53cda9cb104a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a65cf85b-7972-4df3-826d-d2e22f08504f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {ae7ba099-6427-4dfa-9d1e-61f52d4edfee}, !- Handle
  {76263e02-998b-4957-aea6-d0892ba09034}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_163;                               !- Feature Value 1

OS:AdditionalProperties,
  {99d3eb99-7fa4-4b1a-b255-5bcef525df32}, !- Handle
  {ee7c0e9e-6785-4197-a2bb-85e9f9404316}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_163;                               !- Feature Value 1

OS:Surface,
  {7446daac-8f0b-4321-b803-e6320a0a3c9f}, !- Handle
  Room_163_a5130ee6..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76263e02-998b-4957-aea6-d0892ba09034}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {418866f9-b5ee-4d1e-8bd3-05202ec41048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 2 {m}
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {28b63228-044a-4dfd-b1dc-f4935dec5b98}, !- Handle
  {7446daac-8f0b-4321-b803-e6320a0a3c9f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_163_a5130ee6..Face0;               !- Feature Value 1

OS:Surface,
  {791bd6da-dbb3-47df-b5a7-f05aa91e30c8}, !- Handle
  Room_163_a5130ee6..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76263e02-998b-4957-aea6-d0892ba09034}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e9b4d35-0b22-429b-81c2-1432813f0ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 20, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 16, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8f89294c-08cd-447a-8e6f-374eb18d3c67}, !- Handle
  {791bd6da-dbb3-47df-b5a7-f05aa91e30c8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_163_a5130ee6..Face1;               !- Feature Value 1

OS:Surface,
  {7821473d-b69e-4e32-abcd-33ed176ee937}, !- Handle
  Room_163_a5130ee6..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76263e02-998b-4957-aea6-d0892ba09034}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ca5a8b1-519a-4bde-a021-4ec2afa24f8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349909, 18.2243236824776, 20, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 2 {m}
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 3 {m}
  -6.45886098174378, 10.932455654256, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {adea45dd-c5b4-4b53-979e-0ba2f344ac22}, !- Handle
  {7821473d-b69e-4e32-abcd-33ed176ee937}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_163_a5130ee6..Face2;               !- Feature Value 1

OS:Surface,
  {b4fde036-59f4-413f-aa5b-6fa048878641}, !- Handle
  Room_163_a5130ee6..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76263e02-998b-4957-aea6-d0892ba09034}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e13de357-118f-4519-8c52-7b4d9c94d949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 20, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 16, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 3 {m}
  -11.8529269349909, 18.2243236824776, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {47b49525-f768-424b-911f-54f2e36e2879}, !- Handle
  {b4fde036-59f4-413f-aa5b-6fa048878641}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_163_a5130ee6..Face3;               !- Feature Value 1

OS:Surface,
  {695e1fd4-62ec-4733-b4ab-e5ce9f4342de}, !- Handle
  Room_163_a5130ee6..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76263e02-998b-4957-aea6-d0892ba09034}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 20, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 20, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 20, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {01eb6d28-1755-449c-a730-672e16191fb1}, !- Handle
  {695e1fd4-62ec-4733-b4ab-e5ce9f4342de}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_163_a5130ee6..Face4;               !- Feature Value 1

OS:Surface,
  {ae3bda23-d5ad-479a-8609-2446646663e8}, !- Handle
  Room_163_a5130ee6..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76263e02-998b-4957-aea6-d0892ba09034}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 20, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {473b09d7-f4d5-4c93-86c6-7dbac9c56d8a}, !- Handle
  {ae3bda23-d5ad-479a-8609-2446646663e8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_163_a5130ee6..Face5;               !- Feature Value 1

OS:SubSurface,
  {074ec674-de2c-4c97-8c3e-d74ac1ac2855}, !- Handle
  Room_163_a5130ee6..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ae3bda23-d5ad-479a-8609-2446646663e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.74914849558845, 17.8558280880873, 18.8, !- X,Y,Z Vertex 1 {m}
  1.74914849558845, 17.8558280880873, 16.8, !- X,Y,Z Vertex 2 {m}
  0.52775149224326, 19.5071230422085, 16.8, !- X,Y,Z Vertex 3 {m}
  0.52775149224326, 19.5071230422085, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f667c4d8-4ea8-425c-b219-7e338f054521}, !- Handle
  Room_163_a5130ee6..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ae3bda23-d5ad-479a-8609-2446646663e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.286513176653535, 20.6079863449559, 18.8, !- X,Y,Z Vertex 1 {m}
  -0.286513176653535, 20.6079863449559, 16.8, !- X,Y,Z Vertex 2 {m}
  -1.50791017999873, 22.259281299077, 16.8, !- X,Y,Z Vertex 3 {m}
  -1.50791017999873, 22.259281299077, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a347e553-c5ef-42ae-9c40-37ac602d38d0}, !- Handle
  Room_163_a5130ee6..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ae3bda23-d5ad-479a-8609-2446646663e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.32217484889552, 23.3601446018244, 18.8, !- X,Y,Z Vertex 1 {m}
  -2.32217484889552, 23.3601446018244, 16.8, !- X,Y,Z Vertex 2 {m}
  -3.54357185224071, 25.0114395559455, 16.8, !- X,Y,Z Vertex 3 {m}
  -3.54357185224071, 25.0114395559455, 18.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e45e50a1-da04-49fb-8733-48109f876b02}, !- Handle
  Room_163_a5130ee6..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76263e02-998b-4957-aea6-d0892ba09034}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174378, 10.932455654256, 20, !- X,Y,Z Vertex 1 {m}
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ab98fc70-447f-4ec9-93b9-24c24fc85673}, !- Handle
  {e45e50a1-da04-49fb-8733-48109f876b02}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_163_a5130ee6..Face6;               !- Feature Value 1

OS:SubSurface,
  {392e73d7-bf00-4e19-950e-eda8931f840e}, !- Handle
  Room_163_a5130ee6..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e45e50a1-da04-49fb-8733-48109f876b02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.02810389115475, 11.2511026933789, 18.8, !- X,Y,Z Vertex 1 {m}
  -6.02810389115475, 11.2511026933789, 16.8, !- X,Y,Z Vertex 2 {m}
  -4.73583261938766, 12.2070438107476, 16.8, !- X,Y,Z Vertex 3 {m}
  -4.73583261938766, 12.2070438107476, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8ccfa39-42fb-403b-8951-81118293540d}, !- Handle
  Room_163_a5130ee6..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e45e50a1-da04-49fb-8733-48109f876b02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.87431843820959, 12.8443378889933, 18.8, !- X,Y,Z Vertex 1 {m}
  -3.87431843820959, 12.8443378889933, 16.8, !- X,Y,Z Vertex 2 {m}
  -2.5820471664425, 13.800279006362, 16.8, !- X,Y,Z Vertex 3 {m}
  -2.5820471664425, 13.800279006362, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12b69607-1f6b-4fa8-8e5d-42e5cfbdfcb9}, !- Handle
  Room_163_a5130ee6..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e45e50a1-da04-49fb-8733-48109f876b02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72053298526444, 14.4375730846077, 18.8, !- X,Y,Z Vertex 1 {m}
  -1.72053298526444, 14.4375730846077, 16.8, !- X,Y,Z Vertex 2 {m}
  -0.428261713497341, 15.3935142019764, 16.8, !- X,Y,Z Vertex 3 {m}
  -0.42826171349734, 15.3935142019764, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37572e6f-6c1b-4ceb-b1ca-d88c6c22c5bf}, !- Handle
  Room_163_a5130ee6..Face6_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e45e50a1-da04-49fb-8733-48109f876b02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.433252467680722, 16.0308082802221, 18.8, !- X,Y,Z Vertex 1 {m}
  0.433252467680722, 16.0308082802221, 16.8, !- X,Y,Z Vertex 2 {m}
  1.72552373944782, 16.9867493975908, 16.8, !- X,Y,Z Vertex 3 {m}
  1.72552373944782, 16.9867493975908, 18.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {534f07d6-e235-42c0-a284-f3eff1e24e09}, !- Handle
  LargeOffice Building_Service Hot Water..Room_163_a5130ee6, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8b4b4d1d-0c2e-40d2-88af-81819e48fb15}, !- Handle
  Water Fixture Floor 5 Room 163,         !- Name
  {534f07d6-e235-42c0-a284-f3eff1e24e09}, !- Water Use Equipment Definition Name
  {76263e02-998b-4957-aea6-d0892ba09034}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ca2ae4d-c7c6-4b22-8cbe-9919cc8db282}, !- Handle
  LargeOffice Building_Setpoint 9,        !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {6e1effe2-832e-4980-9302-1dad1352aa17}, !- Handle
  Room_164_3e08d99e_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ced7e984-a471-41d1-be25-7db3f52383d1}, !- Building Story Name
  {7d57877b-cf14-4355-a3fc-82b3d38e87a2}; !- Thermal Zone Name

OS:ThermalZone,
  {7d57877b-cf14-4355-a3fc-82b3d38e87a2}, !- Handle
  Room_164_3e08d99e,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214157673123,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {514abcc4-25b7-4f5e-814b-3f29f87dade2}, !- Zone Air Inlet Port List
  {c2b6b8c9-5b65-4a16-8c93-c6ca1fedaf9c}, !- Zone Air Exhaust Port List
  {bfd28192-4352-486a-ba92-7b7e3628cd02}, !- Zone Air Node Name
  {775403c8-3a60-41ae-911b-e8d3b45a08d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {029e092a-6705-4b1b-8aec-62b684a1d138}, !- Group Rendering Name
  {6adf6219-20d2-47e4-8cdb-0b0f9cdaf360}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56606fa7-996d-43cb-b70d-0680f947dc3a}, !- Handle
  Node 11,                                !- Name
  {bfd28192-4352-486a-ba92-7b7e3628cd02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfd28192-4352-486a-ba92-7b7e3628cd02}, !- Handle
  {7d57877b-cf14-4355-a3fc-82b3d38e87a2}, !- Source Object
  11,                                     !- Outlet Port
  {56606fa7-996d-43cb-b70d-0680f947dc3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {514abcc4-25b7-4f5e-814b-3f29f87dade2}, !- Handle
  {7d57877b-cf14-4355-a3fc-82b3d38e87a2}, !- HVAC Component
  {4e1471b9-a217-42fc-afa2-2ad8265596d3}; !- Port 1

OS:PortList,
  {c2b6b8c9-5b65-4a16-8c93-c6ca1fedaf9c}, !- Handle
  {7d57877b-cf14-4355-a3fc-82b3d38e87a2}; !- HVAC Component

OS:PortList,
  {775403c8-3a60-41ae-911b-e8d3b45a08d3}, !- Handle
  {7d57877b-cf14-4355-a3fc-82b3d38e87a2}, !- HVAC Component
  {d3e5c30d-2baa-4cbc-b83a-3e44262a9c42}; !- Port 1

OS:Sizing:Zone,
  {e82a669c-0b1a-4253-bfe0-e55b44a1580b}, !- Handle
  {7d57877b-cf14-4355-a3fc-82b3d38e87a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7943b7e4-7d75-4bd0-a5d3-dd4b68de8321}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {7d57877b-cf14-4355-a3fc-82b3d38e87a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d344bad-a85a-41c3-9e3f-4ea3723460bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {61a8a487-ae50-4506-ae33-058a5c7b15bf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {2170baac-11e7-439c-b61e-343ba99b1dc4}, !- Handle
  {6e1effe2-832e-4980-9302-1dad1352aa17}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_164;                               !- Feature Value 1

OS:AdditionalProperties,
  {d55fd0b6-6d61-4dc8-b90c-f052baf16dce}, !- Handle
  {7d57877b-cf14-4355-a3fc-82b3d38e87a2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_164;                               !- Feature Value 1

OS:Surface,
  {5fdc9518-47d1-4790-b733-8cb27cf2fd41}, !- Handle
  Room_164_3e08d99e..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e1effe2-832e-4980-9302-1dad1352aa17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c92c7940-e86e-4466-b79c-f4d5a17efd7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 0, !- X,Y,Z Vertex 2 {m}
  -26.2046649928931, 10.5940930813683, 0, !- X,Y,Z Vertex 3 {m}
  -26.2046649928931, 10.5940930813683, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {205478f1-7dcb-41fe-8767-167181915114}, !- Handle
  {5fdc9518-47d1-4790-b733-8cb27cf2fd41}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_164_3e08d99e..Face0;               !- Feature Value 1

OS:Surface,
  {147d0db4-629f-4c7d-8f10-91dc18c414f8}, !- Handle
  Room_164_3e08d99e..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e1effe2-832e-4980-9302-1dad1352aa17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6309165e-e45b-4f9f-8206-f0f7111ee4a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 0, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7d225cf4-8b29-420c-a1a9-ee995f5b98e6}, !- Handle
  {147d0db4-629f-4c7d-8f10-91dc18c414f8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_164_3e08d99e..Face1;               !- Feature Value 1

OS:Surface,
  {67e44506-db80-45fa-bd24-9bb451accfc7}, !- Handle
  Room_164_3e08d99e..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e1effe2-832e-4980-9302-1dad1352aa17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 4,  !- X,Y,Z Vertex 1 {m}
  -40.214603680186, 11.5138084134087, 0,  !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6bcfd665-1158-40fd-81b8-c1d80adf7084}, !- Handle
  {67e44506-db80-45fa-bd24-9bb451accfc7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_164_3e08d99e..Face2;               !- Feature Value 1

OS:SubSurface,
  {63ac483d-2342-4c28-b9f8-c54d72fa735d}, !- Handle
  Room_164_3e08d99e..Face2_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {67e44506-db80-45fa-bd24-9bb451accfc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.8074290675926, 10.9633195298413, 2.8, !- X,Y,Z Vertex 1 {m}
  -39.8074290675926, 10.9633195298413, 0.8, !- X,Y,Z Vertex 2 {m}
  -38.5859052298125, 9.31185287913928, 0.8, !- X,Y,Z Vertex 3 {m}
  -38.5859052298125, 9.31185287913928, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4917ffe-303a-4295-9988-1a1cee91d509}, !- Handle
  Room_164_3e08d99e..Face2_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {67e44506-db80-45fa-bd24-9bb451accfc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.7715560046257, 8.21087511200458, 2.8, !- X,Y,Z Vertex 1 {m}
  -37.7715560046257, 8.21087511200458, 0.8, !- X,Y,Z Vertex 2 {m}
  -36.5500321668456, 6.55940846130252, 0.8, !- X,Y,Z Vertex 3 {m}
  -36.5500321668456, 6.55940846130252, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3870f01-43b3-4ac2-b325-04d5e7f15c9c}, !- Handle
  Room_164_3e08d99e..Face2_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {67e44506-db80-45fa-bd24-9bb451accfc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.7356829416589, 5.45843069416781, 2.8, !- X,Y,Z Vertex 1 {m}
  -35.7356829416589, 5.45843069416781, 0.8, !- X,Y,Z Vertex 2 {m}
  -34.5141591038788, 3.80696404346575, 0.8, !- X,Y,Z Vertex 3 {m}
  -34.5141591038788, 3.80696404346575, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd7ce084-4b80-4b33-988b-203c8455ba61}, !- Handle
  Room_164_3e08d99e..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e1effe2-832e-4980-9302-1dad1352aa17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {608dcd27-fb31-42f4-a057-26264ead7f0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 4,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 3 {m}
  -31.5988270086236, 17.885889781639, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f3ae531d-2c4e-430a-be65-97775c6c0b6d}, !- Handle
  {bd7ce084-4b80-4b33-988b-203c8455ba61}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_164_3e08d99e..Face3;               !- Feature Value 1

OS:Surface,
  {27badc5c-d10d-4e30-a145-4bba994332f5}, !- Handle
  Room_164_3e08d99e..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e1effe2-832e-4980-9302-1dad1352aa17}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988273218698, 17.8858902051833, 0, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 0, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aba747c9-e4ac-4875-83dc-6aee6f1360cb}, !- Handle
  {27badc5c-d10d-4e30-a145-4bba994332f5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_164_3e08d99e..Face4;               !- Feature Value 1

OS:Surface,
  {0823b362-2617-43c3-ab2b-3c7bd05b8913}, !- Handle
  Room_164_3e08d99e..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e1effe2-832e-4980-9302-1dad1352aa17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 4,  !- X,Y,Z Vertex 1 {m}
  -31.5988273218698, 17.8858902051833, 0, !- X,Y,Z Vertex 2 {m}
  -40.214603680186, 11.5138084134087, 0,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {64c79af4-00c4-41ab-9ecd-dd3511b4a2c4}, !- Handle
  {0823b362-2617-43c3-ab2b-3c7bd05b8913}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_164_3e08d99e..Face5;               !- Feature Value 1

OS:SubSurface,
  {7ae8eb0b-c0f7-49b6-8eb4-431aac8f44ba}, !- Handle
  Room_164_3e08d99e..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0823b362-2617-43c3-ab2b-3c7bd05b8913}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.0296159205133, 17.5672858191135, 2.79999999999998, !- X,Y,Z Vertex 1 {m}
  -32.0296160771364, 17.5672860308857, 0.799999999999993, !- X,Y,Z Vertex 2 {m}
  -33.3219825308838, 16.6114737621195, 0.799999999999993, !- X,Y,Z Vertex 3 {m}
  -33.3219823742607, 16.6114735503473, 2.79999999999998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43db72d1-8492-4f6a-b876-fe9b3b16b892}, !- Handle
  Room_164_3e08d99e..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0823b362-2617-43c3-ab2b-3c7bd05b8913}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.1835600100923, 15.9742653711699, 2.79999999999998, !- X,Y,Z Vertex 1 {m}
  -34.1835601667154, 15.974265582942, 0.799999999999993, !- X,Y,Z Vertex 2 {m}
  -35.4759266204628, 15.0184533141759, 0.799999999999993, !- X,Y,Z Vertex 3 {m}
  -35.4759264638398, 15.0184531024037, 2.79999999999998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90330563-b32f-4761-b787-9d52111a6dd0}, !- Handle
  Room_164_3e08d99e..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0823b362-2617-43c3-ab2b-3c7bd05b8913}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.3375040996714, 14.3812449232263, 2.79999999999998, !- X,Y,Z Vertex 1 {m}
  -36.3375042562945, 14.3812451349984, 0.799999999999993, !- X,Y,Z Vertex 2 {m}
  -37.6298707100419, 13.4254328662322, 0.799999999999993, !- X,Y,Z Vertex 3 {m}
  -37.6298705534188, 13.4254326544601, 2.79999999999998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be18f1ab-5396-4b7b-b66a-8521348c6dc2}, !- Handle
  Room_164_3e08d99e..Face5_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0823b362-2617-43c3-ab2b-3c7bd05b8913}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.4914481892504, 12.7882244752826, 2.79999999999998, !- X,Y,Z Vertex 1 {m}
  -38.4914483458735, 12.7882246870548, 0.799999999999993, !- X,Y,Z Vertex 2 {m}
  -39.7838147996209, 11.8324124182886, 0.799999999999993, !- X,Y,Z Vertex 3 {m}
  -39.7838146429979, 11.8324122065164, 2.79999999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e506dac-dda4-46e3-8828-c55c2f9eda4c}, !- Handle
  Room_164_3e08d99e..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e1effe2-832e-4980-9302-1dad1352aa17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c4f2613-59b0-4b86-afeb-7ceb613b7c58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2046649928931, 10.5940930813683, 4, !- X,Y,Z Vertex 1 {m}
  -26.2046649928931, 10.5940930813683, 0, !- X,Y,Z Vertex 2 {m}
  -31.5980040291324, 17.8864990985021, 0, !- X,Y,Z Vertex 3 {m}
  -31.5980040291324, 17.8864990985021, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {330988ea-4ebd-454a-9de2-838cb0516d4f}, !- Handle
  {9e506dac-dda4-46e3-8828-c55c2f9eda4c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_164_3e08d99e..Face6;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {48524f5b-2990-46d9-a0c1-832a989bbac8}, !- Handle
  LargeOffice Building_Service Hot Water..Room_164_3e08d99e, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1da9a16d-94ee-45b7-88ed-f2d2672de2db}, !- Handle
  Water Fixture Floor 1 Room 164,         !- Name
  {48524f5b-2990-46d9-a0c1-832a989bbac8}, !- Water Use Equipment Definition Name
  {6e1effe2-832e-4980-9302-1dad1352aa17}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6adf6219-20d2-47e4-8cdb-0b0f9cdaf360}, !- Handle
  LargeOffice Building_Setpoint 10,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {1dc22f90-a1d9-45e2-9dd8-25c5eee05a68}, !- Handle
  Room_165_a5b36c44_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d21b9ddb-c687-43ba-aeb8-a20643ec1c15}, !- Building Story Name
  {070c7494-fe77-40d0-9f67-aa4161d74c12}; !- Thermal Zone Name

OS:ThermalZone,
  {070c7494-fe77-40d0-9f67-aa4161d74c12}, !- Handle
  Room_165_a5b36c44,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214157673123,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f188c147-2334-45f3-9016-f52fdb3065ce}, !- Zone Air Inlet Port List
  {6c89f110-03aa-4597-a7fd-580b75b0a2e0}, !- Zone Air Exhaust Port List
  {9e141389-c1c3-4694-8e0c-2d1a3787d9f1}, !- Zone Air Node Name
  {02775ce3-addb-4235-b313-948fa57ee595}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d4c2fde-886f-43fd-8083-ce3f93e136b3}, !- Group Rendering Name
  {6e3ba290-6994-4cb3-b6bc-4636f06a96b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1392f5df-eb74-454f-a25c-a0e9891532b0}, !- Handle
  Node 12,                                !- Name
  {9e141389-c1c3-4694-8e0c-2d1a3787d9f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e141389-c1c3-4694-8e0c-2d1a3787d9f1}, !- Handle
  {070c7494-fe77-40d0-9f67-aa4161d74c12}, !- Source Object
  11,                                     !- Outlet Port
  {1392f5df-eb74-454f-a25c-a0e9891532b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f188c147-2334-45f3-9016-f52fdb3065ce}, !- Handle
  {070c7494-fe77-40d0-9f67-aa4161d74c12}, !- HVAC Component
  {80fa07b4-10e8-433c-9ce0-f2d620d15df0}; !- Port 1

OS:PortList,
  {6c89f110-03aa-4597-a7fd-580b75b0a2e0}, !- Handle
  {070c7494-fe77-40d0-9f67-aa4161d74c12}; !- HVAC Component

OS:PortList,
  {02775ce3-addb-4235-b313-948fa57ee595}, !- Handle
  {070c7494-fe77-40d0-9f67-aa4161d74c12}, !- HVAC Component
  {47c4fc07-c4ec-41a1-a595-cd98e0f9f199}; !- Port 1

OS:Sizing:Zone,
  {5f1b4fde-bb31-482a-9843-138f6ff10ee6}, !- Handle
  {070c7494-fe77-40d0-9f67-aa4161d74c12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b215c268-25de-47c3-aef3-6f8dca1ece54}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {070c7494-fe77-40d0-9f67-aa4161d74c12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c204fa4f-78ba-4d30-ae85-d885553ec896}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {198b63ca-35b7-4cc3-acc2-0a868a86e1cf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {31b3ca6f-2404-46ef-a977-ff97065020ab}, !- Handle
  {1dc22f90-a1d9-45e2-9dd8-25c5eee05a68}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_165;                               !- Feature Value 1

OS:AdditionalProperties,
  {ae1804e7-d169-4085-9e1d-941f6389232e}, !- Handle
  {070c7494-fe77-40d0-9f67-aa4161d74c12}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_165;                               !- Feature Value 1

OS:Surface,
  {608dcd27-fb31-42f4-a057-26264ead7f0b}, !- Handle
  Room_165_a5b36c44..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1dc22f90-a1d9-45e2-9dd8-25c5eee05a68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd7ce084-4b80-4b33-988b-203c8455ba61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 4,  !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2ace708a-5248-413d-af8b-3594176cf739}, !- Handle
  {608dcd27-fb31-42f4-a057-26264ead7f0b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_165_a5b36c44..Face0;               !- Feature Value 1

OS:Surface,
  {75b2c297-9485-4c17-9487-7158547ca3dd}, !- Handle
  Room_165_a5b36c44..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dc22f90-a1d9-45e2-9dd8-25c5eee05a68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4780451-0d8e-405d-9e46-647766ffe2f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 8, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 2 {m}
  -26.2046649928931, 10.5940930813683, 4, !- X,Y,Z Vertex 3 {m}
  -26.2046649928931, 10.5940930813683, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {52823728-fc6e-4f72-8dc7-cb7acbbea9d2}, !- Handle
  {75b2c297-9485-4c17-9487-7158547ca3dd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_165_a5b36c44..Face1;               !- Feature Value 1

OS:Surface,
  {7f6e2cf7-974c-4546-bb64-bc965e4acc2f}, !- Handle
  Room_165_a5b36c44..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dc22f90-a1d9-45e2-9dd8-25c5eee05a68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20704d4e-115b-43b4-8765-c92e9ded96ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c94137ac-d922-472e-bc72-04d6b2eec7bf}, !- Handle
  {7f6e2cf7-974c-4546-bb64-bc965e4acc2f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_165_a5b36c44..Face2;               !- Feature Value 1

OS:Surface,
  {2ba7cde4-0e4a-48c2-911c-175825508408}, !- Handle
  Room_165_a5b36c44..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dc22f90-a1d9-45e2-9dd8-25c5eee05a68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 8,  !- X,Y,Z Vertex 1 {m}
  -40.214603680186, 11.5138084134087, 4,  !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f207eef0-e842-472e-ad79-45e05b2af505}, !- Handle
  {2ba7cde4-0e4a-48c2-911c-175825508408}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_165_a5b36c44..Face3;               !- Feature Value 1

OS:SubSurface,
  {b0bcc225-463f-4f6e-a2d5-fd2426425af6}, !- Handle
  Room_165_a5b36c44..Face3_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2ba7cde4-0e4a-48c2-911c-175825508408}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.8074290675926, 10.9633195298413, 6.8, !- X,Y,Z Vertex 1 {m}
  -39.8074290675926, 10.9633195298413, 4.8, !- X,Y,Z Vertex 2 {m}
  -38.5859052298125, 9.31185287913928, 4.8, !- X,Y,Z Vertex 3 {m}
  -38.5859052298125, 9.31185287913928, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96da816e-4fda-432a-a2b8-a89e533ddb30}, !- Handle
  Room_165_a5b36c44..Face3_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2ba7cde4-0e4a-48c2-911c-175825508408}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.7715560046257, 8.21087511200458, 6.8, !- X,Y,Z Vertex 1 {m}
  -37.7715560046257, 8.21087511200458, 4.8, !- X,Y,Z Vertex 2 {m}
  -36.5500321668456, 6.55940846130252, 4.8, !- X,Y,Z Vertex 3 {m}
  -36.5500321668456, 6.55940846130252, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d8dd02e-b719-443e-90ba-5fb1cd51e8d8}, !- Handle
  Room_165_a5b36c44..Face3_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2ba7cde4-0e4a-48c2-911c-175825508408}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.7356829416589, 5.45843069416781, 6.8, !- X,Y,Z Vertex 1 {m}
  -35.7356829416589, 5.45843069416781, 4.8, !- X,Y,Z Vertex 2 {m}
  -34.5141591038788, 3.80696404346576, 4.8, !- X,Y,Z Vertex 3 {m}
  -34.5141591038788, 3.80696404346576, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9facb7a-02b1-46b5-a168-bdeb2e4dda99}, !- Handle
  Room_165_a5b36c44..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1dc22f90-a1d9-45e2-9dd8-25c5eee05a68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5516fffa-703b-41bc-99e5-3fc6c75a1d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 8,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 8, !- X,Y,Z Vertex 3 {m}
  -31.5988270086236, 17.885889781639, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6edae33e-b2c1-4a7e-a2db-2d2c859938a9}, !- Handle
  {d9facb7a-02b1-46b5-a168-bdeb2e4dda99}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_165_a5b36c44..Face4;               !- Feature Value 1

OS:Surface,
  {a75baaac-dcd2-4398-88c3-ccc064e6b249}, !- Handle
  Room_165_a5b36c44..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dc22f90-a1d9-45e2-9dd8-25c5eee05a68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 8,  !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 4,  !- X,Y,Z Vertex 2 {m}
  -40.214603680186, 11.5138084134087, 4,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {92921bb2-c789-4d49-979f-3142637d5c9d}, !- Handle
  {a75baaac-dcd2-4398-88c3-ccc064e6b249}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_165_a5b36c44..Face5;               !- Feature Value 1

OS:SubSurface,
  {fed3050e-08ad-46bd-af13-e572a9aa8a19}, !- Handle
  Room_165_a5b36c44..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a75baaac-dcd2-4398-88c3-ccc064e6b249}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.0296158422017, 17.5672857132275, 6.8, !- X,Y,Z Vertex 1 {m}
  -32.0296158422017, 17.5672857132275, 4.8, !- X,Y,Z Vertex 2 {m}
  -33.3219823429361, 16.6114735079929, 4.8, !- X,Y,Z Vertex 3 {m}
  -33.3219823429361, 16.6114735079929, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {593586b5-b4f1-4ec5-93b3-cd09203aec2f}, !- Handle
  Room_165_a5b36c44..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a75baaac-dcd2-4398-88c3-ccc064e6b249}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.1835600100923, 15.9742653711699, 6.8, !- X,Y,Z Vertex 1 {m}
  -34.1835600100923, 15.9742653711699, 4.8, !- X,Y,Z Vertex 2 {m}
  -35.4759265108267, 15.0184531659354, 4.8, !- X,Y,Z Vertex 3 {m}
  -35.4759265108267, 15.0184531659354, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15c6291d-37b0-41a8-96a2-a6eb21ec3c51}, !- Handle
  Room_165_a5b36c44..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a75baaac-dcd2-4398-88c3-ccc064e6b249}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.3375041779829, 14.3812450291123, 6.8, !- X,Y,Z Vertex 1 {m}
  -36.3375041779829, 14.3812450291123, 4.8, !- X,Y,Z Vertex 2 {m}
  -37.6298706787173, 13.4254328238778, 4.8, !- X,Y,Z Vertex 3 {m}
  -37.6298706787173, 13.4254328238778, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c83e6f02-0023-470e-97bb-9069e8b055f6}, !- Handle
  Room_165_a5b36c44..Face5_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a75baaac-dcd2-4398-88c3-ccc064e6b249}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.4914483458735, 12.7882246870548, 6.8, !- X,Y,Z Vertex 1 {m}
  -38.4914483458735, 12.7882246870548, 4.8, !- X,Y,Z Vertex 2 {m}
  -39.7838148466079, 11.8324124818202, 4.8, !- X,Y,Z Vertex 3 {m}
  -39.7838148466079, 11.8324124818202, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5719c0cc-dcd5-4bb5-b504-7cbe7c1f89bb}, !- Handle
  Room_165_a5b36c44..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dc22f90-a1d9-45e2-9dd8-25c5eee05a68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4730b7cb-7762-4907-9d99-f5dfe493e2fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2046649928931, 10.5940930813683, 8, !- X,Y,Z Vertex 1 {m}
  -26.2046649928931, 10.5940930813683, 4, !- X,Y,Z Vertex 2 {m}
  -31.5980040291324, 17.8864990985021, 4, !- X,Y,Z Vertex 3 {m}
  -31.5980040291324, 17.8864990985021, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3382e188-a26b-49c0-a099-696d75cb7c93}, !- Handle
  {5719c0cc-dcd5-4bb5-b504-7cbe7c1f89bb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_165_a5b36c44..Face6;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {fda25ded-0cc0-4289-ab3c-280d68a9ec75}, !- Handle
  LargeOffice Building_Service Hot Water..Room_165_a5b36c44, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a275d42a-6898-40a8-bdcf-0c7872ccd218}, !- Handle
  Water Fixture Floor 2 Room 165,         !- Name
  {fda25ded-0cc0-4289-ab3c-280d68a9ec75}, !- Water Use Equipment Definition Name
  {1dc22f90-a1d9-45e2-9dd8-25c5eee05a68}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e3ba290-6994-4cb3-b6bc-4636f06a96b9}, !- Handle
  LargeOffice Building_Setpoint 11,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {cd7d75d0-8b0a-44a6-b6db-c1a039875829}, !- Handle
  Room_166_d52c3456_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6551174-0d20-4b5d-8f1d-0b88f3d14f53}, !- Building Story Name
  {70f3b3e0-a4f2-48e2-b650-d02837135b4e}; !- Thermal Zone Name

OS:ThermalZone,
  {70f3b3e0-a4f2-48e2-b650-d02837135b4e}, !- Handle
  Room_166_d52c3456,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214157673122,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d6d604a-07f4-4a89-b6c1-e6f4e8c1e999}, !- Zone Air Inlet Port List
  {b032e3e2-4b9e-411e-a8ce-6030b8af54fc}, !- Zone Air Exhaust Port List
  {f57e15f0-7ad4-4e51-935e-2340ef899089}, !- Zone Air Node Name
  {fffc0427-db1c-4228-b58b-45595ae0974b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e29c741e-8f57-48e7-af4f-b12454c4ff20}, !- Group Rendering Name
  {450632ef-e0b8-43c5-a1a8-febd106f547a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06525f7d-5be4-4fc6-9a0e-7458417dfd5c}, !- Handle
  Node 13,                                !- Name
  {f57e15f0-7ad4-4e51-935e-2340ef899089}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f57e15f0-7ad4-4e51-935e-2340ef899089}, !- Handle
  {70f3b3e0-a4f2-48e2-b650-d02837135b4e}, !- Source Object
  11,                                     !- Outlet Port
  {06525f7d-5be4-4fc6-9a0e-7458417dfd5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d6d604a-07f4-4a89-b6c1-e6f4e8c1e999}, !- Handle
  {70f3b3e0-a4f2-48e2-b650-d02837135b4e}, !- HVAC Component
  {18b60fb5-d254-4e7d-bead-c1c9eb8ce003}; !- Port 1

OS:PortList,
  {b032e3e2-4b9e-411e-a8ce-6030b8af54fc}, !- Handle
  {70f3b3e0-a4f2-48e2-b650-d02837135b4e}; !- HVAC Component

OS:PortList,
  {fffc0427-db1c-4228-b58b-45595ae0974b}, !- Handle
  {70f3b3e0-a4f2-48e2-b650-d02837135b4e}, !- HVAC Component
  {34fbe442-812f-44fa-bb75-feb9ee4e4e68}; !- Port 1

OS:Sizing:Zone,
  {caa6590c-7391-47b6-b390-fca598358978}, !- Handle
  {70f3b3e0-a4f2-48e2-b650-d02837135b4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7c1556bc-87b4-4dee-a37b-dc5604d8085c}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {70f3b3e0-a4f2-48e2-b650-d02837135b4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d723aa8-2261-4429-8766-9469bca46a02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {02aaa42a-00e4-422a-846b-9b3daa82fcb7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {06a58949-bd06-49f2-8979-adc02d1a067c}, !- Handle
  {cd7d75d0-8b0a-44a6-b6db-c1a039875829}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_166;                               !- Feature Value 1

OS:AdditionalProperties,
  {e8b5c69d-7c98-4c3f-81df-1a6c8bea7df1}, !- Handle
  {70f3b3e0-a4f2-48e2-b650-d02837135b4e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_166;                               !- Feature Value 1

OS:Surface,
  {5516fffa-703b-41bc-99e5-3fc6c75a1d70}, !- Handle
  Room_166_d52c3456..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd7d75d0-8b0a-44a6-b6db-c1a039875829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9facb7a-02b1-46b5-a168-bdeb2e4dda99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 8,  !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 8, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7d3e8a69-93f7-4b4c-8707-407ae2cda14d}, !- Handle
  {5516fffa-703b-41bc-99e5-3fc6c75a1d70}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_166_d52c3456..Face0;               !- Feature Value 1

OS:Surface,
  {9a13a982-0c53-492f-b28e-7de149653ce9}, !- Handle
  Room_166_d52c3456..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd7d75d0-8b0a-44a6-b6db-c1a039875829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05aae543-b7af-4ee8-b226-da7eefc643af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 12, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 8, !- X,Y,Z Vertex 2 {m}
  -26.2046649928931, 10.5940930813683, 8, !- X,Y,Z Vertex 3 {m}
  -26.2046649928931, 10.5940930813683, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f67a13ce-b0df-43da-a216-ca7a6488a331}, !- Handle
  {9a13a982-0c53-492f-b28e-7de149653ce9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_166_d52c3456..Face1;               !- Feature Value 1

OS:Surface,
  {49c01541-60f0-46fe-83ce-5e56cc8ca935}, !- Handle
  Room_166_d52c3456..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd7d75d0-8b0a-44a6-b6db-c1a039875829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d566456-9c6a-41b1-b7e0-3d564c79541e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 8, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d02ab034-031c-4e6b-8836-42af74f9e101}, !- Handle
  {49c01541-60f0-46fe-83ce-5e56cc8ca935}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_166_d52c3456..Face2;               !- Feature Value 1

OS:Surface,
  {c8c22080-e565-4580-ab1a-d84ada3f085a}, !- Handle
  Room_166_d52c3456..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd7d75d0-8b0a-44a6-b6db-c1a039875829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 12, !- X,Y,Z Vertex 1 {m}
  -40.214603680186, 11.5138084134087, 8,  !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {511b262d-d7ed-4054-86a8-552ab2cc79fb}, !- Handle
  {c8c22080-e565-4580-ab1a-d84ada3f085a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_166_d52c3456..Face3;               !- Feature Value 1

OS:SubSurface,
  {a4a749a1-66ac-4369-abf8-15b9d0754de8}, !- Handle
  Room_166_d52c3456..Face3_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c8c22080-e565-4580-ab1a-d84ada3f085a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.8074290675926, 10.9633195298413, 10.8, !- X,Y,Z Vertex 1 {m}
  -39.8074290675926, 10.9633195298413, 8.8, !- X,Y,Z Vertex 2 {m}
  -38.5859052298125, 9.31185287913928, 8.8, !- X,Y,Z Vertex 3 {m}
  -38.5859052298125, 9.31185287913928, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea5074e9-c9ea-41b1-bf26-0d540bf23664}, !- Handle
  Room_166_d52c3456..Face3_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c8c22080-e565-4580-ab1a-d84ada3f085a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.7715560046257, 8.21087511200458, 10.8, !- X,Y,Z Vertex 1 {m}
  -37.7715560046257, 8.21087511200458, 8.8, !- X,Y,Z Vertex 2 {m}
  -36.5500321668456, 6.55940846130252, 8.8, !- X,Y,Z Vertex 3 {m}
  -36.5500321668456, 6.55940846130252, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7ff437b-113d-4a2a-bb01-b97ea894b58e}, !- Handle
  Room_166_d52c3456..Face3_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c8c22080-e565-4580-ab1a-d84ada3f085a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.7356829416589, 5.45843069416781, 10.8, !- X,Y,Z Vertex 1 {m}
  -35.7356829416589, 5.45843069416781, 8.8, !- X,Y,Z Vertex 2 {m}
  -34.5141591038788, 3.80696404346576, 8.8, !- X,Y,Z Vertex 3 {m}
  -34.5141591038788, 3.80696404346576, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29b53721-0a5e-4604-8e60-113384bc45e4}, !- Handle
  Room_166_d52c3456..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd7d75d0-8b0a-44a6-b6db-c1a039875829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2692ef1-5d5d-484b-8b5b-9314da11d726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 12, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 12, !- X,Y,Z Vertex 3 {m}
  -31.5988270086236, 17.885889781639, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c07a3554-172b-4d74-b6d4-0e69379910fa}, !- Handle
  {29b53721-0a5e-4604-8e60-113384bc45e4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_166_d52c3456..Face4;               !- Feature Value 1

OS:Surface,
  {d15633ca-63a4-49d2-87b5-cb2c38ca7947}, !- Handle
  Room_166_d52c3456..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd7d75d0-8b0a-44a6-b6db-c1a039875829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 12, !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 8,  !- X,Y,Z Vertex 2 {m}
  -40.214603680186, 11.5138084134087, 8,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9d79e829-e3a2-4157-b45f-32a4f997da03}, !- Handle
  {d15633ca-63a4-49d2-87b5-cb2c38ca7947}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_166_d52c3456..Face5;               !- Feature Value 1

OS:SubSurface,
  {65c3d1ee-5a15-4d20-bb92-7181f8d11d65}, !- Handle
  Room_166_d52c3456..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d15633ca-63a4-49d2-87b5-cb2c38ca7947}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.0296158422017, 17.5672857132275, 10.8, !- X,Y,Z Vertex 1 {m}
  -32.0296158422017, 17.5672857132275, 8.8, !- X,Y,Z Vertex 2 {m}
  -33.3219823429361, 16.6114735079929, 8.8, !- X,Y,Z Vertex 3 {m}
  -33.3219823429361, 16.6114735079929, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5434f8a0-3320-413d-82ae-5d62aa6483f6}, !- Handle
  Room_166_d52c3456..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d15633ca-63a4-49d2-87b5-cb2c38ca7947}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.1835600100923, 15.9742653711699, 10.8, !- X,Y,Z Vertex 1 {m}
  -34.1835600100923, 15.9742653711699, 8.8, !- X,Y,Z Vertex 2 {m}
  -35.4759265108267, 15.0184531659353, 8.8, !- X,Y,Z Vertex 3 {m}
  -35.4759265108267, 15.0184531659353, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28875a10-ad56-44e4-8910-46552d4bc86f}, !- Handle
  Room_166_d52c3456..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d15633ca-63a4-49d2-87b5-cb2c38ca7947}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.3375041779829, 14.3812450291123, 10.8, !- X,Y,Z Vertex 1 {m}
  -36.3375041779829, 14.3812450291123, 8.8, !- X,Y,Z Vertex 2 {m}
  -37.6298706787173, 13.4254328238778, 8.8, !- X,Y,Z Vertex 3 {m}
  -37.6298706787173, 13.4254328238778, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ec1eca7-9558-4622-ab71-213a7248de9f}, !- Handle
  Room_166_d52c3456..Face5_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d15633ca-63a4-49d2-87b5-cb2c38ca7947}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.4914483458735, 12.7882246870548, 10.8, !- X,Y,Z Vertex 1 {m}
  -38.4914483458735, 12.7882246870548, 8.8, !- X,Y,Z Vertex 2 {m}
  -39.7838148466079, 11.8324124818202, 8.8, !- X,Y,Z Vertex 3 {m}
  -39.7838148466079, 11.8324124818202, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f48ad342-3469-45fb-9201-dd3ea4214298}, !- Handle
  Room_166_d52c3456..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd7d75d0-8b0a-44a6-b6db-c1a039875829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed51db24-cb26-46f8-940f-205329639a78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2046649928931, 10.5940930813683, 12, !- X,Y,Z Vertex 1 {m}
  -26.2046649928931, 10.5940930813683, 8, !- X,Y,Z Vertex 2 {m}
  -31.5980040291324, 17.8864990985021, 8, !- X,Y,Z Vertex 3 {m}
  -31.5980040291324, 17.8864990985021, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8000cb3e-a6ea-4a4f-b80f-e7c66dd0c6ee}, !- Handle
  {f48ad342-3469-45fb-9201-dd3ea4214298}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_166_d52c3456..Face6;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {e571da3b-d8d0-4c70-825b-0697acdad6e8}, !- Handle
  LargeOffice Building_Service Hot Water..Room_166_d52c3456, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f323860c-ecc8-4d7b-b21e-24001611ab17}, !- Handle
  Water Fixture Floor 3 Room 166,         !- Name
  {e571da3b-d8d0-4c70-825b-0697acdad6e8}, !- Water Use Equipment Definition Name
  {cd7d75d0-8b0a-44a6-b6db-c1a039875829}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {450632ef-e0b8-43c5-a1a8-febd106f547a}, !- Handle
  LargeOffice Building_Setpoint 12,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {f18274f9-d015-4948-bc20-82383b6944be}, !- Handle
  Room_167_7904151e_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {30a8c102-1ffe-4710-b09d-4b5c2dd6910d}, !- Building Story Name
  {ab238eeb-dc2e-448e-8446-4b552100201b}; !- Thermal Zone Name

OS:ThermalZone,
  {ab238eeb-dc2e-448e-8446-4b552100201b}, !- Handle
  Room_167_7904151e,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214157673123,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cdbdeec-096c-4891-8f3c-8c48e5907ded}, !- Zone Air Inlet Port List
  {1b433d31-2e66-4239-b85f-fddaaeb25238}, !- Zone Air Exhaust Port List
  {c26a4dc7-9649-456b-a6ee-507d7deb74b5}, !- Zone Air Node Name
  {2fd50a27-4397-4aac-8ba2-66c0049ab116}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc6478af-5838-48fd-b9bc-7d7e30c46851}, !- Group Rendering Name
  {b4c9af9d-2fc9-43fe-b9d1-b85a7b29b31b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7023f08a-41f5-436e-b0ba-66c261e954dc}, !- Handle
  Node 14,                                !- Name
  {c26a4dc7-9649-456b-a6ee-507d7deb74b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c26a4dc7-9649-456b-a6ee-507d7deb74b5}, !- Handle
  {ab238eeb-dc2e-448e-8446-4b552100201b}, !- Source Object
  11,                                     !- Outlet Port
  {7023f08a-41f5-436e-b0ba-66c261e954dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cdbdeec-096c-4891-8f3c-8c48e5907ded}, !- Handle
  {ab238eeb-dc2e-448e-8446-4b552100201b}, !- HVAC Component
  {b4b5b593-68bf-4dfa-a11f-6caef63d74fe}; !- Port 1

OS:PortList,
  {1b433d31-2e66-4239-b85f-fddaaeb25238}, !- Handle
  {ab238eeb-dc2e-448e-8446-4b552100201b}; !- HVAC Component

OS:PortList,
  {2fd50a27-4397-4aac-8ba2-66c0049ab116}, !- Handle
  {ab238eeb-dc2e-448e-8446-4b552100201b}, !- HVAC Component
  {851ee5b0-67df-4a87-b764-5deef426685f}; !- Port 1

OS:Sizing:Zone,
  {3f783f0d-1d8f-4bbf-bd48-39ef6513b0d4}, !- Handle
  {ab238eeb-dc2e-448e-8446-4b552100201b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bf430323-e60f-49c1-bec1-14c2241d6eee}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {ab238eeb-dc2e-448e-8446-4b552100201b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {531677b8-7bb8-44da-83c0-f7d0ccdc268a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {101dd3b4-845e-4fe1-af35-558c27ada384}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {8a2130ee-17db-471b-ac0e-92e5b3838013}, !- Handle
  {f18274f9-d015-4948-bc20-82383b6944be}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_167;                               !- Feature Value 1

OS:AdditionalProperties,
  {dff100fb-86b3-49c5-a278-a06ad038082e}, !- Handle
  {ab238eeb-dc2e-448e-8446-4b552100201b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_167;                               !- Feature Value 1

OS:Surface,
  {d2692ef1-5d5d-484b-8b5b-9314da11d726}, !- Handle
  Room_167_7904151e..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f18274f9-d015-4948-bc20-82383b6944be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29b53721-0a5e-4604-8e60-113384bc45e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 12, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 12, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b7fcbd1b-1b3f-48cc-ba1d-232dc5091116}, !- Handle
  {d2692ef1-5d5d-484b-8b5b-9314da11d726}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_167_7904151e..Face0;               !- Feature Value 1

OS:Surface,
  {20955d8b-47fd-48b1-a3ea-3b2b161b1851}, !- Handle
  Room_167_7904151e..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18274f9-d015-4948-bc20-82383b6944be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4d972e6-5158-41e9-936f-636ebc9a1fc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 16, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 12, !- X,Y,Z Vertex 2 {m}
  -26.2046649928931, 10.5940930813683, 12, !- X,Y,Z Vertex 3 {m}
  -26.2046649928931, 10.5940930813683, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8426e4d0-cafc-4b79-a306-234826eca4ed}, !- Handle
  {20955d8b-47fd-48b1-a3ea-3b2b161b1851}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_167_7904151e..Face1;               !- Feature Value 1

OS:Surface,
  {dd4c3729-a6d4-4fec-b5f6-98ddf9a4091b}, !- Handle
  Room_167_7904151e..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18274f9-d015-4948-bc20-82383b6944be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf808591-ad22-4f39-b646-e4e380a56d85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360055, 12, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {00e871be-2ba9-457e-9a3f-c2beaf727c30}, !- Handle
  {dd4c3729-a6d4-4fec-b5f6-98ddf9a4091b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_167_7904151e..Face2;               !- Feature Value 1

OS:Surface,
  {8e63ee35-dc07-490f-b4c2-706cb31e5b82}, !- Handle
  Room_167_7904151e..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18274f9-d015-4948-bc20-82383b6944be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 16, !- X,Y,Z Vertex 1 {m}
  -40.214603680186, 11.5138084134087, 12, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {37bdabab-c5cd-411e-9516-0a740d710895}, !- Handle
  {8e63ee35-dc07-490f-b4c2-706cb31e5b82}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_167_7904151e..Face3;               !- Feature Value 1

OS:SubSurface,
  {4e36f138-3f62-4b9e-b0a6-894f8a4ce9ce}, !- Handle
  Room_167_7904151e..Face3_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8e63ee35-dc07-490f-b4c2-706cb31e5b82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.8074290675926, 10.9633195298413, 14.8, !- X,Y,Z Vertex 1 {m}
  -39.8074290675926, 10.9633195298413, 12.8, !- X,Y,Z Vertex 2 {m}
  -38.5859052298125, 9.31185287913929, 12.8, !- X,Y,Z Vertex 3 {m}
  -38.5859052298125, 9.31185287913929, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c221e543-bb34-47fc-ba11-973b53b7409a}, !- Handle
  Room_167_7904151e..Face3_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8e63ee35-dc07-490f-b4c2-706cb31e5b82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.7715560046257, 8.21087511200458, 14.8, !- X,Y,Z Vertex 1 {m}
  -37.7715560046257, 8.21087511200458, 12.8, !- X,Y,Z Vertex 2 {m}
  -36.5500321668456, 6.55940846130252, 12.8, !- X,Y,Z Vertex 3 {m}
  -36.5500321668456, 6.55940846130252, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c36fd8bf-186d-4726-8151-a21dbc3336fe}, !- Handle
  Room_167_7904151e..Face3_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8e63ee35-dc07-490f-b4c2-706cb31e5b82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.7356829416589, 5.45843069416781, 14.8, !- X,Y,Z Vertex 1 {m}
  -35.7356829416589, 5.45843069416781, 12.8, !- X,Y,Z Vertex 2 {m}
  -34.5141591038788, 3.80696404346576, 12.8, !- X,Y,Z Vertex 3 {m}
  -34.5141591038788, 3.80696404346576, 14.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8846c40-a2c8-48f5-a83d-992a63c6b108}, !- Handle
  Room_167_7904151e..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f18274f9-d015-4948-bc20-82383b6944be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 16, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 16, !- X,Y,Z Vertex 3 {m}
  -31.5988270086236, 17.885889781639, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dddb470c-7d38-421b-bc21-eea9d02ee3f9}, !- Handle
  {a8846c40-a2c8-48f5-a83d-992a63c6b108}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_167_7904151e..Face4;               !- Feature Value 1

OS:Surface,
  {cdc791ff-c2f9-4e8f-ab68-2bb96c57e4b4}, !- Handle
  Room_167_7904151e..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18274f9-d015-4948-bc20-82383b6944be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 16, !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 12, !- X,Y,Z Vertex 2 {m}
  -40.214603680186, 11.5138084134087, 12, !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {12ce9cab-f910-4c76-aae9-d9dff9e35b88}, !- Handle
  {cdc791ff-c2f9-4e8f-ab68-2bb96c57e4b4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_167_7904151e..Face5;               !- Feature Value 1

OS:SubSurface,
  {ce030e22-0494-48d4-9022-5575295e37ba}, !- Handle
  Room_167_7904151e..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc791ff-c2f9-4e8f-ab68-2bb96c57e4b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.0296158422017, 17.5672857132275, 14.8, !- X,Y,Z Vertex 1 {m}
  -32.0296158422017, 17.5672857132275, 12.8, !- X,Y,Z Vertex 2 {m}
  -33.3219823429361, 16.6114735079929, 12.8, !- X,Y,Z Vertex 3 {m}
  -33.3219823429361, 16.6114735079929, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ba900a9-0820-4c82-bb84-4e0bb20c8b3f}, !- Handle
  Room_167_7904151e..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc791ff-c2f9-4e8f-ab68-2bb96c57e4b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.1835600100923, 15.9742653711699, 14.8, !- X,Y,Z Vertex 1 {m}
  -34.1835600100923, 15.9742653711699, 12.8, !- X,Y,Z Vertex 2 {m}
  -35.4759265108267, 15.0184531659353, 12.8, !- X,Y,Z Vertex 3 {m}
  -35.4759265108267, 15.0184531659354, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {393e8bac-d482-4bdb-adc9-264984441324}, !- Handle
  Room_167_7904151e..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc791ff-c2f9-4e8f-ab68-2bb96c57e4b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.3375041779829, 14.3812450291123, 14.8, !- X,Y,Z Vertex 1 {m}
  -36.3375041779829, 14.3812450291123, 12.8, !- X,Y,Z Vertex 2 {m}
  -37.6298706787173, 13.4254328238778, 12.8, !- X,Y,Z Vertex 3 {m}
  -37.6298706787173, 13.4254328238778, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bc9963f-6152-4a8c-a730-0e000e0c760e}, !- Handle
  Room_167_7904151e..Face5_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc791ff-c2f9-4e8f-ab68-2bb96c57e4b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.4914483458735, 12.7882246870548, 14.8, !- X,Y,Z Vertex 1 {m}
  -38.4914483458735, 12.7882246870548, 12.8, !- X,Y,Z Vertex 2 {m}
  -39.7838148466079, 11.8324124818202, 12.8, !- X,Y,Z Vertex 3 {m}
  -39.7838148466079, 11.8324124818202, 14.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b649482-31b5-4a5a-bb8f-91d313381317}, !- Handle
  Room_167_7904151e..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18274f9-d015-4948-bc20-82383b6944be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08aa755a-186c-424b-b117-604a76a54ff0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2046649928931, 10.5940930813683, 16, !- X,Y,Z Vertex 1 {m}
  -26.2046649928931, 10.5940930813683, 12, !- X,Y,Z Vertex 2 {m}
  -31.5980040291324, 17.8864990985021, 12, !- X,Y,Z Vertex 3 {m}
  -31.5980040291324, 17.8864990985021, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {709f736b-34e5-4f2f-b2bf-d7d8a0cc3020}, !- Handle
  {4b649482-31b5-4a5a-bb8f-91d313381317}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_167_7904151e..Face6;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {a4e3e5c8-6494-4164-9d8b-0d4aa048ce1c}, !- Handle
  LargeOffice Building_Service Hot Water..Room_167_7904151e, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {66f897fd-1e96-43a0-9223-eef3aeaf03f9}, !- Handle
  Water Fixture Floor 4 Room 167,         !- Name
  {a4e3e5c8-6494-4164-9d8b-0d4aa048ce1c}, !- Water Use Equipment Definition Name
  {f18274f9-d015-4948-bc20-82383b6944be}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4c9af9d-2fc9-43fe-b9d1-b85a7b29b31b}, !- Handle
  LargeOffice Building_Setpoint 13,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {66474e42-6cda-44e8-9619-a375a84ba524}, !- Handle
  Room_168_eee44cb1_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {76fca6a6-ff53-4f90-ac37-44020fcb6d7a}, !- Building Story Name
  {9604a338-4fa8-4d03-a2f7-e8fae7345f62}; !- Thermal Zone Name

OS:ThermalZone,
  {9604a338-4fa8-4d03-a2f7-e8fae7345f62}, !- Handle
  Room_168_eee44cb1,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214168963867,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e061bd03-37b1-4ed2-92ff-857fca5a0319}, !- Zone Air Inlet Port List
  {5efd7f18-5bbb-4aa0-8ec5-505de99aaa35}, !- Zone Air Exhaust Port List
  {dab2c9c0-5838-4d67-800e-ceb9295270fe}, !- Zone Air Node Name
  {e3332e3b-02ed-490e-8e8d-ef9e9061a4d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {280531e9-73fa-471a-b103-18e343a57aac}, !- Group Rendering Name
  {b5eae3de-6254-4852-99fc-b3a3f62e7f56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2311a2f3-2729-42aa-a894-bfcbda897857}, !- Handle
  Node 15,                                !- Name
  {dab2c9c0-5838-4d67-800e-ceb9295270fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dab2c9c0-5838-4d67-800e-ceb9295270fe}, !- Handle
  {9604a338-4fa8-4d03-a2f7-e8fae7345f62}, !- Source Object
  11,                                     !- Outlet Port
  {2311a2f3-2729-42aa-a894-bfcbda897857}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e061bd03-37b1-4ed2-92ff-857fca5a0319}, !- Handle
  {9604a338-4fa8-4d03-a2f7-e8fae7345f62}, !- HVAC Component
  {02fcd7e0-c6c6-47f4-9963-4cf3758c3ace}; !- Port 1

OS:PortList,
  {5efd7f18-5bbb-4aa0-8ec5-505de99aaa35}, !- Handle
  {9604a338-4fa8-4d03-a2f7-e8fae7345f62}; !- HVAC Component

OS:PortList,
  {e3332e3b-02ed-490e-8e8d-ef9e9061a4d2}, !- Handle
  {9604a338-4fa8-4d03-a2f7-e8fae7345f62}, !- HVAC Component
  {fffb7f2f-2be1-483b-9805-4eab4dc321d9}; !- Port 1

OS:Sizing:Zone,
  {9c2ea62e-12fc-4c15-900a-c6a0dcf75206}, !- Handle
  {9604a338-4fa8-4d03-a2f7-e8fae7345f62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {32c12200-2b3b-40f1-b05a-b4135d5d56b0}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {9604a338-4fa8-4d03-a2f7-e8fae7345f62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d22537a0-3fa2-451e-a2ec-0ed63b49e54d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {68746f64-2f80-4559-bd61-d131d52c39a6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {33662936-859f-43d4-ba06-2e2665539696}, !- Handle
  {66474e42-6cda-44e8-9619-a375a84ba524}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_168;                               !- Feature Value 1

OS:AdditionalProperties,
  {af050bc5-fa0b-4fac-89fd-65aa09cf3c3a}, !- Handle
  {9604a338-4fa8-4d03-a2f7-e8fae7345f62}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_168;                               !- Feature Value 1

OS:Surface,
  {7058af65-9b90-4549-8e94-cb6dae7b6fd5}, !- Handle
  Room_168_eee44cb1..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66474e42-6cda-44e8-9619-a375a84ba524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988273218698, 17.8858902051833, 16, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 16, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {afc1e4de-b576-4111-bb0c-bf0526c8264a}, !- Handle
  {7058af65-9b90-4549-8e94-cb6dae7b6fd5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_168_eee44cb1..Face0;               !- Feature Value 1

OS:Surface,
  {4fe2a110-ced3-4ea8-bacd-aac2c9e4776e}, !- Handle
  Room_168_eee44cb1..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66474e42-6cda-44e8-9619-a375a84ba524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6df6b13-3bc8-4055-8581-d30b803e3634}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 20, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 16, !- X,Y,Z Vertex 2 {m}
  -26.2047130760038, 10.5940575199202, 16, !- X,Y,Z Vertex 3 {m}
  -26.2046649928931, 10.5940930813683, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7855ad9a-d9b5-4010-b75d-ecf0e26be16d}, !- Handle
  {4fe2a110-ced3-4ea8-bacd-aac2c9e4776e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_168_eee44cb1..Face1;               !- Feature Value 1

OS:Surface,
  {ee4bb96f-922e-44d3-aa0c-f892ed10302b}, !- Handle
  Room_168_eee44cb1..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66474e42-6cda-44e8-9619-a375a84ba524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a60176fc-5d0a-4d5b-ade7-98178eaaa9b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 20, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360055, 16, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5a9d6e71-7f83-44a2-9cb4-92997e335c07}, !- Handle
  {ee4bb96f-922e-44d3-aa0c-f892ed10302b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_168_eee44cb1..Face2;               !- Feature Value 1

OS:Surface,
  {3d730957-3445-4a10-8840-a95a357e20dd}, !- Handle
  Room_168_eee44cb1..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66474e42-6cda-44e8-9619-a375a84ba524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
