  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7991504327394, 3.28415653072298, 10.8, !- X,Y,Z Vertex 1 {m}
  -16.7991504327394, 3.28415653072298, 8.8, !- X,Y,Z Vertex 2 {m}
  -15.5066142535768, 4.24019392523915, 8.8, !- X,Y,Z Vertex 3 {m}
  -15.5066142535768, 4.24019392523915, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5387ccb7-4798-4785-9efa-678a416ff22b}, !- Handle
  Room_186_ba301593..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ae42ebab-665a-4bed-8b6e-4dccce21b80f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6449234674685, 4.87755218824993, 10.8, !- X,Y,Z Vertex 1 {m}
  -14.6449234674685, 4.87755218824993, 8.8, !- X,Y,Z Vertex 2 {m}
  -13.3523872883059, 5.8335895827661, 8.8, !- X,Y,Z Vertex 3 {m}
  -13.3523872883059, 5.8335895827661, 10.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {b47e884e-35d3-41fa-a6c3-d38905a15d39}, !- Handle
  LargeOffice Building_Service Hot Water..Room_186_ba301593, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a9abae42-b48b-4f2a-bf6a-14afc4a44837}, !- Handle
  Water Fixture Floor 3 Room 186,         !- Name
  {b47e884e-35d3-41fa-a6c3-d38905a15d39}, !- Water Use Equipment Definition Name
  {5946105e-752d-4015-8d98-702c1e4cf4f6}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ef365c1-f617-42f4-8f6c-9a2a23160918}, !- Handle
  LargeOffice Building_Setpoint 32,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Handle
  Room_187_25955867_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {30a8c102-1ffe-4710-b09d-4b5c2dd6910d}, !- Building Story Name
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}; !- Thermal Zone Name

OS:ThermalZone,
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- Handle
  Room_187_25955867,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354099415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64411c0a-222f-4b53-84f8-bd4afe72bd99}, !- Zone Air Inlet Port List
  {12c296e9-3c95-4792-a248-54e2bd6f8fb9}, !- Zone Air Exhaust Port List
  {4029cee2-0c60-4dda-a833-66460a9b0a47}, !- Zone Air Node Name
  {b8281799-30cd-4fc5-a894-1894660749e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b7d8a04-653a-4fc7-99b7-cb59e253205f}, !- Group Rendering Name
  {3d35eaf0-f757-460c-897d-587792b55019}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf9882e8-e65b-444b-bea4-282454d70c1c}, !- Handle
  Node 34,                                !- Name
  {4029cee2-0c60-4dda-a833-66460a9b0a47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4029cee2-0c60-4dda-a833-66460a9b0a47}, !- Handle
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- Source Object
  11,                                     !- Outlet Port
  {cf9882e8-e65b-444b-bea4-282454d70c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64411c0a-222f-4b53-84f8-bd4afe72bd99}, !- Handle
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- HVAC Component
  {b87063b3-b3d8-42d2-8e36-f6741bac272a}; !- Port 1

OS:PortList,
  {12c296e9-3c95-4792-a248-54e2bd6f8fb9}, !- Handle
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}; !- HVAC Component

OS:PortList,
  {b8281799-30cd-4fc5-a894-1894660749e3}, !- Handle
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- HVAC Component
  {62d09fa9-51ef-47c0-8cb2-15ef2bef57f8}; !- Port 1

OS:Sizing:Zone,
  {a9ae3d4b-7f3a-4664-955c-35574691eb69}, !- Handle
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11c35287-10ec-4b8d-95b8-424dbd787538}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b6f78da-1d31-4393-af09-8f6f2332c8d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d0485fdd-b85f-4aba-b4a4-d36ee898a92f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {2276bc06-3e43-4c41-a61c-e727d5a9b10f}, !- Handle
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187;                               !- Feature Value 1

OS:AdditionalProperties,
  {a4fb55a3-ec42-40df-9924-ad2205056265}, !- Handle
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187;                               !- Feature Value 1

OS:Surface,
  {0bfd63e4-ea85-4766-a172-cd4e0df0c4d2}, !- Handle
  Room_187_25955867..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32152c2d-17e6-495e-96ef-ee50ae585f72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 12, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4cbf8e5a-af15-4ffe-89d4-286ea7829eb4}, !- Handle
  {0bfd63e4-ea85-4766-a172-cd4e0df0c4d2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187_25955867..Face0;               !- Feature Value 1

OS:Surface,
  {f027c64c-6010-4ada-8980-9596f8bbe9f7}, !- Handle
  Room_187_25955867..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71909199-7bd4-49ce-8a81-064453defd21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418952517, 6.15226871427149, 16, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 2 {m}
  -18.3152444050647, 13.4444057205692, 12, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f9550ddf-405f-4240-9ef1-94ff72185281}, !- Handle
  {f027c64c-6010-4ada-8980-9596f8bbe9f7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187_25955867..Face1;               !- Feature Value 1

OS:Surface,
  {c60218cd-a341-49c0-908e-24b38e33a7ce}, !- Handle
  Room_187_25955867..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acd72709-8f54-43eb-975d-b70a43c8d016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 16, !- X,Y,Z Vertex 1 {m}
  -18.3152444050647, 13.4444057205692, 12, !- X,Y,Z Vertex 2 {m}
  -24.777513591107, 8.66452311351895, 12, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e5edabf3-2b4c-4c61-bf3d-aeaec40a0a49}, !- Handle
  {c60218cd-a341-49c0-908e-24b38e33a7ce}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187_25955867..Face2;               !- Feature Value 1

OS:Surface,
  {50709220-0a54-464d-818a-66d4c9399e4c}, !- Handle
  Room_187_25955867..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e79f5b7-86c7-415a-b7af-d209d457135d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 16, !- X,Y,Z Vertex 1 {m}
  -24.777513591107, 8.66452311351895, 12, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 3 {m}
  -19.3842227910645, 1.37208174169064, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6a7ea0fb-fe8a-4291-80d9-105dae04f053}, !- Handle
  {50709220-0a54-464d-818a-66d4c9399e4c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187_25955867..Face3;               !- Feature Value 1

OS:Surface,
  {b7d3eae7-42ad-4679-af83-a1b2e722a1ed}, !- Handle
  Room_187_25955867..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c3fa9bd-76eb-4082-ba66-8f78c091948f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 16, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 16, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 16, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d05f2374-66e7-4abb-8a88-5df9b8a0631f}, !- Handle
  {b7d3eae7-42ad-4679-af83-a1b2e722a1ed}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187_25955867..Face4;               !- Feature Value 1

OS:Surface,
  {c6676c5a-3242-4dc1-bdd0-e89ce83a5c6f}, !- Handle
  Room_187_25955867..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3842227910645, 1.37208174169064, 16, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 3 {m}
  -12.9215418952517, 6.15226871427149, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c8724f64-864b-44e0-839f-70a4df7cb03d}, !- Handle
  {c6676c5a-3242-4dc1-bdd0-e89ce83a5c6f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187_25955867..Face5;               !- Feature Value 1

OS:SubSurface,
  {ae919dc7-aa0c-4e15-926e-ed48ad062cdd}, !- Handle
  Room_187_25955867..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c6676c5a-3242-4dc1-bdd0-e89ce83a5c6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.9533773980103, 1.69076087319603, 14.8, !- X,Y,Z Vertex 1 {m}
  -18.9533773980103, 1.69076087319603, 12.8, !- X,Y,Z Vertex 2 {m}
  -17.6608412188478, 2.6467982677122, 12.8, !- X,Y,Z Vertex 3 {m}
  -17.6608412188478, 2.6467982677122, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79d4deb2-03b2-4fdf-be08-2033727cd2e5}, !- Handle
  Room_187_25955867..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c6676c5a-3242-4dc1-bdd0-e89ce83a5c6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7991504327394, 3.28415653072298, 14.8, !- X,Y,Z Vertex 1 {m}
  -16.7991504327394, 3.28415653072298, 12.8, !- X,Y,Z Vertex 2 {m}
  -15.5066142535768, 4.24019392523915, 12.8, !- X,Y,Z Vertex 3 {m}
  -15.5066142535768, 4.24019392523915, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7a1799e-5116-443d-af22-73a6fc47fc6d}, !- Handle
  Room_187_25955867..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c6676c5a-3242-4dc1-bdd0-e89ce83a5c6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6449234674685, 4.87755218824993, 14.8, !- X,Y,Z Vertex 1 {m}
  -14.6449234674685, 4.87755218824993, 12.8, !- X,Y,Z Vertex 2 {m}
  -13.3523872883059, 5.8335895827661, 12.8, !- X,Y,Z Vertex 3 {m}
  -13.3523872883059, 5.8335895827661, 14.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {6f5d53fb-8443-494e-8bb2-8c1a07a52569}, !- Handle
  LargeOffice Building_Service Hot Water..Room_187_25955867, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7428a462-2596-4847-a5f9-2c913eb3ee6f}, !- Handle
  Water Fixture Floor 4 Room 187,         !- Name
  {6f5d53fb-8443-494e-8bb2-8c1a07a52569}, !- Water Use Equipment Definition Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d35eaf0-f757-460c-897d-587792b55019}, !- Handle
  LargeOffice Building_Setpoint 33,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {3215144c-fe00-4d87-87e4-a98f13d8aefd}, !- Handle
  Room_188_a551b7f9_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {76fca6a6-ff53-4f90-ac37-44020fcb6d7a}, !- Building Story Name
  {9dafdcbc-2337-44b6-b7e7-868d44f4adf4}; !- Thermal Zone Name

OS:ThermalZone,
  {9dafdcbc-2337-44b6-b7e7-868d44f4adf4}, !- Handle
  Room_188_a551b7f9,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354099415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45fcb0e4-7b3d-4967-9fc6-1aeda9e8f521}, !- Zone Air Inlet Port List
  {376e8a9f-1cc8-43ca-8427-5f1189718ed8}, !- Zone Air Exhaust Port List
  {33b44405-3499-4826-bafd-1bf7ec772d95}, !- Zone Air Node Name
  {81b10b3e-d453-4689-952f-4dffc242b06d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {29aab624-04b9-4416-b8f8-9d98d1ea9c24}, !- Group Rendering Name
  {edba6d40-ef22-4bf5-9ffc-bf8c8f1c1e5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af63a9a4-965b-450c-a365-57ac492394a3}, !- Handle
  Node 35,                                !- Name
  {33b44405-3499-4826-bafd-1bf7ec772d95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33b44405-3499-4826-bafd-1bf7ec772d95}, !- Handle
  {9dafdcbc-2337-44b6-b7e7-868d44f4adf4}, !- Source Object
  11,                                     !- Outlet Port
  {af63a9a4-965b-450c-a365-57ac492394a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45fcb0e4-7b3d-4967-9fc6-1aeda9e8f521}, !- Handle
  {9dafdcbc-2337-44b6-b7e7-868d44f4adf4}, !- HVAC Component
  {5044ac36-33a8-4ca6-bf29-29bb0b03b0a4}; !- Port 1

OS:PortList,
  {376e8a9f-1cc8-43ca-8427-5f1189718ed8}, !- Handle
  {9dafdcbc-2337-44b6-b7e7-868d44f4adf4}; !- HVAC Component

OS:PortList,
  {81b10b3e-d453-4689-952f-4dffc242b06d}, !- Handle
  {9dafdcbc-2337-44b6-b7e7-868d44f4adf4}, !- HVAC Component
  {0def60d1-9f50-4781-9306-145f99b09e04}; !- Port 1

OS:Sizing:Zone,
  {eaea35f8-d417-44c7-adc2-1e6184ddb688}, !- Handle
  {9dafdcbc-2337-44b6-b7e7-868d44f4adf4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {08d9751b-ab55-43a7-97d2-20ea732d4ee4}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {9dafdcbc-2337-44b6-b7e7-868d44f4adf4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2dddd610-4fbe-42f3-ba1b-c2a1ce1042ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6829f6f7-5d11-4471-bd68-f61ca762af44}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {ad5f5cb5-461a-4318-8f14-48a89ec6a0b3}, !- Handle
  {3215144c-fe00-4d87-87e4-a98f13d8aefd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_188;                               !- Feature Value 1

OS:AdditionalProperties,
  {631e3d9d-7bdc-4ae1-a9ae-a6106a197cf9}, !- Handle
  {9dafdcbc-2337-44b6-b7e7-868d44f4adf4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_188;                               !- Feature Value 1

OS:Surface,
  {6c3fa9bd-76eb-4082-ba66-8f78c091948f}, !- Handle
  Room_188_a551b7f9..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3215144c-fe00-4d87-87e4-a98f13d8aefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7d3eae7-42ad-4679-af83-a1b2e722a1ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 16, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 16, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 16, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {840d9d7e-aca7-457e-b47b-d067ca1b6016}, !- Handle
  {6c3fa9bd-76eb-4082-ba66-8f78c091948f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_188_a551b7f9..Face0;               !- Feature Value 1

OS:Surface,
  {f6e5ddda-9515-4e9d-803e-0b263bbfe926}, !- Handle
  Room_188_a551b7f9..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3215144c-fe00-4d87-87e4-a98f13d8aefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee3f595a-9b95-47f0-9311-b1d55c1b6588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418952517, 6.15226871427149, 20, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 16, !- X,Y,Z Vertex 2 {m}
  -18.3152444050647, 13.4444057205692, 16, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {13305773-ad42-4545-a0f4-ff3f343250c3}, !- Handle
  {f6e5ddda-9515-4e9d-803e-0b263bbfe926}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_188_a551b7f9..Face1;               !- Feature Value 1

OS:Surface,
  {ed65200e-8a0d-46c9-af47-056a95b0d565}, !- Handle
  Room_188_a551b7f9..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3215144c-fe00-4d87-87e4-a98f13d8aefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6ea6d28-328a-469f-a151-44986b6aa7b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 20, !- X,Y,Z Vertex 1 {m}
  -18.3152444050647, 13.4444057205692, 16, !- X,Y,Z Vertex 2 {m}
  -24.777513591107, 8.66452311351895, 16, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {97f0ea12-93cf-40da-a75c-17252a80a855}, !- Handle
  {ed65200e-8a0d-46c9-af47-056a95b0d565}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_188_a551b7f9..Face2;               !- Feature Value 1

OS:Surface,
  {5e34aec1-e1f3-4764-a39c-79e236287317}, !- Handle
  Room_188_a551b7f9..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3215144c-fe00-4d87-87e4-a98f13d8aefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36599ad3-ea9e-46b9-be88-6bc09bae55f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 20, !- X,Y,Z Vertex 1 {m}
  -24.777513591107, 8.66452311351895, 16, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 16, !- X,Y,Z Vertex 3 {m}
  -19.3842227910645, 1.37208174169064, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0bb4d154-e7c1-46db-8b4c-d41e5ee9798d}, !- Handle
  {5e34aec1-e1f3-4764-a39c-79e236287317}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_188_a551b7f9..Face3;               !- Feature Value 1

OS:Surface,
  {23ee1dbb-0304-40b7-b614-bae6c70c0b50}, !- Handle
  Room_188_a551b7f9..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3215144c-fe00-4d87-87e4-a98f13d8aefd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 20, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 20, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 20, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d8e12443-d734-41e5-b8a0-bccd43fd1866}, !- Handle
  {23ee1dbb-0304-40b7-b614-bae6c70c0b50}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_188_a551b7f9..Face4;               !- Feature Value 1

OS:Surface,
  {f63bd56d-5fd6-4ab8-bc21-0b1c6d9f6c6f}, !- Handle
  Room_188_a551b7f9..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3215144c-fe00-4d87-87e4-a98f13d8aefd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3842227910645, 1.37208174169064, 20, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 16, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 16, !- X,Y,Z Vertex 3 {m}
  -12.9215418952517, 6.15226871427149, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {45fa39ab-c0cd-48f5-879b-562dc51eb1e8}, !- Handle
  {f63bd56d-5fd6-4ab8-bc21-0b1c6d9f6c6f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_188_a551b7f9..Face5;               !- Feature Value 1

OS:SubSurface,
  {f449f275-4fb4-45ad-86af-a57201440991}, !- Handle
  Room_188_a551b7f9..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f63bd56d-5fd6-4ab8-bc21-0b1c6d9f6c6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.9533773980103, 1.69076087319603, 18.8, !- X,Y,Z Vertex 1 {m}
  -18.9533773980103, 1.69076087319603, 16.8, !- X,Y,Z Vertex 2 {m}
  -17.6608412188478, 2.6467982677122, 16.8, !- X,Y,Z Vertex 3 {m}
  -17.6608412188478, 2.6467982677122, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0164f25-a39a-423b-8b6b-beaf883580ba}, !- Handle
  Room_188_a551b7f9..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f63bd56d-5fd6-4ab8-bc21-0b1c6d9f6c6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7991504327394, 3.28415653072298, 18.8, !- X,Y,Z Vertex 1 {m}
  -16.7991504327394, 3.28415653072298, 16.8, !- X,Y,Z Vertex 2 {m}
  -15.5066142535768, 4.24019392523915, 16.8, !- X,Y,Z Vertex 3 {m}
  -15.5066142535768, 4.24019392523915, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afb3c8c0-9249-4d00-8245-d49d5697fcab}, !- Handle
  Room_188_a551b7f9..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f63bd56d-5fd6-4ab8-bc21-0b1c6d9f6c6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6449234674685, 4.87755218824993, 18.8, !- X,Y,Z Vertex 1 {m}
  -14.6449234674685, 4.87755218824993, 16.8, !- X,Y,Z Vertex 2 {m}
  -13.3523872883059, 5.8335895827661, 16.8, !- X,Y,Z Vertex 3 {m}
  -13.3523872883059, 5.8335895827661, 18.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {351221d2-185e-49f4-a39e-ae4d6cfc9c5d}, !- Handle
  LargeOffice Building_Service Hot Water..Room_188_a551b7f9, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {14f5e422-f468-4b54-ac19-d9d95bc244b7}, !- Handle
  Water Fixture Floor 5 Room 188,         !- Name
  {351221d2-185e-49f4-a39e-ae4d6cfc9c5d}, !- Water Use Equipment Definition Name
  {3215144c-fe00-4d87-87e4-a98f13d8aefd}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edba6d40-ef22-4bf5-9ffc-bf8c8f1c1e5d}, !- Handle
  LargeOffice Building_Setpoint 34,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {2c7928b7-463b-41c3-89ec-92b9f0570a2a}, !- Handle
  Room_189_f6222f36_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ced7e984-a471-41d1-be25-7db3f52383d1}, !- Building Story Name
  {eb810be1-9eb3-4412-b5dd-0a0bc47b26bd}; !- Thermal Zone Name

OS:ThermalZone,
  {eb810be1-9eb3-4412-b5dd-0a0bc47b26bd}, !- Handle
  Room_189_f6222f36,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873550028,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8fcbf2a-135d-4f31-b6a5-5be95ae819ec}, !- Zone Air Inlet Port List
  {13ddd188-e7c4-43e3-b9f8-e3b7167a7b01}, !- Zone Air Exhaust Port List
  {0bfb6437-9be3-41d3-b76f-b1e8f9dfce92}, !- Zone Air Node Name
  {712a696f-0a07-44bd-92c7-bedb11d76086}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b92034d-ddd4-487c-bc21-264dc5b260d0}, !- Group Rendering Name
  {c2264a94-7fd1-482f-ba19-0bbabb3533c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc7e9129-a36d-45f9-9aea-763ac35a1e7a}, !- Handle
  Node 36,                                !- Name
  {0bfb6437-9be3-41d3-b76f-b1e8f9dfce92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bfb6437-9be3-41d3-b76f-b1e8f9dfce92}, !- Handle
  {eb810be1-9eb3-4412-b5dd-0a0bc47b26bd}, !- Source Object
  11,                                     !- Outlet Port
  {bc7e9129-a36d-45f9-9aea-763ac35a1e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8fcbf2a-135d-4f31-b6a5-5be95ae819ec}, !- Handle
  {eb810be1-9eb3-4412-b5dd-0a0bc47b26bd}, !- HVAC Component
  {3191c27f-54f3-47d0-a9eb-5c3ab0b94379}; !- Port 1

OS:PortList,
  {13ddd188-e7c4-43e3-b9f8-e3b7167a7b01}, !- Handle
  {eb810be1-9eb3-4412-b5dd-0a0bc47b26bd}; !- HVAC Component

OS:PortList,
  {712a696f-0a07-44bd-92c7-bedb11d76086}, !- Handle
  {eb810be1-9eb3-4412-b5dd-0a0bc47b26bd}, !- HVAC Component
  {122116c6-c0bc-4163-9a8f-cf182e737795}; !- Port 1

OS:Sizing:Zone,
  {45a63a3a-468d-424e-89e8-5c4a32c9ee16}, !- Handle
  {eb810be1-9eb3-4412-b5dd-0a0bc47b26bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5888f66c-f627-447b-8d60-1796506d039b}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {eb810be1-9eb3-4412-b5dd-0a0bc47b26bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dbbc2a20-ef2f-4990-a138-6f5c9080cd7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {547a48aa-f423-4eb6-b1c6-ab215468748a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {a3a2713d-dff4-4e37-995f-aedc2ae2100c}, !- Handle
  {2c7928b7-463b-41c3-89ec-92b9f0570a2a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_189;                               !- Feature Value 1

OS:AdditionalProperties,
  {91b8d572-4440-48dc-88d8-c4ba700f1cec}, !- Handle
  {eb810be1-9eb3-4412-b5dd-0a0bc47b26bd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_189;                               !- Feature Value 1

OS:Surface,
  {c864a360-4aa6-4cc4-9224-1040ef49a5e6}, !- Handle
  Room_189_f6222f36..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7928b7-463b-41c3-89ec-92b9f0570a2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e224238-cc93-40f3-ab4b-81f4ef05d14e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435936846, 15.3739396659657, 4, !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 0, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 0,  !- X,Y,Z Vertex 3 {m}
  -13.2801743862219, 20.153822244145, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c3c2cb48-ca0b-40ac-b37c-6903195f6d70}, !- Handle
  {c864a360-4aa6-4cc4-9224-1040ef49a5e6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_189_f6222f36..Face0;               !- Feature Value 1

OS:Surface,
  {51d829c6-86a3-44e9-bb8f-56e3428a7146}, !- Handle
  Room_189_f6222f36..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7928b7-463b-41c3-89ec-92b9f0570a2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27fb9747-fa8f-4813-83a1-8d96d77b2f64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 4,   !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766964778, 0,   !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 0, !- X,Y,Z Vertex 3 {m}
  -19.7424435936846, 15.3739396659657, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cf12bcd4-d568-4277-90c8-b362c094ba46}, !- Handle
  {51d829c6-86a3-44e9-bb8f-56e3428a7146}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_189_f6222f36..Face1;               !- Feature Value 1

OS:Surface,
  {bc949347-58d5-4f5a-9cbd-f6963b14e653}, !- Handle
  Room_189_f6222f36..Face2,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c7928b7-463b-41c3-89ec-92b9f0570a2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4186490b-9145-425a-b52f-07609d3ce36c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 4,   !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 4, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 4,  !- X,Y,Z Vertex 3 {m}
  -18.6742884185155, 27.4456547031314, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6f4b6c26-c03c-4718-814c-c46a83a88ee2}, !- Handle
  {bc949347-58d5-4f5a-9cbd-f6963b14e653}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_189_f6222f36..Face2;               !- Feature Value 1

OS:Surface,
  {50b0422a-83e3-4e60-838f-f99aa40a473b}, !- Handle
  Room_189_f6222f36..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7928b7-463b-41c3-89ec-92b9f0570a2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 4, !- X,Y,Z Vertex 1 {m}
  -18.674288418536, 27.4456547031162, 0,  !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766964778, 0,   !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 4;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8e1dfc78-a99d-4d03-bf15-f001e65289d4}, !- Handle
  {50b0422a-83e3-4e60-838f-f99aa40a473b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_189_f6222f36..Face3;               !- Feature Value 1

OS:SubSurface,
  {2fa908be-4b8c-4ed8-9ca8-7b45f3ecc19a}, !- Handle
  Room_189_f6222f36..Face3_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {50b0422a-83e3-4e60-838f-f99aa40a473b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.1050789286316, 27.1270161693403, 2.8, !- X,Y,Z Vertex 1 {m}
  -19.1050789286316, 27.1270161693403, 0.8, !- X,Y,Z Vertex 2 {m}
  -20.3974504589184, 26.1711005680126, 0.8, !- X,Y,Z Vertex 3 {m}
  -20.3974504589184, 26.1711005680126, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe66d291-dccf-426e-8fa2-3a70efe574bf}, !- Handle
  Room_189_f6222f36..Face3_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {50b0422a-83e3-4e60-838f-f99aa40a473b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.2590314791096, 25.5338235004608, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.2590314791096, 25.5338235004608, 0.8, !- X,Y,Z Vertex 2 {m}
  -22.5514030093964, 24.5779078991332, 0.8, !- X,Y,Z Vertex 3 {m}
  -22.5514030093964, 24.5779078991332, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d43f419f-9888-4445-9c7c-85cd3038b98d}, !- Handle
  Room_189_f6222f36..Face3_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {50b0422a-83e3-4e60-838f-f99aa40a473b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4129840295876, 23.9406308315814, 2.8, !- X,Y,Z Vertex 1 {m}
  -23.4129840295876, 23.9406308315814, 0.8, !- X,Y,Z Vertex 2 {m}
  -24.7053555598744, 22.9847152302537, 0.8, !- X,Y,Z Vertex 3 {m}
  -24.7053555598744, 22.9847152302537, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f6ca943-b6ff-4ce2-82cc-38a8327693ed}, !- Handle
  Room_189_f6222f36..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c7928b7-463b-41c3-89ec-92b9f0570a2a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.674288418536, 27.4456547031162, 0,  !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 0,  !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 0, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 0;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {092e2090-c5aa-47bc-8237-7e3e9e33fe09}, !- Handle
  {5f6ca943-b6ff-4ce2-82cc-38a8327693ed}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_189_f6222f36..Face4;               !- Feature Value 1

OS:Surface,
  {aadb44c2-9f5c-44f6-b31a-57e13b80b439}, !- Handle
  Room_189_f6222f36..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7928b7-463b-41c3-89ec-92b9f0570a2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743862219, 20.153822244145, 4,  !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 0,  !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 0, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1b515b8b-4510-4bab-81ee-a66da7447069}, !- Handle
  {aadb44c2-9f5c-44f6-b31a-57e13b80b439}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_189_f6222f36..Face5;               !- Feature Value 1

OS:SubSurface,
  {319c16cb-ef90-469a-8e88-95c08d9a7a11}, !- Handle
  Room_189_f6222f36..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {aadb44c2-9f5c-44f6-b31a-57e13b80b439}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6397271040517, 20.6399850038191, 2.8, !- X,Y,Z Vertex 1 {m}
  -13.6397271040517, 20.6399850038191, 0.8, !- X,Y,Z Vertex 2 {m}
  -14.7183852575409, 22.0984732828413, 0.8, !- X,Y,Z Vertex 3 {m}
  -14.7183852575409, 22.0984732828413, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a91baa8-7567-42b8-8028-49a7f236dcde}, !- Handle
  Room_189_f6222f36..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {aadb44c2-9f5c-44f6-b31a-57e13b80b439}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.4374906932004, 23.0707988021895, 2.8, !- X,Y,Z Vertex 1 {m}
  -15.4374906932004, 23.0707988021895, 0.8, !- X,Y,Z Vertex 2 {m}
  -16.5161488466896, 24.5292870812118, 0.8, !- X,Y,Z Vertex 3 {m}
  -16.5161488466896, 24.5292870812118, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca8894f6-b231-4cff-bc0d-0dfffc4a54df}, !- Handle
  Room_189_f6222f36..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {aadb44c2-9f5c-44f6-b31a-57e13b80b439}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2352542823491, 25.50161260056, 2.8, !- X,Y,Z Vertex 1 {m}
  -17.2352542823491, 25.50161260056, 0.8, !- X,Y,Z Vertex 2 {m}
  -18.3139124358383, 26.9601008795823, 0.8, !- X,Y,Z Vertex 3 {m}
  -18.3139124358383, 26.9601008795823, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {a454375b-6558-401a-a8de-7d6cc1382c06}, !- Handle
  LargeOffice Building_Service Hot Water..Room_189_f6222f36, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {aebf3967-83bb-465b-845e-c238d43a0248}, !- Handle
  Water Fixture Floor 1 Room 189,         !- Name
  {a454375b-6558-401a-a8de-7d6cc1382c06}, !- Water Use Equipment Definition Name
  {2c7928b7-463b-41c3-89ec-92b9f0570a2a}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2264a94-7fd1-482f-ba19-0bbabb3533c4}, !- Handle
  LargeOffice Building_Setpoint 35,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {3bf9791c-5d5b-401d-a1b9-b26a4ba3290b}, !- Handle
  Room_190_49bae4c7_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d21b9ddb-c687-43ba-aeb8-a20643ec1c15}, !- Building Story Name
  {051f2c2b-c4d2-49b9-8cfd-74b093048b12}; !- Thermal Zone Name

OS:ThermalZone,
  {051f2c2b-c4d2-49b9-8cfd-74b093048b12}, !- Handle
  Room_190_49bae4c7,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873550592,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edc8696e-e512-4000-96bf-258279dc6fcc}, !- Zone Air Inlet Port List
  {a34fa6ad-549d-4196-b564-7fa848faeb27}, !- Zone Air Exhaust Port List
  {9e691e79-ef4e-46c0-ade2-aeca0a755d1e}, !- Zone Air Node Name
  {86b5b5b0-1bd8-43f7-9130-eaa940599dab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e267c9c-2c83-44b0-8a3a-d25c33c6736a}, !- Group Rendering Name
  {7c89921c-3422-4f1d-b554-ef8864dfc8c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a199166d-5079-4bcd-81f9-4a6187a283a3}, !- Handle
  Node 37,                                !- Name
  {9e691e79-ef4e-46c0-ade2-aeca0a755d1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e691e79-ef4e-46c0-ade2-aeca0a755d1e}, !- Handle
  {051f2c2b-c4d2-49b9-8cfd-74b093048b12}, !- Source Object
  11,                                     !- Outlet Port
  {a199166d-5079-4bcd-81f9-4a6187a283a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edc8696e-e512-4000-96bf-258279dc6fcc}, !- Handle
  {051f2c2b-c4d2-49b9-8cfd-74b093048b12}, !- HVAC Component
  {be7b391e-7de6-4127-a71a-257cc20af968}; !- Port 1

OS:PortList,
  {a34fa6ad-549d-4196-b564-7fa848faeb27}, !- Handle
  {051f2c2b-c4d2-49b9-8cfd-74b093048b12}; !- HVAC Component

OS:PortList,
  {86b5b5b0-1bd8-43f7-9130-eaa940599dab}, !- Handle
  {051f2c2b-c4d2-49b9-8cfd-74b093048b12}, !- HVAC Component
  {0a403014-c974-45b7-a491-31e8ba7dfbe4}; !- Port 1

OS:Sizing:Zone,
  {4b26d2e9-2aeb-4c4c-adcf-3b007830e28e}, !- Handle
  {051f2c2b-c4d2-49b9-8cfd-74b093048b12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b8df6e96-4fb6-4954-b102-8c01b06cdbb7}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {051f2c2b-c4d2-49b9-8cfd-74b093048b12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77f467e7-1dbf-4cc7-a568-746a7ca111a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {216baaa4-7fcf-46af-a783-2f147d363455}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {2517e92b-fe03-40a9-8fbd-5feba7a235d4}, !- Handle
  {3bf9791c-5d5b-401d-a1b9-b26a4ba3290b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_190;                               !- Feature Value 1

OS:AdditionalProperties,
  {2372225a-05c2-4c6d-87fc-44be6c6ffe70}, !- Handle
  {051f2c2b-c4d2-49b9-8cfd-74b093048b12}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_190;                               !- Feature Value 1

OS:Surface,
  {4186490b-9145-425a-b52f-07609d3ce36c}, !- Handle
  Room_190_49bae4c7..Face1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bf9791c-5d5b-401d-a1b9-b26a4ba3290b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc949347-58d5-4f5a-9cbd-f6963b14e653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 4, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 4,  !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 4, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 4;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e3a37734-03d7-4f24-bb82-f7a2007e5eaa}, !- Handle
  {4186490b-9145-425a-b52f-07609d3ce36c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_190_49bae4c7..Face1;               !- Feature Value 1

OS:Surface,
  {dd3fe31a-0d05-4abb-94d7-48f5b980586c}, !- Handle
  Room_190_49bae4c7..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9791c-5d5b-401d-a1b9-b26a4ba3290b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a8dbecc-efd8-4470-93dd-2b3b125f0a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435936846, 15.3739396659657, 8, !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 4, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 4,  !- X,Y,Z Vertex 3 {m}
  -13.2801743862219, 20.153822244145, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7f08535d-17a4-407b-8b85-851387930198}, !- Handle
  {dd3fe31a-0d05-4abb-94d7-48f5b980586c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_190_49bae4c7..Face2;               !- Feature Value 1

OS:Surface,
  {99aaee09-0bf5-4fcc-b129-f359bc46695a}, !- Handle
  Room_190_49bae4c7..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9791c-5d5b-401d-a1b9-b26a4ba3290b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93b9b5a2-62c2-4a72-b013-41f90a964de1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 8,   !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766964778, 4,   !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 4, !- X,Y,Z Vertex 3 {m}
  -19.7424435936846, 15.3739396659657, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {460f07c9-9ed3-4e3c-9225-420cced9a717}, !- Handle
  {99aaee09-0bf5-4fcc-b129-f359bc46695a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_190_49bae4c7..Face3;               !- Feature Value 1

OS:Surface,
  {7f295455-5166-490d-9034-a941bd96c87a}, !- Handle
  Room_190_49bae4c7..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bf9791c-5d5b-401d-a1b9-b26a4ba3290b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {589a27ab-3cba-44c7-8ac5-885395d1efd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 8,   !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 8, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 8,  !- X,Y,Z Vertex 3 {m}
  -18.6742884185155, 27.4456547031314, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fef2840a-769b-4d5b-b71d-84516a4e67e7}, !- Handle
  {7f295455-5166-490d-9034-a941bd96c87a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_190_49bae4c7..Face4;               !- Feature Value 1

OS:Surface,
  {6b208a18-7a36-415e-b87a-71cbf104bcac}, !- Handle
  Room_190_49bae4c7..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9791c-5d5b-401d-a1b9-b26a4ba3290b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743862219, 20.153822244145, 8,  !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 4,  !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 4, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {51705e31-8fa5-4d6e-bc70-c7e4128ea865}, !- Handle
  {6b208a18-7a36-415e-b87a-71cbf104bcac}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_190_49bae4c7..Face5;               !- Feature Value 1

OS:SubSurface,
  {1ef18def-05d8-423e-acff-0cc92e8de0b8}, !- Handle
  Room_190_49bae4c7..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6b208a18-7a36-415e-b87a-71cbf104bcac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6397271040517, 20.6399850038191, 6.8, !- X,Y,Z Vertex 1 {m}
  -13.6397271040517, 20.6399850038191, 4.8, !- X,Y,Z Vertex 2 {m}
  -14.7183852575409, 22.0984732828413, 4.8, !- X,Y,Z Vertex 3 {m}
  -14.7183852575409, 22.0984732828413, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f26ccc11-507c-493c-95aa-01ca9aea81d5}, !- Handle
  Room_190_49bae4c7..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6b208a18-7a36-415e-b87a-71cbf104bcac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.4374906932004, 23.0707988021895, 6.8, !- X,Y,Z Vertex 1 {m}
  -15.4374906932004, 23.0707988021895, 4.8, !- X,Y,Z Vertex 2 {m}
  -16.5161488466896, 24.5292870812118, 4.8, !- X,Y,Z Vertex 3 {m}
  -16.5161488466896, 24.5292870812118, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b49b44da-fc98-4024-9edd-3c099bb19824}, !- Handle
  Room_190_49bae4c7..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6b208a18-7a36-415e-b87a-71cbf104bcac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2352542823491, 25.50161260056, 6.8, !- X,Y,Z Vertex 1 {m}
  -17.2352542823491, 25.50161260056, 4.8, !- X,Y,Z Vertex 2 {m}
  -18.3139124358383, 26.9601008795823, 4.8, !- X,Y,Z Vertex 3 {m}
  -18.3139124358383, 26.9601008795823, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3350b03d-ddec-41b2-875e-7474700d4e11}, !- Handle
  Room_190_49bae4c7..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9791c-5d5b-401d-a1b9-b26a4ba3290b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 8, !- X,Y,Z Vertex 1 {m}
  -18.6742884185155, 27.4456547031314, 4, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766964778, 4,   !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 8;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a11ace6e-7f07-4500-9389-0f33fc66a176}, !- Handle
  {3350b03d-ddec-41b2-875e-7474700d4e11}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_190_49bae4c7..Face6;               !- Feature Value 1

OS:SubSurface,
  {d611084d-3cd6-4cc3-b195-2a8277e0a626}, !- Handle
  Room_190_49bae4c7..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3350b03d-ddec-41b2-875e-7474700d4e11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.1050789286125, 27.1270161693545, 6.8, !- X,Y,Z Vertex 1 {m}
  -19.1050789286125, 27.1270161693545, 4.8, !- X,Y,Z Vertex 2 {m}
  -20.3974504589034, 26.1711005680238, 4.8, !- X,Y,Z Vertex 3 {m}
  -20.3974504589034, 26.1711005680238, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f06f2570-113d-4364-b742-63f5dfc84b94}, !- Handle
  Room_190_49bae4c7..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3350b03d-ddec-41b2-875e-7474700d4e11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.2590314790973, 25.53382350047, 6.8, !- X,Y,Z Vertex 1 {m}
  -21.2590314790973, 25.53382350047, 4.8, !- X,Y,Z Vertex 2 {m}
  -22.5514030093882, 24.5779078991393, 4.8, !- X,Y,Z Vertex 3 {m}
  -22.5514030093882, 24.5779078991393, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50ea79f3-f153-4b13-bebf-f4560ae0fa37}, !- Handle
  Room_190_49bae4c7..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3350b03d-ddec-41b2-875e-7474700d4e11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4129840295821, 23.9406308315854, 6.8, !- X,Y,Z Vertex 1 {m}
  -23.4129840295821, 23.9406308315854, 4.8, !- X,Y,Z Vertex 2 {m}
  -24.705355559873, 22.9847152302547, 4.8, !- X,Y,Z Vertex 3 {m}
  -24.705355559873, 22.9847152302547, 6.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {646635e9-bf7d-43cb-83e7-bef393e19ce5}, !- Handle
  LargeOffice Building_Service Hot Water..Room_190_49bae4c7, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c48f6a93-9d48-4fec-bb84-4fd9622d8dd9}, !- Handle
  Water Fixture Floor 2 Room 190,         !- Name
  {646635e9-bf7d-43cb-83e7-bef393e19ce5}, !- Water Use Equipment Definition Name
  {3bf9791c-5d5b-401d-a1b9-b26a4ba3290b}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c89921c-3422-4f1d-b554-ef8864dfc8c8}, !- Handle
  LargeOffice Building_Setpoint 36,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {cc85b4c4-bfcf-4769-a38f-a402a5154294}, !- Handle
  Room_191_ab36b978_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6551174-0d20-4b5d-8f1d-0b88f3d14f53}, !- Building Story Name
  {be6be11e-8f8b-4a56-95f9-59bd41193169}; !- Thermal Zone Name

OS:ThermalZone,
  {be6be11e-8f8b-4a56-95f9-59bd41193169}, !- Handle
  Room_191_ab36b978,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873550591,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d404f15b-9699-4a76-9d01-34d79bfa9bb1}, !- Zone Air Inlet Port List
  {ce0ee3dc-93ec-4f2a-99ac-36d9a837d949}, !- Zone Air Exhaust Port List
  {1743a03c-a232-4cf3-81c8-a78a191beaee}, !- Zone Air Node Name
  {5c48ac93-86dc-4fbd-938d-3ab27a478a2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c935c51c-56ea-4973-aba0-61b55e554a96}, !- Group Rendering Name
  {58492ace-14bf-4ae6-8693-f2e318922286}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {caae12a6-9e0b-4fa3-9051-00b45a4313cd}, !- Handle
  Node 38,                                !- Name
  {1743a03c-a232-4cf3-81c8-a78a191beaee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1743a03c-a232-4cf3-81c8-a78a191beaee}, !- Handle
  {be6be11e-8f8b-4a56-95f9-59bd41193169}, !- Source Object
  11,                                     !- Outlet Port
  {caae12a6-9e0b-4fa3-9051-00b45a4313cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d404f15b-9699-4a76-9d01-34d79bfa9bb1}, !- Handle
  {be6be11e-8f8b-4a56-95f9-59bd41193169}, !- HVAC Component
  {789b4f68-f5d9-40f4-a345-4e591ee2013a}; !- Port 1

OS:PortList,
  {ce0ee3dc-93ec-4f2a-99ac-36d9a837d949}, !- Handle
  {be6be11e-8f8b-4a56-95f9-59bd41193169}; !- HVAC Component

OS:PortList,
  {5c48ac93-86dc-4fbd-938d-3ab27a478a2a}, !- Handle
  {be6be11e-8f8b-4a56-95f9-59bd41193169}, !- HVAC Component
  {6e916aa7-bed1-426e-ae8d-d83ac8779cc3}; !- Port 1

OS:Sizing:Zone,
  {b4145c3e-9a19-4e8f-8815-b7bdab4a2490}, !- Handle
  {be6be11e-8f8b-4a56-95f9-59bd41193169}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa29d50f-cb00-4c71-922b-d52fadb4b759}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {be6be11e-8f8b-4a56-95f9-59bd41193169}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9afb90bf-93ec-4ce2-817f-54dfe693bec7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b3479d74-6de7-435d-9b6e-949d3c664d5e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {0396f95c-20c6-419c-bf4c-98257719ec2e}, !- Handle
  {cc85b4c4-bfcf-4769-a38f-a402a5154294}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_191;                               !- Feature Value 1

OS:AdditionalProperties,
  {01f6f9e7-97d5-41b9-8462-f61c445d3b6d}, !- Handle
  {be6be11e-8f8b-4a56-95f9-59bd41193169}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_191;                               !- Feature Value 1

OS:Surface,
  {589a27ab-3cba-44c7-8ac5-885395d1efd4}, !- Handle
  Room_191_ab36b978..Face1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cc85b4c4-bfcf-4769-a38f-a402a5154294}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f295455-5166-490d-9034-a941bd96c87a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 8, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 8,  !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 8, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 8;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2e3fdb1d-36f3-41a4-bfae-2737db79dff3}, !- Handle
  {589a27ab-3cba-44c7-8ac5-885395d1efd4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_191_ab36b978..Face1;               !- Feature Value 1

OS:Surface,
  {4d12665f-c8df-4050-8c41-c52fe1f3807e}, !- Handle
  Room_191_ab36b978..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc85b4c4-bfcf-4769-a38f-a402a5154294}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49c57b62-90ff-4cb9-8fb1-9cc653ffff0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435936846, 15.3739396659657, 12, !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 8, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 8,  !- X,Y,Z Vertex 3 {m}
  -13.2801743862219, 20.153822244145, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4647559c-ed27-4c41-a382-bd0412e78765}, !- Handle
  {4d12665f-c8df-4050-8c41-c52fe1f3807e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_191_ab36b978..Face2;               !- Feature Value 1

OS:Surface,
  {a43ed994-7a29-4bb3-872b-2ad71c5e49e0}, !- Handle
  Room_191_ab36b978..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc85b4c4-bfcf-4769-a38f-a402a5154294}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fce5eb5-4922-4e1f-99b6-5c583f3c51ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 12,  !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766964778, 8,   !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 8, !- X,Y,Z Vertex 3 {m}
  -19.7424435936846, 15.3739396659657, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {87846be3-f156-4f19-a613-9498e20f0ac3}, !- Handle
  {a43ed994-7a29-4bb3-872b-2ad71c5e49e0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_191_ab36b978..Face3;               !- Feature Value 1

OS:Surface,
  {3b5aad95-dc13-428a-9da1-01fc54c6b9c3}, !- Handle
  Room_191_ab36b978..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc85b4c4-bfcf-4769-a38f-a402a5154294}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea68fec6-fcb1-4968-9d87-236241ab6e45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 12,  !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 12, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 12, !- X,Y,Z Vertex 3 {m}
  -18.6742884185155, 27.4456547031314, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4f597aca-57cb-4184-b831-c6d891adef0c}, !- Handle
  {3b5aad95-dc13-428a-9da1-01fc54c6b9c3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_191_ab36b978..Face4;               !- Feature Value 1

OS:Surface,
  {0e73fe80-5d13-4c9d-8cc6-4175dfa5acca}, !- Handle
  Room_191_ab36b978..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc85b4c4-bfcf-4769-a38f-a402a5154294}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743862219, 20.153822244145, 12, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 8,  !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 8, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b710fd01-0bd1-4bb7-ade8-18f98c92f1b9}, !- Handle
  {0e73fe80-5d13-4c9d-8cc6-4175dfa5acca}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_191_ab36b978..Face5;               !- Feature Value 1

OS:SubSurface,
  {12e7ed51-f785-4cd1-8bc4-dc6b5112159a}, !- Handle
  Room_191_ab36b978..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0e73fe80-5d13-4c9d-8cc6-4175dfa5acca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6397271040517, 20.6399850038191, 10.8, !- X,Y,Z Vertex 1 {m}
  -13.6397271040517, 20.6399850038191, 8.8, !- X,Y,Z Vertex 2 {m}
  -14.7183852575409, 22.0984732828413, 8.8, !- X,Y,Z Vertex 3 {m}
  -14.7183852575409, 22.0984732828413, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63414242-3e99-470b-8aa0-432339d82e22}, !- Handle
  Room_191_ab36b978..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0e73fe80-5d13-4c9d-8cc6-4175dfa5acca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.4374906932004, 23.0707988021895, 10.8, !- X,Y,Z Vertex 1 {m}
  -15.4374906932004, 23.0707988021895, 8.8, !- X,Y,Z Vertex 2 {m}
  -16.5161488466896, 24.5292870812118, 8.8, !- X,Y,Z Vertex 3 {m}
  -16.5161488466896, 24.5292870812118, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5800f4e8-999e-4948-91ac-2d7ad5fa7758}, !- Handle
  Room_191_ab36b978..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0e73fe80-5d13-4c9d-8cc6-4175dfa5acca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2352542823491, 25.50161260056, 10.8, !- X,Y,Z Vertex 1 {m}
  -17.2352542823491, 25.50161260056, 8.8, !- X,Y,Z Vertex 2 {m}
  -18.3139124358383, 26.9601008795823, 8.8, !- X,Y,Z Vertex 3 {m}
  -18.3139124358383, 26.9601008795823, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db4722c-9b36-41f2-a6c1-09ade8bf24bd}, !- Handle
  Room_191_ab36b978..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc85b4c4-bfcf-4769-a38f-a402a5154294}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 12, !- X,Y,Z Vertex 1 {m}
  -18.6742884185155, 27.4456547031314, 8, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766964778, 8,   !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 12;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e3ff503d-52b2-4c7a-b443-7de86c72c340}, !- Handle
  {0db4722c-9b36-41f2-a6c1-09ade8bf24bd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_191_ab36b978..Face6;               !- Feature Value 1

OS:SubSurface,
  {189aa4fd-824d-4fb0-862f-4c09e8b4d8c3}, !- Handle
  Room_191_ab36b978..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0db4722c-9b36-41f2-a6c1-09ade8bf24bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.1050789286125, 27.1270161693545, 10.8, !- X,Y,Z Vertex 1 {m}
  -19.1050789286125, 27.1270161693545, 8.8, !- X,Y,Z Vertex 2 {m}
  -20.3974504589034, 26.1711005680238, 8.8, !- X,Y,Z Vertex 3 {m}
  -20.3974504589034, 26.1711005680238, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8113266-c14c-41a7-a985-497867c98ca4}, !- Handle
  Room_191_ab36b978..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0db4722c-9b36-41f2-a6c1-09ade8bf24bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.2590314790973, 25.53382350047, 10.8, !- X,Y,Z Vertex 1 {m}
  -21.2590314790973, 25.53382350047, 8.8, !- X,Y,Z Vertex 2 {m}
  -22.5514030093882, 24.5779078991393, 8.8, !- X,Y,Z Vertex 3 {m}
  -22.5514030093882, 24.5779078991392, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2331de93-c141-4fe2-93ef-d8e74e9f160f}, !- Handle
  Room_191_ab36b978..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0db4722c-9b36-41f2-a6c1-09ade8bf24bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4129840295821, 23.9406308315854, 10.8, !- X,Y,Z Vertex 1 {m}
  -23.4129840295821, 23.9406308315854, 8.8, !- X,Y,Z Vertex 2 {m}
  -24.705355559873, 22.9847152302547, 8.8, !- X,Y,Z Vertex 3 {m}
  -24.705355559873, 22.9847152302547, 10.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {1eeed792-8591-4de5-b0df-abd5d943c590}, !- Handle
  LargeOffice Building_Service Hot Water..Room_191_ab36b978, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {914d40c5-d539-4ecb-b3f2-94f7e6ca3f42}, !- Handle
  Water Fixture Floor 3 Room 191,         !- Name
  {1eeed792-8591-4de5-b0df-abd5d943c590}, !- Water Use Equipment Definition Name
  {cc85b4c4-bfcf-4769-a38f-a402a5154294}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58492ace-14bf-4ae6-8693-f2e318922286}, !- Handle
  LargeOffice Building_Setpoint 37,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {e5607770-8115-4b31-819c-c6b27d1c951a}, !- Handle
  Room_192_6ff16e84_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {30a8c102-1ffe-4710-b09d-4b5c2dd6910d}, !- Building Story Name
  {1556f107-aefc-4922-b616-282a6f95da40}; !- Thermal Zone Name

OS:ThermalZone,
  {1556f107-aefc-4922-b616-282a6f95da40}, !- Handle
  Room_192_6ff16e84,                      !- Name
  ,                                       !- Multiplier
  4.00000000000001,                       !- Ceiling Height {m}
  291.577873550592,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45cb3af7-8d84-43f2-9509-ee87f3288128}, !- Zone Air Inlet Port List
  {11398a2d-32ab-4c38-a623-714c4d74cd09}, !- Zone Air Exhaust Port List
  {76847eb2-ae3e-43a1-b427-6e2ecba8ae59}, !- Zone Air Node Name
  {9057ccfd-41d7-4f65-a083-2336629df209}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9dc68bce-8b88-45e4-9075-47e6338afb96}, !- Group Rendering Name
  {15b9d0dd-298c-4d5b-8898-9ee1fe797194}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad5e5667-08fd-4205-9b05-520901f65252}, !- Handle
  Node 39,                                !- Name
  {76847eb2-ae3e-43a1-b427-6e2ecba8ae59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76847eb2-ae3e-43a1-b427-6e2ecba8ae59}, !- Handle
  {1556f107-aefc-4922-b616-282a6f95da40}, !- Source Object
  11,                                     !- Outlet Port
  {ad5e5667-08fd-4205-9b05-520901f65252}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45cb3af7-8d84-43f2-9509-ee87f3288128}, !- Handle
  {1556f107-aefc-4922-b616-282a6f95da40}, !- HVAC Component
  {247f0582-61e7-4aa2-98cd-4ff04ef304e3}; !- Port 1

OS:PortList,
  {11398a2d-32ab-4c38-a623-714c4d74cd09}, !- Handle
  {1556f107-aefc-4922-b616-282a6f95da40}; !- HVAC Component

OS:PortList,
  {9057ccfd-41d7-4f65-a083-2336629df209}, !- Handle
  {1556f107-aefc-4922-b616-282a6f95da40}, !- HVAC Component
  {eeaaa02d-b10d-4e28-a413-bb18ab81e445}; !- Port 1

OS:Sizing:Zone,
  {15eabe83-51a2-4cd0-960f-6884b364fee8}, !- Handle
  {1556f107-aefc-4922-b616-282a6f95da40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {be199d6d-3f19-4ee3-91d9-bed0db36e13e}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {1556f107-aefc-4922-b616-282a6f95da40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36fa018b-3fe5-4dab-a2a3-8fa7de2334fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {365acd96-65a8-4b31-8c01-cd812be2546e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {6c996d26-8c49-4b02-80d9-9ba046b4e6c1}, !- Handle
  {e5607770-8115-4b31-819c-c6b27d1c951a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_192;                               !- Feature Value 1

OS:AdditionalProperties,
  {4afc6b15-1873-49e2-84c0-544a68b7a619}, !- Handle
  {1556f107-aefc-4922-b616-282a6f95da40}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_192;                               !- Feature Value 1

OS:Surface,
  {ea68fec6-fcb1-4968-9d87-236241ab6e45}, !- Handle
  Room_192_6ff16e84..Face1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5607770-8115-4b31-819c-c6b27d1c951a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5aad95-dc13-428a-9da1-01fc54c6b9c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 12, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 12, !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 12, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 12;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {109a6573-7146-44a6-ba80-2bdce4b1e677}, !- Handle
  {ea68fec6-fcb1-4968-9d87-236241ab6e45}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_192_6ff16e84..Face1;               !- Feature Value 1

OS:Surface,
  {85c6493e-043d-4d92-aadc-eec8f91db6ca}, !- Handle
  Room_192_6ff16e84..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5607770-8115-4b31-819c-c6b27d1c951a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a9e8294-89b7-485a-908d-ccd8fa9f257d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435936846, 15.3739396659657, 16, !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 12, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 12, !- X,Y,Z Vertex 3 {m}
  -13.2801743862219, 20.153822244145, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {99531a98-e57f-47de-87c4-49a687dbff30}, !- Handle
  {85c6493e-043d-4d92-aadc-eec8f91db6ca}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_192_6ff16e84..Face2;               !- Feature Value 1

OS:Surface,
  {f508aed7-34d6-476e-b897-c5c0e5f4add0}, !- Handle
  Room_192_6ff16e84..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5607770-8115-4b31-819c-c6b27d1c951a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d2463ac-c7dd-4f54-959c-dd22f8f1af72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 16,  !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766964778, 12,  !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 12, !- X,Y,Z Vertex 3 {m}
  -19.7424435936846, 15.3739396659657, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e64a15be-74d5-46df-8d8d-7a0077e55e3a}, !- Handle
  {f508aed7-34d6-476e-b897-c5c0e5f4add0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_192_6ff16e84..Face3;               !- Feature Value 1

OS:Surface,
  {553736fc-9bab-4b24-b5b5-897e0dcc3da6}, !- Handle
  Room_192_6ff16e84..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5607770-8115-4b31-819c-c6b27d1c951a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0e925d6-c2c2-4fcb-8d23-e411eeed0692}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 16,  !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 16, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 16, !- X,Y,Z Vertex 3 {m}
  -18.6742884185155, 27.4456547031314, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1fcb8224-f837-4686-b8a4-567caec172d5}, !- Handle
  {553736fc-9bab-4b24-b5b5-897e0dcc3da6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_192_6ff16e84..Face4;               !- Feature Value 1

OS:Surface,
  {41eba048-e1e6-4746-94e6-2c37c6094f79}, !- Handle
  Room_192_6ff16e84..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5607770-8115-4b31-819c-c6b27d1c951a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743862219, 20.153822244145, 16, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 12, !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 12, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6d75c709-07b1-4ef4-bd6d-ec480826f421}, !- Handle
  {41eba048-e1e6-4746-94e6-2c37c6094f79}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_192_6ff16e84..Face5;               !- Feature Value 1

OS:SubSurface,
  {7aca0966-9cb7-40e3-9144-bc1d47b99cc8}, !- Handle
  Room_192_6ff16e84..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {41eba048-e1e6-4746-94e6-2c37c6094f79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6397271040517, 20.6399850038191, 14.8, !- X,Y,Z Vertex 1 {m}
  -13.6397271040517, 20.6399850038191, 12.8, !- X,Y,Z Vertex 2 {m}
  -14.7183852575409, 22.0984732828413, 12.8, !- X,Y,Z Vertex 3 {m}
  -14.7183852575409, 22.0984732828413, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3aa62ee4-6aa5-497e-8bf4-ed41305180b5}, !- Handle
  Room_192_6ff16e84..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {41eba048-e1e6-4746-94e6-2c37c6094f79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.4374906932004, 23.0707988021895, 14.8, !- X,Y,Z Vertex 1 {m}
  -15.4374906932004, 23.0707988021895, 12.8, !- X,Y,Z Vertex 2 {m}
  -16.5161488466896, 24.5292870812118, 12.8, !- X,Y,Z Vertex 3 {m}
  -16.5161488466896, 24.5292870812118, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f160e73-68ec-44da-8455-d7d1144f38d1}, !- Handle
  Room_192_6ff16e84..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {41eba048-e1e6-4746-94e6-2c37c6094f79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2352542823491, 25.50161260056, 14.8, !- X,Y,Z Vertex 1 {m}
  -17.2352542823491, 25.50161260056, 12.8, !- X,Y,Z Vertex 2 {m}
  -18.3139124358383, 26.9601008795823, 12.8, !- X,Y,Z Vertex 3 {m}
  -18.3139124358383, 26.9601008795823, 14.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd61bc30-0b86-4da8-8e24-dc03d740bded}, !- Handle
  Room_192_6ff16e84..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5607770-8115-4b31-819c-c6b27d1c951a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 16, !- X,Y,Z Vertex 1 {m}
  -18.6742884185155, 27.4456547031314, 12, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766964778, 12,  !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 16;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {315131e4-85f0-4120-a8a8-b9fbc15ac0fc}, !- Handle
  {dd61bc30-0b86-4da8-8e24-dc03d740bded}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_192_6ff16e84..Face6;               !- Feature Value 1

OS:SubSurface,
  {54248512-1aef-4791-9cc6-919c363db8b5}, !- Handle
  Room_192_6ff16e84..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {dd61bc30-0b86-4da8-8e24-dc03d740bded}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.1050789286125, 27.1270161693545, 14.8, !- X,Y,Z Vertex 1 {m}
  -19.1050789286125, 27.1270161693545, 12.8, !- X,Y,Z Vertex 2 {m}
  -20.3974504589034, 26.1711005680238, 12.8, !- X,Y,Z Vertex 3 {m}
  -20.3974504589034, 26.1711005680238, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f5f2c15-721a-4ec3-9ef2-5b77fd6809bb}, !- Handle
  Room_192_6ff16e84..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {dd61bc30-0b86-4da8-8e24-dc03d740bded}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.2590314790973, 25.53382350047, 14.8, !- X,Y,Z Vertex 1 {m}
  -21.2590314790973, 25.53382350047, 12.8, !- X,Y,Z Vertex 2 {m}
  -22.5514030093882, 24.5779078991393, 12.8, !- X,Y,Z Vertex 3 {m}
  -22.5514030093882, 24.5779078991392, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8df572df-047d-4cea-9916-d805e0e042a7}, !- Handle
  Room_192_6ff16e84..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {dd61bc30-0b86-4da8-8e24-dc03d740bded}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4129840295821, 23.9406308315854, 14.8, !- X,Y,Z Vertex 1 {m}
  -23.4129840295821, 23.9406308315854, 12.8, !- X,Y,Z Vertex 2 {m}
  -24.705355559873, 22.9847152302547, 12.8, !- X,Y,Z Vertex 3 {m}
  -24.705355559873, 22.9847152302547, 14.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {2829aa04-2818-4a57-a226-50e53775bf6a}, !- Handle
  LargeOffice Building_Service Hot Water..Room_192_6ff16e84, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {47b39cdf-1342-43f3-82ff-49a7570d59b1}, !- Handle
  Water Fixture Floor 4 Room 192,         !- Name
  {2829aa04-2818-4a57-a226-50e53775bf6a}, !- Water Use Equipment Definition Name
  {e5607770-8115-4b31-819c-c6b27d1c951a}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15b9d0dd-298c-4d5b-8898-9ee1fe797194}, !- Handle
  LargeOffice Building_Setpoint 38,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {60cf2b9b-28d7-440d-b8e5-ad4b345210b2}, !- Handle
  Room_193_7618b801_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {76fca6a6-ff53-4f90-ac37-44020fcb6d7a}, !- Building Story Name
  {19623137-f207-4ca0-9d52-fbaa5be7a849}; !- Thermal Zone Name

OS:ThermalZone,
  {19623137-f207-4ca0-9d52-fbaa5be7a849}, !- Handle
  Room_193_7618b801,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873550591,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {654c1243-d12e-4ddb-9b73-31955ac9dac8}, !- Zone Air Inlet Port List
  {9510d43d-9791-4a32-9d83-abc0523d058a}, !- Zone Air Exhaust Port List
  {92e706a0-5fc5-46b7-b34c-730cb835da6e}, !- Zone Air Node Name
  {03df5314-f206-40d8-8197-a7717f277a15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8c7fb46-39fa-49cc-b901-2e97e67985a2}, !- Group Rendering Name
  {03c66ff1-7593-443e-a1a0-295492a1dcba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d83a5ff-b68e-4ece-8519-6ef543411ce4}, !- Handle
  Node 40,                                !- Name
  {92e706a0-5fc5-46b7-b34c-730cb835da6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92e706a0-5fc5-46b7-b34c-730cb835da6e}, !- Handle
  {19623137-f207-4ca0-9d52-fbaa5be7a849}, !- Source Object
  11,                                     !- Outlet Port
  {6d83a5ff-b68e-4ece-8519-6ef543411ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {654c1243-d12e-4ddb-9b73-31955ac9dac8}, !- Handle
  {19623137-f207-4ca0-9d52-fbaa5be7a849}, !- HVAC Component
  {8f9a14cc-eea4-4c44-b0c3-42173b882f39}; !- Port 1

OS:PortList,
  {9510d43d-9791-4a32-9d83-abc0523d058a}, !- Handle
  {19623137-f207-4ca0-9d52-fbaa5be7a849}; !- HVAC Component

OS:PortList,
  {03df5314-f206-40d8-8197-a7717f277a15}, !- Handle
  {19623137-f207-4ca0-9d52-fbaa5be7a849}, !- HVAC Component
  {035600c2-c422-4410-94bc-3b37aab6870a}; !- Port 1

OS:Sizing:Zone,
  {82b04310-8c1f-49a4-a2bf-470d6ff2cd58}, !- Handle
  {19623137-f207-4ca0-9d52-fbaa5be7a849}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c0d0b268-f873-4d81-9280-d983342d99c1}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {19623137-f207-4ca0-9d52-fbaa5be7a849}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {304617c7-5fb3-4828-8dcc-fab2b305ffec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {148e510f-917c-446e-83bb-361fed8e434d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {dee30b81-bd6f-4d50-8fad-5cc64e57e5fc}, !- Handle
  {60cf2b9b-28d7-440d-b8e5-ad4b345210b2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_193;                               !- Feature Value 1

OS:AdditionalProperties,
  {e6a6695e-4327-45fa-af75-5d67cc700ad2}, !- Handle
  {19623137-f207-4ca0-9d52-fbaa5be7a849}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_193;                               !- Feature Value 1

OS:Surface,
  {a0e925d6-c2c2-4fcb-8d23-e411eeed0692}, !- Handle
  Room_193_7618b801..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60cf2b9b-28d7-440d-b8e5-ad4b345210b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {553736fc-9bab-4b24-b5b5-897e0dcc3da6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 16, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 16, !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 16, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 16;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3e276a7b-8025-48aa-bf9c-39d63f785bde}, !- Handle
  {a0e925d6-c2c2-4fcb-8d23-e411eeed0692}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_193_7618b801..Face0;               !- Feature Value 1

OS:Surface,
  {60964ba2-d59e-424a-95dd-1aeb01e9f63f}, !- Handle
  Room_193_7618b801..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60cf2b9b-28d7-440d-b8e5-ad4b345210b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62a31d4-5826-40a2-a850-156165263688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435936846, 15.3739396659657, 20, !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 16, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 16, !- X,Y,Z Vertex 3 {m}
  -13.2801743862219, 20.153822244145, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {50939518-24ac-4ad1-81b9-f7ad66913e06}, !- Handle
  {60964ba2-d59e-424a-95dd-1aeb01e9f63f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_193_7618b801..Face1;               !- Feature Value 1

OS:Surface,
  {7385b5fb-f49d-4298-8cb3-1417a3591426}, !- Handle
  Room_193_7618b801..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60cf2b9b-28d7-440d-b8e5-ad4b345210b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7836734-5c76-41cf-99a0-3889e2c0d595}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 20,  !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766964778, 16,  !- X,Y,Z Vertex 2 {m}
  -19.7424435936846, 15.3739396659657, 16, !- X,Y,Z Vertex 3 {m}
  -19.7424435936846, 15.3739396659657, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {65120c09-8618-4bcc-9f39-569add800d37}, !- Handle
  {7385b5fb-f49d-4298-8cb3-1417a3591426}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_193_7618b801..Face2;               !- Feature Value 1

OS:Surface,
  {ec11df8d-d672-40f6-a9f1-79ecdd6572c6}, !- Handle
  Room_193_7618b801..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60cf2b9b-28d7-440d-b8e5-ad4b345210b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742884185155, 27.4456547031314, 20, !- X,Y,Z Vertex 1 {m}
  -18.6742884185155, 27.4456547031314, 16, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766964778, 16,  !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766964778, 20;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {af271c98-fadc-4831-bfe8-6eb8bab189a2}, !- Handle
  {ec11df8d-d672-40f6-a9f1-79ecdd6572c6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_193_7618b801..Face3;               !- Feature Value 1

OS:SubSurface,
  {9568f8a9-49e0-4513-9734-f25d323c00e0}, !- Handle
  Room_193_7618b801..Face3_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ec11df8d-d672-40f6-a9f1-79ecdd6572c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.1050789286125, 27.1270161693545, 18.8, !- X,Y,Z Vertex 1 {m}
  -19.1050789286125, 27.1270161693545, 16.8, !- X,Y,Z Vertex 2 {m}
  -20.3974504589034, 26.1711005680238, 16.8, !- X,Y,Z Vertex 3 {m}
  -20.3974504589034, 26.1711005680238, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {923bf630-635a-411e-a8d0-e9b2d9236c01}, !- Handle
  Room_193_7618b801..Face3_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ec11df8d-d672-40f6-a9f1-79ecdd6572c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.2590314790973, 25.53382350047, 18.8, !- X,Y,Z Vertex 1 {m}
  -21.2590314790973, 25.53382350047, 16.8, !- X,Y,Z Vertex 2 {m}
  -22.5514030093882, 24.5779078991393, 16.8, !- X,Y,Z Vertex 3 {m}
  -22.5514030093882, 24.5779078991392, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c33df91f-511e-4993-96b7-879a141c92ae}, !- Handle
  Room_193_7618b801..Face3_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ec11df8d-d672-40f6-a9f1-79ecdd6572c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4129840295821, 23.9406308315854, 18.8, !- X,Y,Z Vertex 1 {m}
  -23.4129840295821, 23.9406308315854, 16.8, !- X,Y,Z Vertex 2 {m}
  -24.705355559873, 22.9847152302547, 16.8, !- X,Y,Z Vertex 3 {m}
  -24.705355559873, 22.9847152302547, 18.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9640562c-6452-44b1-9b7b-15a61c48c494}, !- Handle
  Room_193_7618b801..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60cf2b9b-28d7-440d-b8e5-ad4b345210b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766964778, 20,  !- X,Y,Z Vertex 1 {m}
  -19.7424435936846, 15.3739396659657, 20, !- X,Y,Z Vertex 2 {m}
  -13.2801743862219, 20.153822244145, 20, !- X,Y,Z Vertex 3 {m}
  -18.6742884185155, 27.4456547031314, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7d147302-0e50-4af3-b937-d888197e3ce2}, !- Handle
  {9640562c-6452-44b1-9b7b-15a61c48c494}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_193_7618b801..Face4;               !- Feature Value 1

OS:Surface,
  {9b183961-cf26-4535-9aec-c8c686a45431}, !- Handle
  Room_193_7618b801..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60cf2b9b-28d7-440d-b8e5-ad4b345210b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743862219, 20.153822244145, 20, !- X,Y,Z Vertex 1 {m}
  -13.2801743862219, 20.153822244145, 16, !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 16, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {17159cbe-3696-497b-b01b-ab1c230b7dba}, !- Handle
  {9b183961-cf26-4535-9aec-c8c686a45431}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_193_7618b801..Face5;               !- Feature Value 1

OS:SubSurface,
  {700c9d27-4f21-4179-acfc-46da74700eed}, !- Handle
  Room_193_7618b801..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9b183961-cf26-4535-9aec-c8c686a45431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6397271040517, 20.6399850038191, 18.8, !- X,Y,Z Vertex 1 {m}
  -13.6397271040517, 20.6399850038191, 16.8, !- X,Y,Z Vertex 2 {m}
  -14.7183852575409, 22.0984732828413, 16.8, !- X,Y,Z Vertex 3 {m}
  -14.7183852575409, 22.0984732828413, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd72ad10-6196-42f9-9743-d74ac578c92a}, !- Handle
  Room_193_7618b801..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9b183961-cf26-4535-9aec-c8c686a45431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.4374906932004, 23.0707988021895, 18.8, !- X,Y,Z Vertex 1 {m}
  -15.4374906932004, 23.0707988021895, 16.8, !- X,Y,Z Vertex 2 {m}
  -16.5161488466896, 24.5292870812118, 16.8, !- X,Y,Z Vertex 3 {m}
  -16.5161488466896, 24.5292870812118, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cb65851-59dc-4b34-aa2c-56f3e6ac993b}, !- Handle
  Room_193_7618b801..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9b183961-cf26-4535-9aec-c8c686a45431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2352542823491, 25.50161260056, 18.8, !- X,Y,Z Vertex 1 {m}
  -17.2352542823491, 25.50161260056, 16.8, !- X,Y,Z Vertex 2 {m}
  -18.3139124358383, 26.9601008795823, 16.8, !- X,Y,Z Vertex 3 {m}
  -18.3139124358383, 26.9601008795823, 18.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {56158579-cb7e-4e37-bcd4-c3d595d831f3}, !- Handle
  LargeOffice Building_Service Hot Water..Room_193_7618b801, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7a6f3ee6-0ea7-48fd-a5a5-ccadc67e0bfe}, !- Handle
  Water Fixture Floor 5 Room 193,         !- Name
  {56158579-cb7e-4e37-bcd4-c3d595d831f3}, !- Water Use Equipment Definition Name
  {60cf2b9b-28d7-440d-b8e5-ad4b345210b2}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03c66ff1-7593-443e-a1a0-295492a1dcba}, !- Handle
  LargeOffice Building_Setpoint 39,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {9d2a35a6-c4cb-4319-8fce-144582b9fd8b}, !- Handle
  Room_194_89083346_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ced7e984-a471-41d1-be25-7db3f52383d1}, !- Building Story Name
  {51039a02-5816-46b4-bed4-3a81fff7fd84}; !- Thermal Zone Name

OS:ThermalZone,
  {51039a02-5816-46b4-bed4-3a81fff7fd84}, !- Handle
  Room_194_89083346,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873770929,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5ab9528-dcc3-43cb-b60a-4135b9ddbe3a}, !- Zone Air Inlet Port List
  {0657d063-476d-4458-b48c-d96fc18b4650}, !- Zone Air Exhaust Port List
  {97a827b2-bb72-48de-8e92-ac1b8c300c1a}, !- Zone Air Node Name
  {0d3da7ce-8c02-4f4a-bb05-2a9460edd2cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ece8a65-348b-4e17-bf06-d7beee328432}, !- Group Rendering Name
  {5c6c911e-ee4f-4101-90f7-bd1e6c301f45}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ce63aa3-b008-4fa4-abcb-9a170210fc85}, !- Handle
  Node 41,                                !- Name
  {97a827b2-bb72-48de-8e92-ac1b8c300c1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97a827b2-bb72-48de-8e92-ac1b8c300c1a}, !- Handle
  {51039a02-5816-46b4-bed4-3a81fff7fd84}, !- Source Object
  11,                                     !- Outlet Port
  {0ce63aa3-b008-4fa4-abcb-9a170210fc85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5ab9528-dcc3-43cb-b60a-4135b9ddbe3a}, !- Handle
  {51039a02-5816-46b4-bed4-3a81fff7fd84}, !- HVAC Component
  {97b1a668-9d08-4337-a72d-23f08fba552f}; !- Port 1

OS:PortList,
  {0657d063-476d-4458-b48c-d96fc18b4650}, !- Handle
  {51039a02-5816-46b4-bed4-3a81fff7fd84}; !- HVAC Component

OS:PortList,
  {0d3da7ce-8c02-4f4a-bb05-2a9460edd2cd}, !- Handle
  {51039a02-5816-46b4-bed4-3a81fff7fd84}, !- HVAC Component
  {1bb68fec-1630-42b9-aef8-cafc690c8b2d}; !- Port 1

OS:Sizing:Zone,
  {ab635c68-ecf8-4862-9a64-47de2966148f}, !- Handle
  {51039a02-5816-46b4-bed4-3a81fff7fd84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f658690f-56e1-42d9-9337-2936545a11cb}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {51039a02-5816-46b4-bed4-3a81fff7fd84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2111be5-3c79-4c07-afc9-71f797e5901d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b97eb6e7-6da0-4f5b-bbc3-da005741ae1c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {177ff1b0-b4df-4d89-8ee5-9d9b24eb7534}, !- Handle
  {9d2a35a6-c4cb-4319-8fce-144582b9fd8b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_194;                               !- Feature Value 1

OS:AdditionalProperties,
  {1c4122f1-bf3b-4e8b-80ed-1a5f779851dc}, !- Handle
  {51039a02-5816-46b4-bed4-3a81fff7fd84}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_194;                               !- Feature Value 1

OS:Surface,
  {27fb9747-fa8f-4813-83a1-8d96d77b2f64}, !- Handle
  Room_194_89083346..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d2a35a6-c4cb-4319-8fce-144582b9fd8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51d829c6-86a3-44e9-bb8f-56e3428a7146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435946159, 15.3739396650344, 4, !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 0, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766974092, 0,   !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 4;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dd4fc7fc-a046-4a38-b43b-21db6c624a75}, !- Handle
  {27fb9747-fa8f-4813-83a1-8d96d77b2f64}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_194_89083346..Face0;               !- Feature Value 1

OS:Surface,
  {2d7e52bb-7d31-4a63-a7a0-2d76ec8d221b}, !- Handle
  Room_194_89083346..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d2a35a6-c4cb-4319-8fce-144582b9fd8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068284ba-cdb4-4d0f-a046-036ce1d27125}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047129753046, 10.5940573215485, 4, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 0, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 0, !- X,Y,Z Vertex 3 {m}
  -19.7424435946159, 15.3739396650344, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {98aab2ac-e8c7-4805-aea2-d172c5b3e4fa}, !- Handle
  {2d7e52bb-7d31-4a63-a7a0-2d76ec8d221b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_194_89083346..Face1;               !- Feature Value 1

OS:Surface,
  {96bd5bf7-f305-4223-86e9-5c08c5bb2cee}, !- Handle
  Room_194_89083346..Face2,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d2a35a6-c4cb-4319-8fce-144582b9fd8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c591a7bb-de79-468f-bc66-03fb7322d5d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5980037462097, 17.8864987159585, 4, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 4, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 4, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 4;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f75e6522-ff18-44ca-9728-64cc7230a6d8}, !- Handle
  {96bd5bf7-f305-4223-86e9-5c08c5bb2cee}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_194_89083346..Face2;               !- Feature Value 1

OS:Surface,
  {21d9343f-1af0-48de-925d-49e69704d0d4}, !- Handle
  Room_194_89083346..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d2a35a6-c4cb-4319-8fce-144582b9fd8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 4,   !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766974092, 0,   !- X,Y,Z Vertex 2 {m}
  -31.5980037461906, 17.8864987159726, 0, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {51aac1a6-aabf-4a7c-82a0-1b5f950a4a8b}, !- Handle
  {21d9343f-1af0-48de-925d-49e69704d0d4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_194_89083346..Face3;               !- Feature Value 1

OS:SubSurface,
  {749b7b45-e357-4960-843a-cede35e84846}, !- Handle
  Room_194_89083346..Face3_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {21d9343f-1af0-48de-925d-49e69704d0d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.566936581718, 22.3474381653134, 2.8, !- X,Y,Z Vertex 1 {m}
  -25.566936581718, 22.3474381653134, 0.8, !- X,Y,Z Vertex 2 {m}
  -26.8593081169622, 21.3915225690261, 0.8, !- X,Y,Z Vertex 3 {m}
  -26.8593081169622, 21.3915225690261, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73207085-d9e0-44ba-8ae8-59c7dddea938}, !- Handle
  Room_194_89083346..Face3_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {21d9343f-1af0-48de-925d-49e69704d0d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.7208891404582, 20.7542455048345, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.7208891404582, 20.7542455048345, 0.8, !- X,Y,Z Vertex 2 {m}
  -29.0132606757024, 19.7983299085472, 0.8, !- X,Y,Z Vertex 3 {m}
  -29.0132606757024, 19.7983299085472, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc0d0c8e-b27a-44e4-86dc-5a23c2273b6c}, !- Handle
  Room_194_89083346..Face3_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {21d9343f-1af0-48de-925d-49e69704d0d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8748416991984, 19.1610528443557, 2.8, !- X,Y,Z Vertex 1 {m}
  -29.8748416991984, 19.1610528443557, 0.8, !- X,Y,Z Vertex 2 {m}
  -31.1672132344426, 18.2051372480683, 0.8, !- X,Y,Z Vertex 3 {m}
  -31.1672132344426, 18.2051372480683, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e118d25-472b-472a-90cf-6e4d5130bfec}, !- Handle
  Room_194_89083346..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d2a35a6-c4cb-4319-8fce-144582b9fd8b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 0,   !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 0, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 0, !- X,Y,Z Vertex 3 {m}
  -31.5980037461906, 17.8864987159726, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c00e4733-6fe0-4bab-a854-b286be26f130}, !- Handle
  {4e118d25-472b-472a-90cf-6e4d5130bfec}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_194_89083346..Face4;               !- Feature Value 1

OS:Surface,
  {8c4f2613-59b0-4b86-afeb-7ceb613b7c58}, !- Handle
  Room_194_89083346..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d2a35a6-c4cb-4319-8fce-144582b9fd8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e506dac-dda4-46e3-8828-c55c2f9eda4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 4,  !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 0,  !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 0, !- X,Y,Z Vertex 3 {m}
  -26.2047129753046, 10.5940573215485, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7c1ffdba-eb5e-471a-b59d-6761f2696488}, !- Handle
  {8c4f2613-59b0-4b86-afeb-7ceb613b7c58}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_194_89083346..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {e45b6f4f-d6a3-46a7-8ca6-c0cb8beb6a95}, !- Handle
  LargeOffice Building_Service Hot Water..Room_194_89083346, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8118f075-476b-47bd-afc9-a40a426c09d2}, !- Handle
  Water Fixture Floor 1 Room 194,         !- Name
  {e45b6f4f-d6a3-46a7-8ca6-c0cb8beb6a95}, !- Water Use Equipment Definition Name
  {9d2a35a6-c4cb-4319-8fce-144582b9fd8b}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c6c911e-ee4f-4101-90f7-bd1e6c301f45}, !- Handle
  LargeOffice Building_Setpoint 40,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {419ce7df-516f-49e0-9a86-2ac1f0c67889}, !- Handle
  Room_195_a34f2085_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d21b9ddb-c687-43ba-aeb8-a20643ec1c15}, !- Building Story Name
  {88e4af5e-6afe-4dc1-bc53-116958a75ec2}; !- Thermal Zone Name

OS:ThermalZone,
  {88e4af5e-6afe-4dc1-bc53-116958a75ec2}, !- Handle
  Room_195_a34f2085,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873771453,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b8aa4dc-1706-4f22-beaa-9096d9e28600}, !- Zone Air Inlet Port List
  {50d82dde-331b-40bb-b04f-ea194c3e44aa}, !- Zone Air Exhaust Port List
  {80d679e2-bd52-42f3-9146-cbfd03e7c147}, !- Zone Air Node Name
  {e04f65a9-03f9-4a3f-bc76-834df0e608c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66027b09-9aaf-42de-8371-750154b8ab25}, !- Group Rendering Name
  {df34dfe9-b403-4e62-8ac9-355193e17f09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5a3c463-4cec-4f20-8afa-f63da9cc553d}, !- Handle
  Node 42,                                !- Name
  {80d679e2-bd52-42f3-9146-cbfd03e7c147}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80d679e2-bd52-42f3-9146-cbfd03e7c147}, !- Handle
  {88e4af5e-6afe-4dc1-bc53-116958a75ec2}, !- Source Object
  11,                                     !- Outlet Port
  {f5a3c463-4cec-4f20-8afa-f63da9cc553d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b8aa4dc-1706-4f22-beaa-9096d9e28600}, !- Handle
  {88e4af5e-6afe-4dc1-bc53-116958a75ec2}, !- HVAC Component
  {d57308d4-a13c-47cc-914e-7e88f603b291}; !- Port 1

OS:PortList,
  {50d82dde-331b-40bb-b04f-ea194c3e44aa}, !- Handle
  {88e4af5e-6afe-4dc1-bc53-116958a75ec2}; !- HVAC Component

OS:PortList,
  {e04f65a9-03f9-4a3f-bc76-834df0e608c9}, !- Handle
  {88e4af5e-6afe-4dc1-bc53-116958a75ec2}, !- HVAC Component
  {ef0f8607-ca91-49e4-9bf5-b2ccc8809495}; !- Port 1

OS:Sizing:Zone,
  {ab8febb7-dba9-46c3-b97c-d4c1bf517be7}, !- Handle
  {88e4af5e-6afe-4dc1-bc53-116958a75ec2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {32322bc1-2617-40b5-b77b-8244ba706fbe}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {88e4af5e-6afe-4dc1-bc53-116958a75ec2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5fad74a9-9e50-4790-9519-4619a59ddb09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3097f5f7-0feb-4792-8c21-88095a84294a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {36dc7415-de76-4e0d-b05c-4b5f692e6c43}, !- Handle
  {419ce7df-516f-49e0-9a86-2ac1f0c67889}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_195;                               !- Feature Value 1

OS:AdditionalProperties,
  {9c9768e8-c391-4d2c-a051-5b9722739e16}, !- Handle
  {88e4af5e-6afe-4dc1-bc53-116958a75ec2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_195;                               !- Feature Value 1

OS:Surface,
  {c591a7bb-de79-468f-bc66-03fb7322d5d8}, !- Handle
  Room_195_a34f2085..Face1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {419ce7df-516f-49e0-9a86-2ac1f0c67889}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96bd5bf7-f305-4223-86e9-5c08c5bb2cee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 4,   !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 4, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 4, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c9f6388c-e05d-45ac-af40-b719dae8936b}, !- Handle
  {c591a7bb-de79-468f-bc66-03fb7322d5d8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_195_a34f2085..Face1;               !- Feature Value 1

OS:Surface,
  {93b9b5a2-62c2-4a72-b013-41f90a964de1}, !- Handle
  Room_195_a34f2085..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419ce7df-516f-49e0-9a86-2ac1f0c67889}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99aaee09-0bf5-4fcc-b129-f359bc46695a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435946159, 15.3739396650344, 8, !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 4, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766974092, 4,   !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 8;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8ef7119a-6969-49e2-80c6-5b73408f9900}, !- Handle
  {93b9b5a2-62c2-4a72-b013-41f90a964de1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_195_a34f2085..Face2;               !- Feature Value 1

OS:Surface,
  {34ca68a6-0048-42b5-9a37-c174a89320e1}, !- Handle
  Room_195_a34f2085..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419ce7df-516f-49e0-9a86-2ac1f0c67889}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4864c8b5-f7ce-4f1f-a2d8-67dc757ef8a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047129753046, 10.5940573215485, 8, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 4, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 4, !- X,Y,Z Vertex 3 {m}
  -19.7424435946159, 15.3739396650344, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {be057554-83cf-4db0-bd6c-b67bebb353ca}, !- Handle
  {34ca68a6-0048-42b5-9a37-c174a89320e1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_195_a34f2085..Face3;               !- Feature Value 1

OS:Surface,
  {4a1b793f-2cd0-4743-8d48-d9998dd4ca21}, !- Handle
  Room_195_a34f2085..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {419ce7df-516f-49e0-9a86-2ac1f0c67889}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a46211bd-d90c-4768-9034-c84fce46b498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5980037462097, 17.8864987159585, 8, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 8, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 8, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 8;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {52bde5c3-ae04-42c1-a9dc-56c64bf4c1b7}, !- Handle
  {4a1b793f-2cd0-4743-8d48-d9998dd4ca21}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_195_a34f2085..Face4;               !- Feature Value 1

OS:Surface,
  {4730b7cb-7762-4907-9d99-f5dfe493e2fb}, !- Handle
  Room_195_a34f2085..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419ce7df-516f-49e0-9a86-2ac1f0c67889}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5719c0cc-dcd5-4bb5-b504-7cbe7c1f89bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 8,  !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 4,  !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 4, !- X,Y,Z Vertex 3 {m}
  -26.2047129753046, 10.5940573215485, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1ddd353c-cbfd-4763-8e76-c122cbb49c22}, !- Handle
  {4730b7cb-7762-4907-9d99-f5dfe493e2fb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_195_a34f2085..Face5;               !- Feature Value 1

OS:Surface,
  {2ceb2211-736f-46ad-8178-0c69d09ed5b1}, !- Handle
  Room_195_a34f2085..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419ce7df-516f-49e0-9a86-2ac1f0c67889}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 8,   !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766974092, 4,   !- X,Y,Z Vertex 2 {m}
  -31.5980037462097, 17.8864987159585, 4, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a2b13e84-82a6-4cf6-ba27-b5b2d323509b}, !- Handle
  {2ceb2211-736f-46ad-8178-0c69d09ed5b1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_195_a34f2085..Face6;               !- Feature Value 1

OS:SubSurface,
  {e97a6d69-90a4-4724-8ca8-7d00593f1730}, !- Handle
  Room_195_a34f2085..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2ceb2211-736f-46ad-8178-0c69d09ed5b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5669365817193, 22.3474381653124, 6.8, !- X,Y,Z Vertex 1 {m}
  -25.5669365817193, 22.3474381653124, 4.8, !- X,Y,Z Vertex 2 {m}
  -26.8593081169672, 21.3915225690223, 4.8, !- X,Y,Z Vertex 3 {m}
  -26.8593081169672, 21.3915225690223, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aec255a4-3cf0-493f-8877-9780f96696fc}, !- Handle
  Room_195_a34f2085..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2ceb2211-736f-46ad-8178-0c69d09ed5b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.7208891404659, 20.7542455048289, 6.8, !- X,Y,Z Vertex 1 {m}
  -27.7208891404659, 20.7542455048289, 4.8, !- X,Y,Z Vertex 2 {m}
  -29.0132606757138, 19.7983299085387, 4.8, !- X,Y,Z Vertex 3 {m}
  -29.0132606757138, 19.7983299085387, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5760a4d-cc9b-4215-8428-d8aed1e056c3}, !- Handle
  Room_195_a34f2085..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2ceb2211-736f-46ad-8178-0c69d09ed5b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8748416992124, 19.1610528443453, 6.8, !- X,Y,Z Vertex 1 {m}
  -29.8748416992124, 19.1610528443453, 4.8, !- X,Y,Z Vertex 2 {m}
  -31.1672132344604, 18.2051372480552, 4.8, !- X,Y,Z Vertex 3 {m}
  -31.1672132344604, 18.2051372480552, 6.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {2f1f5582-068c-4899-8e62-9274e0adab62}, !- Handle
  LargeOffice Building_Service Hot Water..Room_195_a34f2085, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0066ea2b-e36d-49d3-a01c-13c6e01f5a12}, !- Handle
  Water Fixture Floor 2 Room 195,         !- Name
  {2f1f5582-068c-4899-8e62-9274e0adab62}, !- Water Use Equipment Definition Name
  {419ce7df-516f-49e0-9a86-2ac1f0c67889}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df34dfe9-b403-4e62-8ac9-355193e17f09}, !- Handle
  LargeOffice Building_Setpoint 41,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {556bdfba-3f90-47c4-af85-c5df350c2df8}, !- Handle
  Room_196_caea4af6_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6551174-0d20-4b5d-8f1d-0b88f3d14f53}, !- Building Story Name
  {b142bfc7-5f3a-4a16-ae2e-060de04c2042}; !- Thermal Zone Name

OS:ThermalZone,
  {b142bfc7-5f3a-4a16-ae2e-060de04c2042}, !- Handle
  Room_196_caea4af6,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873771454,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73bc290b-07fc-42c5-a6d8-6eec81ddb0a6}, !- Zone Air Inlet Port List
  {e9e34a8e-4ca5-4eb4-9ae8-132e5030bb73}, !- Zone Air Exhaust Port List
  {a83c48cd-c3b3-4511-8676-361337fde9e3}, !- Zone Air Node Name
  {1d4a7e49-c63a-4c34-a078-b8d32bf0d767}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {57996ad1-fbab-4653-b68c-771e6ada9a9f}, !- Group Rendering Name
  {ba182152-7288-4ebf-9ab5-1bde589f0c45}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc103f91-2666-4d33-a95e-9abb5f7c2053}, !- Handle
  Node 43,                                !- Name
  {a83c48cd-c3b3-4511-8676-361337fde9e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a83c48cd-c3b3-4511-8676-361337fde9e3}, !- Handle
  {b142bfc7-5f3a-4a16-ae2e-060de04c2042}, !- Source Object
  11,                                     !- Outlet Port
  {cc103f91-2666-4d33-a95e-9abb5f7c2053}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73bc290b-07fc-42c5-a6d8-6eec81ddb0a6}, !- Handle
  {b142bfc7-5f3a-4a16-ae2e-060de04c2042}, !- HVAC Component
  {79c362ae-ff23-4a23-bc21-14d6b621d313}; !- Port 1

OS:PortList,
  {e9e34a8e-4ca5-4eb4-9ae8-132e5030bb73}, !- Handle
  {b142bfc7-5f3a-4a16-ae2e-060de04c2042}; !- HVAC Component

OS:PortList,
  {1d4a7e49-c63a-4c34-a078-b8d32bf0d767}, !- Handle
  {b142bfc7-5f3a-4a16-ae2e-060de04c2042}, !- HVAC Component
  {8664fc58-50d4-439c-b076-415798bc8d31}; !- Port 1

OS:Sizing:Zone,
  {47af255a-0436-40d3-9be3-b6478956c7fa}, !- Handle
  {b142bfc7-5f3a-4a16-ae2e-060de04c2042}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d2c96342-a411-4419-923b-1337c7358ac9}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {b142bfc7-5f3a-4a16-ae2e-060de04c2042}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {305f101a-df20-40fb-96be-453fd1d7a5e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9d67d82a-1cc5-4d4b-a6d5-7afda9b0b1b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {08063b09-b34a-4644-bf31-79e68a9d653b}, !- Handle
  {556bdfba-3f90-47c4-af85-c5df350c2df8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_196;                               !- Feature Value 1

OS:AdditionalProperties,
  {6a440c17-3170-48a6-badb-4d2b0048dc51}, !- Handle
  {b142bfc7-5f3a-4a16-ae2e-060de04c2042}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_196;                               !- Feature Value 1

OS:Surface,
  {a46211bd-d90c-4768-9034-c84fce46b498}, !- Handle
  Room_196_caea4af6..Face1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {556bdfba-3f90-47c4-af85-c5df350c2df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a1b793f-2cd0-4743-8d48-d9998dd4ca21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 8,   !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 8, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 8, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e79978e8-0c28-4f99-ba40-a8b5241ccf34}, !- Handle
  {a46211bd-d90c-4768-9034-c84fce46b498}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_196_caea4af6..Face1;               !- Feature Value 1

OS:Surface,
  {3fce5eb5-4922-4e1f-99b6-5c583f3c51ef}, !- Handle
  Room_196_caea4af6..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {556bdfba-3f90-47c4-af85-c5df350c2df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a43ed994-7a29-4bb3-872b-2ad71c5e49e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435946159, 15.3739396650344, 12, !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 8, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766974092, 8,   !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 12;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {998ed7df-25d4-432d-864d-1061d159e377}, !- Handle
  {3fce5eb5-4922-4e1f-99b6-5c583f3c51ef}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_196_caea4af6..Face2;               !- Feature Value 1

OS:Surface,
  {ea5930f7-7314-4c37-a36f-4a50d9fda456}, !- Handle
  Room_196_caea4af6..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {556bdfba-3f90-47c4-af85-c5df350c2df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7f4ddd3-5532-465f-af49-fac83cb9377e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047129753046, 10.5940573215485, 12, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 8, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 8, !- X,Y,Z Vertex 3 {m}
  -19.7424435946159, 15.3739396650344, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b8a050b5-73a7-4479-98e7-645898831644}, !- Handle
  {ea5930f7-7314-4c37-a36f-4a50d9fda456}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_196_caea4af6..Face3;               !- Feature Value 1

OS:Surface,
  {646573af-78cf-4ed3-babe-cdba0933ad98}, !- Handle
  Room_196_caea4af6..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {556bdfba-3f90-47c4-af85-c5df350c2df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82d86192-988c-41c1-b57a-f8cf8776f49f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5980037462097, 17.8864987159585, 12, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 12, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 12, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 12;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {893f5916-fe44-4666-94f8-7b176ffe95c7}, !- Handle
  {646573af-78cf-4ed3-babe-cdba0933ad98}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_196_caea4af6..Face4;               !- Feature Value 1

OS:Surface,
  {ed51db24-cb26-46f8-940f-205329639a78}, !- Handle
  Room_196_caea4af6..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {556bdfba-3f90-47c4-af85-c5df350c2df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f48ad342-3469-45fb-9201-dd3ea4214298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 12, !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 8,  !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 8, !- X,Y,Z Vertex 3 {m}
  -26.2047129753046, 10.5940573215485, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dd771c4b-b95c-46e1-8687-7754db93c3a9}, !- Handle
  {ed51db24-cb26-46f8-940f-205329639a78}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_196_caea4af6..Face5;               !- Feature Value 1

OS:Surface,
  {a1f805b2-10e3-4c42-97c8-f816c9fbb6a5}, !- Handle
  Room_196_caea4af6..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {556bdfba-3f90-47c4-af85-c5df350c2df8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 12,  !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766974092, 8,   !- X,Y,Z Vertex 2 {m}
  -31.5980037462097, 17.8864987159585, 8, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6e6bad40-739f-485f-bfc8-add766047a7e}, !- Handle
  {a1f805b2-10e3-4c42-97c8-f816c9fbb6a5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_196_caea4af6..Face6;               !- Feature Value 1

OS:SubSurface,
  {388bb874-bf6e-47b9-861e-f9cef914f83c}, !- Handle
  Room_196_caea4af6..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a1f805b2-10e3-4c42-97c8-f816c9fbb6a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5669365817193, 22.3474381653124, 10.8, !- X,Y,Z Vertex 1 {m}
  -25.5669365817193, 22.3474381653124, 8.8, !- X,Y,Z Vertex 2 {m}
  -26.8593081169672, 21.3915225690223, 8.8, !- X,Y,Z Vertex 3 {m}
  -26.8593081169672, 21.3915225690223, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af44444b-fc74-4517-bbb9-ab663ac9e0d5}, !- Handle
  Room_196_caea4af6..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a1f805b2-10e3-4c42-97c8-f816c9fbb6a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.7208891404659, 20.7542455048289, 10.8, !- X,Y,Z Vertex 1 {m}
  -27.7208891404659, 20.7542455048289, 8.8, !- X,Y,Z Vertex 2 {m}
  -29.0132606757138, 19.7983299085387, 8.8, !- X,Y,Z Vertex 3 {m}
  -29.0132606757138, 19.7983299085387, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a7f6c24-21cd-429e-9274-a98bee1d57dd}, !- Handle
  Room_196_caea4af6..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a1f805b2-10e3-4c42-97c8-f816c9fbb6a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8748416992124, 19.1610528443453, 10.8, !- X,Y,Z Vertex 1 {m}
  -29.8748416992124, 19.1610528443453, 8.8, !- X,Y,Z Vertex 2 {m}
  -31.1672132344604, 18.2051372480552, 8.8, !- X,Y,Z Vertex 3 {m}
  -31.1672132344604, 18.2051372480552, 10.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {e3408bb9-4f26-4081-bc18-07d5c2dab264}, !- Handle
  LargeOffice Building_Service Hot Water..Room_196_caea4af6, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {54b0c8f6-1469-4785-8aa4-d261e918aa72}, !- Handle
  Water Fixture Floor 3 Room 196,         !- Name
  {e3408bb9-4f26-4081-bc18-07d5c2dab264}, !- Water Use Equipment Definition Name
  {556bdfba-3f90-47c4-af85-c5df350c2df8}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba182152-7288-4ebf-9ab5-1bde589f0c45}, !- Handle
  LargeOffice Building_Setpoint 42,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {5c792977-9e27-4896-9683-1597228345c6}, !- Handle
  Room_197_9ebd7195_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {30a8c102-1ffe-4710-b09d-4b5c2dd6910d}, !- Building Story Name
  {5e1cfc01-d76c-4b18-ba1c-cda18a62b258}; !- Thermal Zone Name

OS:ThermalZone,
  {5e1cfc01-d76c-4b18-ba1c-cda18a62b258}, !- Handle
  Room_197_9ebd7195,                      !- Name
  ,                                       !- Multiplier
  4.00000000000001,                       !- Ceiling Height {m}
  291.577873771454,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc2e2d09-1a07-469d-9e1f-1b46a501ac97}, !- Zone Air Inlet Port List
  {626432ee-7264-4514-b84a-3ce612dd7595}, !- Zone Air Exhaust Port List
  {58c6048f-47b4-4d56-85e6-732bfba4997e}, !- Zone Air Node Name
  {b3a61f7c-08b0-4e43-a417-f11825719f49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fcb17764-0581-4e0c-89cf-d8e6124d2b3c}, !- Group Rendering Name
  {85863034-7d86-49da-bf40-bb70eeec5d67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42765928-6553-44f9-a23c-7dcc14f75165}, !- Handle
  Node 44,                                !- Name
  {58c6048f-47b4-4d56-85e6-732bfba4997e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58c6048f-47b4-4d56-85e6-732bfba4997e}, !- Handle
  {5e1cfc01-d76c-4b18-ba1c-cda18a62b258}, !- Source Object
  11,                                     !- Outlet Port
  {42765928-6553-44f9-a23c-7dcc14f75165}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc2e2d09-1a07-469d-9e1f-1b46a501ac97}, !- Handle
  {5e1cfc01-d76c-4b18-ba1c-cda18a62b258}, !- HVAC Component
  {23235ea2-43c4-4660-ac76-8543656f0dfd}; !- Port 1

OS:PortList,
  {626432ee-7264-4514-b84a-3ce612dd7595}, !- Handle
  {5e1cfc01-d76c-4b18-ba1c-cda18a62b258}; !- HVAC Component

OS:PortList,
  {b3a61f7c-08b0-4e43-a417-f11825719f49}, !- Handle
  {5e1cfc01-d76c-4b18-ba1c-cda18a62b258}, !- HVAC Component
  {793c2d49-4925-4079-b1dc-df1f51d3d47d}; !- Port 1

OS:Sizing:Zone,
  {437c93e4-abda-438c-b031-b608e8efebce}, !- Handle
  {5e1cfc01-d76c-4b18-ba1c-cda18a62b258}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e4016241-510f-4aa5-abaf-05511278f126}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {5e1cfc01-d76c-4b18-ba1c-cda18a62b258}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {078c7054-1d03-4617-bbdb-25d794835b1e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29a19136-b04f-41b2-88ce-2dcf4c522b12}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {a7805736-4632-4193-bd05-7bb05cb8c43a}, !- Handle
  {5c792977-9e27-4896-9683-1597228345c6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_197;                               !- Feature Value 1

OS:AdditionalProperties,
  {71921f06-4533-43c8-afa2-09b99dbba817}, !- Handle
  {5e1cfc01-d76c-4b18-ba1c-cda18a62b258}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_197;                               !- Feature Value 1

OS:Surface,
  {82d86192-988c-41c1-b57a-f8cf8776f49f}, !- Handle
  Room_197_9ebd7195..Face1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c792977-9e27-4896-9683-1597228345c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {646573af-78cf-4ed3-babe-cdba0933ad98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 12,  !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 12, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 12, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f3a585e7-d903-434d-9b85-a83146f5fd5a}, !- Handle
  {82d86192-988c-41c1-b57a-f8cf8776f49f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_197_9ebd7195..Face1;               !- Feature Value 1

OS:Surface,
  {6d2463ac-c7dd-4f54-959c-dd22f8f1af72}, !- Handle
  Room_197_9ebd7195..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c792977-9e27-4896-9683-1597228345c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f508aed7-34d6-476e-b897-c5c0e5f4add0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435946159, 15.3739396650344, 16, !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 12, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766974092, 12,  !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 16;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {edefcaf9-eeae-408c-a217-155b03f6113b}, !- Handle
  {6d2463ac-c7dd-4f54-959c-dd22f8f1af72}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_197_9ebd7195..Face2;               !- Feature Value 1

OS:Surface,
  {be3f57c6-07aa-4a83-b2cb-881a2c9abe94}, !- Handle
  Room_197_9ebd7195..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c792977-9e27-4896-9683-1597228345c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89fb14f-62f9-43c7-a4be-16218fbb2df7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047129753046, 10.5940573215485, 16, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 12, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 12, !- X,Y,Z Vertex 3 {m}
  -19.7424435946159, 15.3739396650344, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {09f26ad2-1e94-46d2-9a97-f48714c76e66}, !- Handle
  {be3f57c6-07aa-4a83-b2cb-881a2c9abe94}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_197_9ebd7195..Face3;               !- Feature Value 1

OS:Surface,
  {70f87abb-0e25-4778-89e0-277004151aec}, !- Handle
  Room_197_9ebd7195..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c792977-9e27-4896-9683-1597228345c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4957194b-cf03-4165-bbd1-dcad8ea0f655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5980037462097, 17.8864987159585, 16, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 16, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 16, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 16;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6a2f73b3-1a81-4b4e-a385-342a2237e174}, !- Handle
  {70f87abb-0e25-4778-89e0-277004151aec}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_197_9ebd7195..Face4;               !- Feature Value 1

OS:Surface,
  {08aa755a-186c-424b-b117-604a76a54ff0}, !- Handle
  Room_197_9ebd7195..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c792977-9e27-4896-9683-1597228345c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b649482-31b5-4a5a-bb8f-91d313381317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 16, !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 12, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 12, !- X,Y,Z Vertex 3 {m}
  -26.2047129753046, 10.5940573215485, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9a588f5c-3fd9-42ef-a0a1-5b4effb18729}, !- Handle
  {08aa755a-186c-424b-b117-604a76a54ff0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_197_9ebd7195..Face5;               !- Feature Value 1

OS:Surface,
  {6bbe06d0-29f4-4e25-9efb-f0815ceff554}, !- Handle
  Room_197_9ebd7195..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c792977-9e27-4896-9683-1597228345c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 16,  !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766974092, 12,  !- X,Y,Z Vertex 2 {m}
  -31.5980037462097, 17.8864987159585, 12, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1f47b5df-87da-414c-8aa1-56162f176f94}, !- Handle
  {6bbe06d0-29f4-4e25-9efb-f0815ceff554}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_197_9ebd7195..Face6;               !- Feature Value 1

OS:SubSurface,
  {ee7b713c-7806-423e-85a4-2d7ac14e53d4}, !- Handle
  Room_197_9ebd7195..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6bbe06d0-29f4-4e25-9efb-f0815ceff554}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5669365817193, 22.3474381653124, 14.8, !- X,Y,Z Vertex 1 {m}
  -25.5669365817193, 22.3474381653124, 12.8, !- X,Y,Z Vertex 2 {m}
  -26.8593081169672, 21.3915225690223, 12.8, !- X,Y,Z Vertex 3 {m}
  -26.8593081169672, 21.3915225690223, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b496fd1-2c9e-4c15-973c-208ae24e270a}, !- Handle
  Room_197_9ebd7195..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6bbe06d0-29f4-4e25-9efb-f0815ceff554}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.7208891404659, 20.7542455048289, 14.8, !- X,Y,Z Vertex 1 {m}
  -27.7208891404659, 20.7542455048289, 12.8, !- X,Y,Z Vertex 2 {m}
  -29.0132606757138, 19.7983299085387, 12.8, !- X,Y,Z Vertex 3 {m}
  -29.0132606757138, 19.7983299085387, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00cb8c5e-8cd6-4a44-92bf-8e159ea27bd1}, !- Handle
  Room_197_9ebd7195..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6bbe06d0-29f4-4e25-9efb-f0815ceff554}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8748416992124, 19.1610528443453, 14.8, !- X,Y,Z Vertex 1 {m}
  -29.8748416992124, 19.1610528443453, 12.8, !- X,Y,Z Vertex 2 {m}
  -31.1672132344604, 18.2051372480552, 12.8, !- X,Y,Z Vertex 3 {m}
  -31.1672132344604, 18.2051372480552, 14.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {8ed602a9-0220-4fb2-933b-7f3c893088f2}, !- Handle
  LargeOffice Building_Service Hot Water..Room_197_9ebd7195, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a0fb7f97-35d9-411c-ad0e-70bcedd76778}, !- Handle
  Water Fixture Floor 4 Room 197,         !- Name
  {8ed602a9-0220-4fb2-933b-7f3c893088f2}, !- Water Use Equipment Definition Name
  {5c792977-9e27-4896-9683-1597228345c6}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85863034-7d86-49da-bf40-bb70eeec5d67}, !- Handle
  LargeOffice Building_Setpoint 43,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {3042049c-05ca-486a-814d-805bfca40e7c}, !- Handle
  Room_198_daeeb6d8_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {76fca6a6-ff53-4f90-ac37-44020fcb6d7a}, !- Building Story Name
  {c02e2300-14fb-4874-beae-841db0ee83b1}; !- Thermal Zone Name

OS:ThermalZone,
  {c02e2300-14fb-4874-beae-841db0ee83b1}, !- Handle
  Room_198_daeeb6d8,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.577873771455,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df8effca-2f38-45fb-bae5-0518513b46f1}, !- Zone Air Inlet Port List
  {1a088d2a-aed6-4817-871c-60d87e86894c}, !- Zone Air Exhaust Port List
  {d4e2f0ea-e1cf-4a24-b6f1-84f614419dd8}, !- Zone Air Node Name
  {7f7a4e54-5719-4faa-a4db-d43e05581b2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9519cc7f-53f7-440e-b771-37ccaa929568}, !- Group Rendering Name
  {c9c5d01d-336b-4de3-88cb-d2a89281553e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2503664-ebc1-4c15-9eb2-71a1a8ba6203}, !- Handle
  Node 45,                                !- Name
  {d4e2f0ea-e1cf-4a24-b6f1-84f614419dd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4e2f0ea-e1cf-4a24-b6f1-84f614419dd8}, !- Handle
  {c02e2300-14fb-4874-beae-841db0ee83b1}, !- Source Object
  11,                                     !- Outlet Port
  {c2503664-ebc1-4c15-9eb2-71a1a8ba6203}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df8effca-2f38-45fb-bae5-0518513b46f1}, !- Handle
  {c02e2300-14fb-4874-beae-841db0ee83b1}, !- HVAC Component
  {d432086b-220e-4eec-8e8d-d22f943e5b40}; !- Port 1

OS:PortList,
  {1a088d2a-aed6-4817-871c-60d87e86894c}, !- Handle
  {c02e2300-14fb-4874-beae-841db0ee83b1}; !- HVAC Component

OS:PortList,
  {7f7a4e54-5719-4faa-a4db-d43e05581b2d}, !- Handle
  {c02e2300-14fb-4874-beae-841db0ee83b1}, !- HVAC Component
  {f2e52910-7e73-4c1d-af22-f97d88b67864}; !- Port 1

OS:Sizing:Zone,
  {fd6aab5d-8ebf-4d0b-b59a-a9e55f4aaab6}, !- Handle
  {c02e2300-14fb-4874-beae-841db0ee83b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {31ecd120-e059-43b8-a57e-66e5ead3bdf7}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {c02e2300-14fb-4874-beae-841db0ee83b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66a36f2b-fef5-44ee-9ff1-0584947ad8b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9e3ec10f-bf49-42f6-87de-fe292585cf52}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {cc766b21-e074-4ea5-81d0-60b404b1dad0}, !- Handle
  {3042049c-05ca-486a-814d-805bfca40e7c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_198;                               !- Feature Value 1

OS:AdditionalProperties,
  {c04609e1-b08e-496b-81a8-72adb2e33fb2}, !- Handle
  {c02e2300-14fb-4874-beae-841db0ee83b1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_198;                               !- Feature Value 1

OS:Surface,
  {4957194b-cf03-4165-bbd1-dcad8ea0f655}, !- Handle
  Room_198_daeeb6d8..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3042049c-05ca-486a-814d-805bfca40e7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70f87abb-0e25-4778-89e0-277004151aec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 16,  !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 16, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 16, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9d9ba864-f957-4ef4-bf80-51d49880ea9e}, !- Handle
  {4957194b-cf03-4165-bbd1-dcad8ea0f655}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_198_daeeb6d8..Face0;               !- Feature Value 1

OS:Surface,
  {c7836734-5c76-41cf-99a0-3889e2c0d595}, !- Handle
  Room_198_daeeb6d8..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3042049c-05ca-486a-814d-805bfca40e7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7385b5fb-f49d-4298-8cb3-1417a3591426}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424435946159, 15.3739396650344, 20, !- X,Y,Z Vertex 1 {m}
  -19.7424435946159, 15.3739396650344, 16, !- X,Y,Z Vertex 2 {m}
  -25.13614606997, 22.6660766974092, 16,  !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 20;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4bf6d717-6de6-4f74-96ca-d9dc2391b5f8}, !- Handle
  {c7836734-5c76-41cf-99a0-3889e2c0d595}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_198_daeeb6d8..Face1;               !- Feature Value 1

OS:Surface,
  {a9810ec6-f5b8-4067-94e0-3e8b1e909c9a}, !- Handle
  Room_198_daeeb6d8..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3042049c-05ca-486a-814d-805bfca40e7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {443f5b0b-b8e2-4207-b520-faf702c3c454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047129753046, 10.5940573215485, 20, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 16, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 16, !- X,Y,Z Vertex 3 {m}
  -19.7424435946159, 15.3739396650344, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c808a37e-7aeb-4469-84b1-57b75ddcfaa5}, !- Handle
  {a9810ec6-f5b8-4067-94e0-3e8b1e909c9a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_198_daeeb6d8..Face2;               !- Feature Value 1

OS:Surface,
  {26aca280-8d82-478d-9b99-9dbe3686e35f}, !- Handle
  Room_198_daeeb6d8..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3042049c-05ca-486a-814d-805bfca40e7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.13614606997, 22.6660766974092, 20,  !- X,Y,Z Vertex 1 {m}
  -25.13614606997, 22.6660766974092, 16,  !- X,Y,Z Vertex 2 {m}
  -31.5980037462097, 17.8864987159585, 16, !- X,Y,Z Vertex 3 {m}
  -31.5980037462097, 17.8864987159585, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {65d7b49b-5e00-4b88-9837-37d5ae8fe21e}, !- Handle
  {26aca280-8d82-478d-9b99-9dbe3686e35f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_198_daeeb6d8..Face3;               !- Feature Value 1

OS:SubSurface,
  {fef71d7a-cd2c-49b5-b646-01fc74e4fd1a}, !- Handle
  Room_198_daeeb6d8..Face3_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {26aca280-8d82-478d-9b99-9dbe3686e35f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5669365817193, 22.3474381653124, 18.8, !- X,Y,Z Vertex 1 {m}
  -25.5669365817193, 22.3474381653124, 16.8, !- X,Y,Z Vertex 2 {m}
  -26.8593081169672, 21.3915225690223, 16.8, !- X,Y,Z Vertex 3 {m}
  -26.8593081169672, 21.3915225690223, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49cbe04e-b9bd-44b1-a76b-1c472a2664af}, !- Handle
  Room_198_daeeb6d8..Face3_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {26aca280-8d82-478d-9b99-9dbe3686e35f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.7208891404659, 20.7542455048289, 18.8, !- X,Y,Z Vertex 1 {m}
  -27.7208891404659, 20.7542455048289, 16.8, !- X,Y,Z Vertex 2 {m}
  -29.0132606757138, 19.7983299085387, 16.8, !- X,Y,Z Vertex 3 {m}
  -29.0132606757138, 19.7983299085387, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa16ee92-1c80-4d46-bb20-69662803ef2a}, !- Handle
  Room_198_daeeb6d8..Face3_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {26aca280-8d82-478d-9b99-9dbe3686e35f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8748416992124, 19.1610528443453, 18.8, !- X,Y,Z Vertex 1 {m}
  -29.8748416992124, 19.1610528443453, 16.8, !- X,Y,Z Vertex 2 {m}
  -31.1672132344604, 18.2051372480552, 16.8, !- X,Y,Z Vertex 3 {m}
  -31.1672132344604, 18.2051372480552, 18.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b855579-27c4-44f6-8f16-857d9b90b0dc}, !- Handle
  Room_198_daeeb6d8..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3042049c-05ca-486a-814d-805bfca40e7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5980037462097, 17.8864987159585, 20, !- X,Y,Z Vertex 1 {m}
  -26.2047129753046, 10.5940573215485, 20, !- X,Y,Z Vertex 2 {m}
  -19.7424435946159, 15.3739396650344, 20, !- X,Y,Z Vertex 3 {m}
  -25.13614606997, 22.6660766974092, 20;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {49322acd-42dc-4655-a1d0-504423457b77}, !- Handle
  {9b855579-27c4-44f6-8f16-857d9b90b0dc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_198_daeeb6d8..Face4;               !- Feature Value 1

OS:Surface,
  {e8e0dca9-1aec-4ea2-8def-c7a9862b6a3f}, !- Handle
  Room_198_daeeb6d8..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3042049c-05ca-486a-814d-805bfca40e7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03f6f973-d66b-4fae-98b3-6db35b61e8ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 20, !- X,Y,Z Vertex 1 {m}
  -31.5988270086236, 17.885889781639, 16, !- X,Y,Z Vertex 2 {m}
  -26.2047129753046, 10.5940573215485, 16, !- X,Y,Z Vertex 3 {m}
  -26.2047129753046, 10.5940573215485, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9b6eb218-4d25-40db-bd4c-87b277a62fb7}, !- Handle
  {e8e0dca9-1aec-4ea2-8def-c7a9862b6a3f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_198_daeeb6d8..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {f6b9c854-33a1-4995-91d9-2efeb5bd8f03}, !- Handle
  LargeOffice Building_Service Hot Water..Room_198_daeeb6d8, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6eae6623-3fb0-418b-a1b3-0dde0ecee50d}, !- Handle
  Water Fixture Floor 5 Room 198,         !- Name
  {f6b9c854-33a1-4995-91d9-2efeb5bd8f03}, !- Water Use Equipment Definition Name
  {3042049c-05ca-486a-814d-805bfca40e7c}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9c5d01d-336b-4de3-88cb-d2a89281553e}, !- Handle
  LargeOffice Building_Setpoint 44,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {40fb91dc-27ec-4398-b27f-e28438fea9e8}, !- Handle
  60C Hot Water,                          !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  {0988c0c0-61c8-4363-baec-0b88cf657bc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0988c0c0-61c8-4363-baec-0b88cf657bc3}, !- Handle
  Schedule Day 49,                        !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {be71e878-e02c-41a9-96d9-5a171eb8ebfc}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  {13fdfcac-5e9a-4063-9376-36b393b9c485}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13fdfcac-5e9a-4063-9376-36b393b9c485}, !- Handle
  Schedule Day 50,                        !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {52e73365-7682-40c4-9229-0b2960dc770a}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  {26641e8c-88cb-4184-a534-3c9f7b6b3b8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26641e8c-88cb-4184-a534-3c9f7b6b3b8e}, !- Handle
  Schedule Day 51,                        !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b74ab24d-e1f5-4e31-8cdc-3d3e4a9c2d88}, !- Handle
  22C Ambient Condition,                  !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  {998c0efb-a995-4d86-9230-09fe0c6e91ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {998c0efb-a995-4d86-9230-09fe0c6e91ab}, !- Handle
  Schedule Day 52,                        !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:StandardsInformation:Material,
  {a7a331cc-1459-4ead-b9a7-a3ebfd6e28b4}, !- Handle
  {991c6d5b-badb-41cc-a6a0-f054bf1f08d7}; !- Material Name

OS:StandardsInformation:Material,
  {c630ad1c-f175-4f6e-83c1-33743436463d}, !- Handle
  {73902e8c-b623-4dde-aaca-9baadd5e3b05}; !- Material Name

OS:StandardsInformation:Material,
  {7d5c57c9-2a6a-4498-ab83-fc9718546312}, !- Handle
  {e14fcbee-e5a5-4624-a3e9-c531b3becee0}; !- Material Name

OS:StandardsInformation:Material,
  {655d7645-1f1d-4699-8a90-e53d772a3f4b}, !- Handle
  {0c84f17b-7690-404b-9d1c-34997292fe54}; !- Material Name

OS:StandardsInformation:Material,
  {741748c1-0aff-4034-9dc2-98a7b6e8725e}, !- Handle
  {779dfc39-ef03-407a-97f0-baabcefcfe4a}; !- Material Name

OS:StandardsInformation:Material,
  {f6e1e11c-ff76-4507-8c79-6007362b2984}, !- Handle
  {6e031d42-01ef-474c-ace0-5c4475ba566b}; !- Material Name

OS:StandardsInformation:Material,
  {1b044a6c-5b77-44ff-848e-9861abe8fe44}, !- Handle
  {d216d364-e53b-4b0e-8180-6d249bb3b2ad}; !- Material Name

OS:StandardsInformation:Material,
  {e717304d-1ffe-46a6-8f07-7d69bcdb0573}, !- Handle
  {efb5020c-066d-4eae-837a-019b2cffaec6}; !- Material Name

OS:StandardsInformation:Material,
  {1e451ec8-f0d5-4109-b5dc-030d31e10c65}, !- Handle
  {3f257824-41e6-42a6-b131-8806ec8ffc7e}; !- Material Name

OS:StandardsInformation:Material,
  {caadb131-8b6e-4c8c-88d5-5647405ea22d}, !- Handle
  {f5d56a2b-46d6-444d-b58c-fdc3ec98e22d}; !- Material Name

OS:StandardsInformation:Material,
  {3815adcc-5a09-40f9-ab99-b4ad9d8b1860}, !- Handle
  {1ee54e6b-d23e-4748-897e-4983ed2bebdd}; !- Material Name

OS:StandardsInformation:Material,
  {8d9ff4f1-df97-4d9a-8f6b-0679e8578543}, !- Handle
  {81ba9632-f30f-4c1a-b0ae-29f4c6b9f71a}; !- Material Name

OS:StandardsInformation:Material,
  {1604e7f6-a5e9-4e8f-bf56-c9ff0b67b218}, !- Handle
  {5b4d9c66-a612-4a5f-a425-d101ff9efad5}; !- Material Name

OS:StandardsInformation:Material,
  {0549b1e8-d45c-4e11-8eee-c5af0154e640}, !- Handle
  {5a3984a2-b89e-400f-b04e-2a6ba995b414}; !- Material Name

OS:StandardsInformation:Material,
  {8db3a704-7d01-4bf9-b594-2359a2dfec02}, !- Handle
  {68aac431-4dc7-41c6-a1bf-a5aa45b12dd4}; !- Material Name

OS:StandardsInformation:Material,
  {a86a8e20-5883-4328-a552-7b7d0495c073}, !- Handle
  {2964e08f-91ab-4996-a7ba-80904bff7e8b}; !- Material Name

OS:StandardsInformation:Material,
  {e37037f3-709b-443c-9d17-dc3e10d030be}, !- Handle
  {0b81a650-4c36-4516-9a6f-158930b5f534}; !- Material Name

OS:StandardsInformation:Construction,
  {6b4ed2d3-f9b4-4f1b-ba6b-d7b72a291117}, !- Handle
  {3d5424a7-68cd-4859-9782-4bcbd3090781}; !- Construction Name

OS:StandardsInformation:Construction,
  {5763594a-67d8-4d34-97fa-879cdcb7a8b3}, !- Handle
  {f5eae093-0a7f-4958-a15b-0102ff71ad3c}; !- Construction Name

OS:StandardsInformation:Construction,
  {cd7c256e-65e1-447e-b762-12d0c955ff52}, !- Handle
  {fcd6a7b8-0e87-45b1-98dd-dc674c779cd4}; !- Construction Name

OS:StandardsInformation:Construction,
  {ee07b47a-cf9a-4cda-8ab1-e8b98887a682}, !- Handle
  {90376d0b-13e2-4d04-b6a5-1ac2ed48c3b2}; !- Construction Name

OS:StandardsInformation:Construction,
  {b6f88621-e25f-437e-a63c-8c2d1034fc36}, !- Handle
  {bed2243c-1ae7-49ce-9d09-1da32c0b9ab5}; !- Construction Name

OS:StandardsInformation:Material,
  {374f1b25-426d-412b-a049-a4aa90c5e18e}, !- Handle
  {c30e2ca7-8ae1-48d9-bd7c-cd4d8517bdc9}; !- Material Name

OS:StandardsInformation:Material,
  {61f4a643-3050-4f07-a378-a460b1cc7044}, !- Handle
  {28562dd9-7ed5-4bdf-ace1-c00b25a1e77c}; !- Material Name

OS:StandardsInformation:Material,
  {f1161fc2-85bd-4d3f-bb10-6cbf02f7088e}, !- Handle
  {549c5323-4112-4d54-adb8-49079348dd09}; !- Material Name

OS:StandardsInformation:Material,
  {8f08a65b-0775-494e-b82c-2b699340f762}, !- Handle
  {f25659af-058a-4f9a-bd25-fe7dd9a58ef8}; !- Material Name

OS:StandardsInformation:Material,
  {0328589c-c716-4e8d-b008-d9549f6c1335}, !- Handle
  {f4b667cf-272a-422b-ae07-c7b4de70aafa}; !- Material Name

OS:StandardsInformation:Material,
  {5241fc15-1162-449c-9148-5435788acab8}, !- Handle
  {966d25fd-dc97-46e7-9c47-cf8572b868ba}; !- Material Name

OS:StandardsInformation:Material,
  {da8c4c90-f4ab-4b35-98f7-a88cd544ac4b}, !- Handle
  {a2b759a8-e079-4340-ac1d-1fbb2d32aa8e}; !- Material Name

OS:StandardsInformation:Material,
  {38aefd8a-5064-4486-bc1f-a6f2a2cbdd21}, !- Handle
  {17080e52-9eef-4dca-8e9a-c3f85385f431}; !- Material Name

OS:StandardsInformation:Material,
  {fb903346-2913-4b1b-811b-13d844df12ce}, !- Handle
  {25fb76a2-60f7-4c02-bf80-bab9fab0eb03}; !- Material Name

OS:StandardsInformation:Material,
  {c12d8fbd-34dd-4c6a-b153-9771bc704675}, !- Handle
  {a82fdcc5-f284-48ed-9b36-7e2758459069}; !- Material Name

OS:StandardsInformation:Material,
  {649935cc-5d85-4009-8669-8e7c4d256b46}, !- Handle
  {483fb9b5-0606-4241-ae66-4eb449143651}; !- Material Name

OS:StandardsInformation:Material,
  {fcc74fa2-898b-4647-902a-a3e434380528}, !- Handle
  {1d3511c0-5948-4100-93f6-ab105b1cd2d0}; !- Material Name

OS:StandardsInformation:Material,
  {1185e3f3-5bf0-47ff-88db-8e9a0e03c0b7}, !- Handle
  {cd13eff9-1ee6-4358-8d93-9657a0a81066}; !- Material Name

OS:StandardsInformation:Material,
  {a4e5c119-e1e9-468d-bea6-f9ab9fd1e725}, !- Handle
  {1206a136-2e1a-4b65-8600-c683f887ff1b}; !- Material Name

OS:StandardsInformation:Material,
  {5165e1a8-9c6c-428a-a6a4-f295bc2a026d}, !- Handle
  {f7df4db7-2b88-4a23-99fc-98e3a465ad88}; !- Material Name

OS:StandardsInformation:Construction,
  {7813487f-0f2c-41c5-b45b-07e387acebc9}, !- Handle
  {3aa294ff-04f9-4739-b8fb-df8f0e952ad1}; !- Construction Name

OS:StandardsInformation:Construction,
  {a2bfd026-4bd7-4ce5-a4e3-fb986f2ce955}, !- Handle
  {b8059422-bfd6-4787-b9ce-22d7b3a7d27a}; !- Construction Name

OS:StandardsInformation:Construction,
  {3599f3c9-c405-4886-a24b-ac542d641aca}, !- Handle
  {54290758-4117-4b49-9074-b4df3dea91c6}; !- Construction Name

OS:StandardsInformation:Material,
  {21f0c151-6b1d-45b1-be33-6682247c7df8}, !- Handle
  {e21274d7-72fd-4ac1-b1b0-be0e57bcf24e}; !- Material Name

OS:StandardsInformation:Construction,
  {50b05104-e657-4718-9538-871b93e8a093}, !- Handle
  {f2e31f22-42e6-4a5a-a7f3-7d4a6f9ecf7e}; !- Construction Name

OS:StandardsInformation:Material,
  {a322a754-ea4a-4e78-93c6-89f76c7fc164}, !- Handle
  {fb5bf550-4399-4405-a8a0-8031fad8c813}; !- Material Name

OS:StandardsInformation:Construction,
  {c2b6e620-1e5a-4d32-938e-630d3c8e4513}, !- Handle
  {2cfe3a94-389a-48e9-9626-b5d8743c576d}; !- Construction Name

OS:StandardsInformation:Construction,
  {eccbce14-edc3-443d-913b-409b77fb8467}, !- Handle
  {d68a9d1c-b6c1-41a6-b567-f6adfa48b12c}; !- Construction Name

OS:StandardsInformation:Construction,
  {b0fa94bb-75e8-4f48-a63c-c480235b7288}, !- Handle
  {00e945ce-c9db-4dd6-af47-d5a00cb9c947}; !- Construction Name

OS:StandardsInformation:Construction,
  {72dc6604-79fd-4c49-8774-f509e2350d6f}, !- Handle
  {4926a5da-38bb-4bfb-b461-952994ff318a}; !- Construction Name

OS:StandardsInformation:Construction,
  {5b7a1ee7-435a-4424-9a64-c4420936b6e1}, !- Handle
  {9ee35b1b-c14d-4e5b-971e-e8b5033d27a1}; !- Construction Name

OS:StandardsInformation:Construction,
  {a4f8da21-02e0-4d29-8dda-0a33b8870ca8}, !- Handle
  {12bb1a04-9fec-4411-ab0a-4f6659c62ea4}; !- Construction Name

OS:StandardsInformation:Construction,
  {6e666d7a-681e-4d07-ae10-57c10899ffc3}, !- Handle
  {61c34896-1e73-4eea-8b08-5ed405eb1d87}; !- Construction Name

OS:StandardsInformation:Construction,
  {137e15c8-c892-449e-aad4-b4c6d5b3b347}, !- Handle
  {6a968502-307d-488d-b289-7608a014c95e}; !- Construction Name

OS:StandardsInformation:Construction,
  {2f793185-3795-4ae8-93cb-7fdd133385fd}, !- Handle
  {e79386c1-ab94-4c29-ab8e-8752324b3787}; !- Construction Name

OS:StandardsInformation:Construction,
  {b3641c91-4eb4-4c34-ae1b-ce4345a5b0a4}, !- Handle
  {298b64a8-07df-43bb-a95b-aba3edf7f97c}; !- Construction Name

OS:Rendering:Color,
  {56bb80aa-e7cc-4565-8fc2-89f3d6232b91}, !- Handle
  Rendering Color 1,                      !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c3d2018-d5e8-4080-8cee-876781c53d98}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ddd568c1-049a-418e-acd7-1f4d9f083471}, !- Handle
  Rendering Color 3,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e06f5e95-2ed2-4d92-94e3-23278a083884}, !- Handle
  Rendering Color 4,                      !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6f715c3-e500-4977-8e21-2ad8f0c1f03b}, !- Handle
  Rendering Color 5,                      !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e981025-cec1-4534-a237-2f9b718161ec}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5d51c67-44d8-4761-8c6f-e8bf2c6df41e}, !- Handle
  Rendering Color 7,                      !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5f6e5b10-227e-4cb5-97a3-ec2fbc3a7fc2}, !- Handle
  Rendering Color 8,                      !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f90fcc83-0e7d-4d3c-9827-3b91c7c7496a}, !- Handle
  Rendering Color 9,                      !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9440466f-1170-42c6-beb0-f90bda36585e}, !- Handle
  Rendering Color 10,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {029e092a-6705-4b1b-8aec-62b684a1d138}, !- Handle
  Rendering Color 11,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d4c2fde-886f-43fd-8083-ce3f93e136b3}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e29c741e-8f57-48e7-af4f-b12454c4ff20}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc6478af-5838-48fd-b9bc-7d7e30c46851}, !- Handle
  Rendering Color 14,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {280531e9-73fa-471a-b103-18e343a57aac}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d69af11-3221-4f04-9349-d6876c57a916}, !- Handle
  Rendering Color 16,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {691b46c7-8333-44f9-b531-c8901f56f3d7}, !- Handle
  Rendering Color 17,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e890f340-b65d-4149-82b5-c83c8f2d8ee9}, !- Handle
  Rendering Color 18,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebef6f6d-4d3f-49c0-9c34-96d3898674ae}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed252e18-8fc1-43a5-80cb-3b2adfee7a7c}, !- Handle
  Rendering Color 20,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {678011c8-9616-4048-8f17-7c76fd8b54c2}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {330e26bd-9dc5-41de-9b49-dff5ba45fda3}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55eaa960-308f-4d58-b26f-6c7cedfa57db}, !- Handle
  Rendering Color 23,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a78caa36-d1e2-4248-92e1-171754188564}, !- Handle
  Rendering Color 24,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3178b38e-8a4f-4653-9c4f-a34e1ed5c4d2}, !- Handle
  Rendering Color 25,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bc356b8-f036-47a8-9613-da7dedeac42e}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd2da8c5-5f4c-4b4a-9d39-07551fff8512}, !- Handle
  Rendering Color 27,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {65f260a9-0f92-402f-b482-e6793f6efacf}, !- Handle
  Rendering Color 28,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79e3eb98-5a27-41c7-b4d7-dcfcbb58725b}, !- Handle
  Rendering Color 29,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {959a6a13-a977-41a7-a5af-ed2a7cf5f54e}, !- Handle
  Rendering Color 30,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {057dd3c0-916b-400c-9fac-b57a24c62003}, !- Handle
  Rendering Color 31,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {23988337-a6a7-4de7-8b57-dec25a655bed}, !- Handle
  Rendering Color 32,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cba52586-38d4-43d5-8f2a-5665e43dad23}, !- Handle
  Rendering Color 33,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b7d8a04-653a-4fc7-99b7-cb59e253205f}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29aab624-04b9-4416-b8f8-9d98d1ea9c24}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b92034d-ddd4-487c-bc21-264dc5b260d0}, !- Handle
  Rendering Color 36,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e267c9c-2c83-44b0-8a3a-d25c33c6736a}, !- Handle
  Rendering Color 37,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c935c51c-56ea-4973-aba0-61b55e554a96}, !- Handle
  Rendering Color 38,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9dc68bce-8b88-45e4-9075-47e6338afb96}, !- Handle
  Rendering Color 39,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8c7fb46-39fa-49cc-b901-2e97e67985a2}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ece8a65-348b-4e17-bf06-d7beee328432}, !- Handle
  Rendering Color 41,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66027b09-9aaf-42de-8371-750154b8ab25}, !- Handle
  Rendering Color 42,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57996ad1-fbab-4653-b68c-771e6ada9a9f}, !- Handle
  Rendering Color 43,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcb17764-0581-4e0c-89cf-d8e6124d2b3c}, !- Handle
  Rendering Color 44,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9519cc7f-53f7-440e-b771-37ccaa929568}, !- Handle
  Rendering Color 45,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {771f4570-f521-4a2a-9683-32e443594d1e}, !- Handle
  Rendering Color 46,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d20f152d-60da-4abc-b048-9b2938f9978d}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2542b13a-88d0-4d6c-990a-8415ef016dd7}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f16d80dd-c5e5-4f5e-8644-fc507a01a256}, !- Handle
  Rendering Color 49,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d751c6ae-5b43-41fd-bd4e-401db85e3ed5}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85b4c036-95ac-4792-a10c-5231010c5650}, !- Handle
  Rendering Color 51,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6bd36676-21af-4e11-b1c3-ce7db1b6c6b1}, !- Handle
  Rendering Color 52,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea6e2f6a-e180-46b7-9df6-1f501761bbc1}, !- Handle
  Rendering Color 53,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {581d7cc7-fa2e-496f-81c9-c2d969fa52ea}, !- Handle
  Rendering Color 54,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b00ee2e-7041-44c2-aa9c-57ab61426439}, !- Handle
  Rendering Color 55,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62e479b6-23f0-489a-b3d3-ca180a3477ef}, !- Handle
  Rendering Color 56,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {253e658e-59ac-4e19-92b4-6333899751c6}, !- Handle
  Rendering Color 57,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4710d7d2-bfe4-4531-9f01-e4fe8dd21d0c}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b793152e-adc2-4115-b431-b0f7db0363a0}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2658799c-116a-4c8e-b6c5-830d6f3b5164}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ac59eae-75c5-4e77-9691-3ebc18bd3a0a}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a8cc088e-1e77-4b6c-9dbc-d974012bf4a8}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {797bbddd-e08e-4e02-afef-0fd54b253321}, !- Handle
  Rendering Color 63,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d56598f0-e47a-4712-966a-2143b5ce08b1}, !- Handle
  Rendering Color 64,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12a94726-f2d1-4c4d-bc4b-ff4142e984b9}, !- Handle
  Rendering Color 65,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f364064a-47c0-4547-849c-71dfaa7399db}, !- Handle
  Rendering Color 66,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e91418c8-9829-424e-809e-c518d288521f}, !- Handle
  Rendering Color 67,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2c34892-5a4b-400f-9255-ae470e24c370}, !- Handle
  Rendering Color 68,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e740d653-2892-4db4-9981-e202c6a5a377}, !- Handle
  Rendering Color 69,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c600f4b-9856-41b1-8016-9db8222d2c9f}, !- Handle
  Rendering Color 70,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21863ea0-479b-4f9f-9eb4-731f195b0a3a}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f22ed0b-0e1c-4f54-bb69-1247c71d056e}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ddb8433-15fb-4cca-89c5-4fbe9c9612c3}, !- Handle
  Rendering Color 73,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff6d0ffa-e0ca-4b17-a177-f73b59aaec73}, !- Handle
  Rendering Color 74,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3611f5fe-13aa-4801-9ba4-d8abc29fc5d4}, !- Handle
  Rendering Color 75,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9b473dff-bb60-40c2-9400-bdadd7f5a69b}, !- Handle
  Rendering Color 76,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {800a93a0-722e-4096-a142-139b7df2cf00}, !- Handle
  Elec Baseboard Floor 1 Room 154,        !- Name
  {42099fc1-b5fb-4b61-9272-95f8b65438b8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

! Always On Discrete
OS:Schedule:Constant,
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {4d079550-aa6c-4886-a568-87983a8b6033}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {4d079550-aa6c-4886-a568-87983a8b6033}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {67ec16f4-479f-4132-be3b-9535fe04a4a0}, !- Handle
  Elec Baseboard Floor 2 Room 180,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8d344bad-a85a-41c3-9e3f-4ea3723460bc}, !- Handle
  Elec Baseboard 1 Room 164,              !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c204fa4f-78ba-4d30-ae85-d885553ec896}, !- Handle
  Elec Baseboard Floor 2 Room 165,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aa80f683-97cb-4b50-9333-28cf8226fa15}, !- Handle
  Elec Baseboard Floor 4 Room 172,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {57b80491-42bb-4172-9261-4309248530ec}, !- Handle
  Elec Baseboard Floor 3 Room 161,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5411798d-756b-4b45-92fc-5c904b1756dd}, !- Handle
  Elec Baseboard Floor 3 Room 181,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {531677b8-7bb8-44da-83c0-f7d0ccdc268a}, !- Handle
  Elec Baseboard Floor 4 Room 167,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fc179746-27d6-4d41-ab80-04ef635a90da}, !- Handle
  Elec Baseboard 1 Room 169,              !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7d723aa8-2261-4429-8766-9469bca46a02}, !- Handle
  Elec Baseboard Floor 3 Room 166,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7b69852b-9d51-4549-abf4-6365ad4372f9}, !- Handle
  Elec Baseboard Floor 2 Room 160,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c9298e67-a91e-48ff-ab52-53cda9cb104a}, !- Handle
  Elec Baseboard Floor 5 Room 163,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cbf4464f-bd22-4a97-bd23-fb5529c7513c}, !- Handle
  Elec Baseboard Floor 5 Room 173,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2ecb8721-88e3-4b71-ae9a-40ca7fcfa44e}, !- Handle
  Elec Baseboard Floor 3 Room 171,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {57cc0749-6cc2-4439-8697-c2529eb4ffe0}, !- Handle
  Elec Baseboard Floor 1 Room 179,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d22537a0-3fa2-451e-a2ec-0ed63b49e54d}, !- Handle
  Elec Baseboard Floor 5 Room 168,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {67073b1e-a3a4-4390-84e9-2d421e1e0b56}, !- Handle
  Elec Baseboard Floor 2 Room 170,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {abd83b4d-ce27-4135-87e5-19403f54657c}, !- Handle
  Elec Baseboard Floor 4 Room 162,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1b7e0b7b-17bd-4597-856e-9d1282f6ddfa}, !- Handle
  Elec Baseboard Floor 5 Room 183,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {078c7054-1d03-4617-bbdb-25d794835b1e}, !- Handle
  Elec Baseboard Floor 4 Room 197,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2dddd610-4fbe-42f3-ba1b-c2a1ce1042ea}, !- Handle
  Elec Baseboard Floor 5 Room 188,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9afb90bf-93ec-4ce2-817f-54dfe693bec7}, !- Handle
  Elec Baseboard Floor 3 Room 191,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {36fa018b-3fe5-4dab-a2a3-8fa7de2334fe}, !- Handle
  Elec Baseboard Floor 4 Room 192,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {21ddf405-5fa0-4a1f-8ec5-0bcf17a84fc8}, !- Handle
  Elec Baseboard 1 Room 184,              !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {304617c7-5fb3-4828-8dcc-fab2b305ffec}, !- Handle
  Elec Baseboard Floor 5 Room 193,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {66a36f2b-fef5-44ee-9ff1-0584947ad8b8}, !- Handle
  Elec Baseboard Floor 5 Room 198,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6b6f78da-1d31-4393-af09-8f6f2332c8d1}, !- Handle
  Elec Baseboard Floor 4 Room 187,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {305f101a-df20-40fb-96be-453fd1d7a5e8}, !- Handle
  Elec Baseboard Floor 3 Room 196,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e8c67c80-631c-4cd8-9cb3-1c3e43bc0719}, !- Handle
  Elec Baseboard Floor 3 Room 186,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {779220a5-5d06-44e4-bf76-4186700378a2}, !- Handle
  Elec Baseboard Floor 4 Room 182,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dbbc2a20-ef2f-4990-a138-6f5c9080cd7b}, !- Handle
  Elec Baseboard 1 Room 189,              !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {77f467e7-1dbf-4cc7-a568-746a7ca111a3}, !- Handle
  Elec Baseboard Floor 2 Room 190,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5fad74a9-9e50-4790-9519-4619a59ddb09}, !- Handle
  Elec Baseboard Floor 2 Room 195,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d2111be5-3c79-4c07-afc9-71f797e5901d}, !- Handle
  Elec Baseboard 1 Room 194,              !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8b74024e-1c2e-4d91-b38e-d7c940ffecea}, !- Handle
  Elec Baseboard Floor 2 Room 185,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {36192dfe-398c-4798-b455-8643924ede90}, !- Handle
  Elec Baseboard Floor 2 Room 155,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d96e7604-c2ac-4ec0-9b35-679a0f9cc226}, !- Handle
  Elec Baseboard Floor 3 Room 156,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {29415a6b-f5d3-4338-9934-5e751e8dfc65}, !- Handle
  Elec Baseboard Floor 4 Room 157,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {56ee564d-bd83-4539-a50e-cbe02de7154f}, !- Handle
  Elec Baseboard Floor 5 Room 158,        !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {de25b87c-f357-4ce2-825c-64a5d9236253}, !- Handle
  Elec Baseboard 1 Room 159,              !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {ac4dc06a-74da-4866-bf56-a311937a4ba5}, !- Handle
  WaterUse Schedule 120F,                 !- Name
  {ec74c793-ac53-49ce-9cc7-960a7521f7e3}, !- Schedule Type Limits Name
  {77436021-8435-4d8b-8e18-8bf177d96f29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77436021-8435-4d8b-8e18-8bf177d96f29}, !- Handle
  WaterUse Schedule 120F Day,             !- Name
  {ec74c793-ac53-49ce-9cc7-960a7521f7e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0f56cb5-c00b-4e74-ba2a-5ec9ef4ead13}, !- Handle
  WaterUse Sensible Fraction Schedule 20p, !- Name
  {3529bf6d-7624-4d1f-99d4-b8903d974de2}, !- Schedule Type Limits Name
  {cc4fa6a2-c341-4c1f-83e3-05764d8d9525}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc4fa6a2-c341-4c1f-83e3-05764d8d9525}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day, !- Name
  {3529bf6d-7624-4d1f-99d4-b8903d974de2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfd900a7-6fc9-40e8-bf36-783eae9a6919}, !- Handle
  WaterUse Latent Fraction Schedule 5p,   !- Name
  {3529bf6d-7624-4d1f-99d4-b8903d974de2}, !- Schedule Type Limits Name
  {c4c639ca-20bc-42bd-bd89-a457bb8a1e03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4c639ca-20bc-42bd-bd89-a457bb8a1e03}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day, !- Name
  {3529bf6d-7624-4d1f-99d4-b8903d974de2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ec74c793-ac53-49ce-9cc7-960a7521f7e3}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {3529bf6d-7624-4d1f-99d4-b8903d974de2}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:AirLoopHVAC,
  {ac7ee75f-250c-46c4-9ed8-554152b588dc}, !- Handle
  Air Loop HVAC Floor 1 Room 154,         !- Name
  ,                                       !- Controller List Name
  {42099fc1-b5fb-4b61-9272-95f8b65438b8}, !- Availability Schedule
  {32c9586d-8e8f-4aba-ba98-e0928e318d9b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bc42c57a-46c4-4059-9232-87d4f1b83591}, !- Supply Side Inlet Node Name
  {ad8b71b8-ab0c-4339-a6cc-6638f4c6368c}, !- Demand Side Outlet Node Name
  {f0a04ba9-7f6f-4c65-849b-87d6505ef9dd}, !- Demand Side Inlet Node A
  {fa9493fc-875a-428a-b934-3a894d209d93}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bee9d9ea-1676-4e83-a6ec-f3fa5d5a1ede}, !- Demand Mixer Name
  {a15ff9af-8cbe-4b06-90ee-cd3e8a614bc4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b323710d-bfff-41a3-92d6-d0eeaeb8126a}, !- Handle
  Node 46,                                !- Name
  {bc42c57a-46c4-4059-9232-87d4f1b83591}, !- Inlet Port
  {2001c248-84b4-4556-b031-1b8ce81b8e6e}; !- Outlet Port

OS:Node,
  {eb49cb91-0ade-4dd2-8092-4a4900ba47aa}, !- Handle
  Node 47,                                !- Name
  {512950a5-459a-4edd-a1b5-a5f7070f8964}, !- Inlet Port
  {fa9493fc-875a-428a-b934-3a894d209d93}; !- Outlet Port

OS:Connection,
  {bc42c57a-46c4-4059-9232-87d4f1b83591}, !- Handle
  {ac7ee75f-250c-46c4-9ed8-554152b588dc}, !- Source Object
  9,                                      !- Outlet Port
  {b323710d-bfff-41a3-92d6-d0eeaeb8126a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9493fc-875a-428a-b934-3a894d209d93}, !- Handle
  {eb49cb91-0ade-4dd2-8092-4a4900ba47aa}, !- Source Object
  3,                                      !- Outlet Port
  {ac7ee75f-250c-46c4-9ed8-554152b588dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {05be630d-e489-4d19-9a67-6a5a0ff7155d}, !- Handle
  Node 48,                                !- Name
  {f0a04ba9-7f6f-4c65-849b-87d6505ef9dd}, !- Inlet Port
  {5b08beb3-4881-47e3-9461-c4ca5cbba409}; !- Outlet Port

OS:Node,
  {7c123fe2-6621-4736-99c3-1a8ff2da59fd}, !- Handle
  Node 49,                                !- Name
  {4b7cfeec-7d10-4982-aec7-ca3c17ec1559}, !- Inlet Port
  {ad8b71b8-ab0c-4339-a6cc-6638f4c6368c}; !- Outlet Port

OS:Node,
  {9f320f7f-4f02-4f07-8b32-83b37a5d34f4}, !- Handle
  Node 50,                                !- Name
  {f0fdcae1-b5c7-49f5-9428-ae7c4419fc46}, !- Inlet Port
  {5118c012-13ad-4dad-bd9f-4d52af198636}; !- Outlet Port

OS:Connection,
  {f0a04ba9-7f6f-4c65-849b-87d6505ef9dd}, !- Handle
  {ac7ee75f-250c-46c4-9ed8-554152b588dc}, !- Source Object
  11,                                     !- Outlet Port
  {05be630d-e489-4d19-9a67-6a5a0ff7155d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8b71b8-ab0c-4339-a6cc-6638f4c6368c}, !- Handle
  {7c123fe2-6621-4736-99c3-1a8ff2da59fd}, !- Source Object
  3,                                      !- Outlet Port
  {ac7ee75f-250c-46c4-9ed8-554152b588dc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a15ff9af-8cbe-4b06-90ee-cd3e8a614bc4}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5b08beb3-4881-47e3-9461-c4ca5cbba409}, !- Inlet Node Name
  {97c0031d-306f-4429-8c4f-a54501bb49dd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bee9d9ea-1676-4e83-a6ec-f3fa5d5a1ede}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4b7cfeec-7d10-4982-aec7-ca3c17ec1559}, !- Outlet Node Name
  {87d4d7c5-d2cb-4a5e-b08a-ef35d9ba24ca}; !- Inlet Node Name 1

OS:Connection,
  {5b08beb3-4881-47e3-9461-c4ca5cbba409}, !- Handle
  {05be630d-e489-4d19-9a67-6a5a0ff7155d}, !- Source Object
  3,                                      !- Outlet Port
  {a15ff9af-8cbe-4b06-90ee-cd3e8a614bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b7cfeec-7d10-4982-aec7-ca3c17ec1559}, !- Handle
  {bee9d9ea-1676-4e83-a6ec-f3fa5d5a1ede}, !- Source Object
  2,                                      !- Outlet Port
  {7c123fe2-6621-4736-99c3-1a8ff2da59fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a0eb40ee-5004-41e8-8666-98527b30eaa2}, !- Handle
  {ac7ee75f-250c-46c4-9ed8-554152b588dc}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {32c9586d-8e8f-4aba-ba98-e0928e318d9b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Node,
  {b833c36c-78b5-4a2a-a2a5-b895f444e06e}, !- Handle
  Node 51,                                !- Name
  {e0f1b8d6-c606-4fae-a201-37ae6cd0e5e0}, !- Inlet Port
  {87d4d7c5-d2cb-4a5e-b08a-ef35d9ba24ca}; !- Outlet Port

OS:Connection,
  {5118c012-13ad-4dad-bd9f-4d52af198636}, !- Handle
  {9f320f7f-4f02-4f07-8b32-83b37a5d34f4}, !- Source Object
  3,                                      !- Outlet Port
  {1cd45f5d-138c-4ba0-82bb-c4e17904ddac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f1b8d6-c606-4fae-a201-37ae6cd0e5e0}, !- Handle
  {cbc6f541-3dec-4690-a4eb-cfabc478a0f8}, !- Source Object
  2,                                      !- Outlet Port
  {b833c36c-78b5-4a2a-a2a5-b895f444e06e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d4d7c5-d2cb-4a5e-b08a-ef35d9ba24ca}, !- Handle
  {b833c36c-78b5-4a2a-a2a5-b895f444e06e}, !- Source Object
  3,                                      !- Outlet Port
  {bee9d9ea-1676-4e83-a6ec-f3fa5d5a1ede}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba0d9100-a409-4d43-98c3-02a3a307bff6}, !- Handle
  Diffuser,                               !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {3aab55a1-b63c-43d1-bbc5-a76c63d675ad}, !- Air Inlet Node Name
  {f0fdcae1-b5c7-49f5-9428-ae7c4419fc46}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ba38589-d8b6-4902-a5cf-342877a3bf80}, !- Handle
  Node 52,                                !- Name
  {97c0031d-306f-4429-8c4f-a54501bb49dd}, !- Inlet Port
  {3aab55a1-b63c-43d1-bbc5-a76c63d675ad}; !- Outlet Port

OS:Connection,
  {97c0031d-306f-4429-8c4f-a54501bb49dd}, !- Handle
  {a15ff9af-8cbe-4b06-90ee-cd3e8a614bc4}, !- Source Object
  3,                                      !- Outlet Port
  {6ba38589-d8b6-4902-a5cf-342877a3bf80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aab55a1-b63c-43d1-bbc5-a76c63d675ad}, !- Handle
  {6ba38589-d8b6-4902-a5cf-342877a3bf80}, !- Source Object
  3,                                      !- Outlet Port
  {ba0d9100-a409-4d43-98c3-02a3a307bff6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0fdcae1-b5c7-49f5-9428-ae7c4419fc46}, !- Handle
  {ba0d9100-a409-4d43-98c3-02a3a307bff6}, !- Source Object
  4,                                      !- Outlet Port
  {9f320f7f-4f02-4f07-8b32-83b37a5d34f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {fcd9e85f-3d80-44e8-a148-e527b071fe78}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds, !- Name
  {47649cb5-3bbb-4220-8f62-f42b54c7903f}, !- Indoor Air Inlet Node Name
  {b73c856b-bd4f-4fb3-a6d2-78bd833eaa53}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {316e83dd-17d1-4209-ac42-c522f3648d9b}; !- Speed Data List

OS:Curve:Quadratic,
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {316e83dd-17d1-4209-ac42-c522f3648d9b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List, !- Name
  {0d70cfc2-a5dd-45a0-b100-1c18a4ed37e6}, !- Model Object 1
  {45e552fe-cb76-4918-9745-531b06fbe8c1}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {0d70cfc2-a5dd-45a0-b100-1c18a4ed37e6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f77d3200-32bf-46c2-8e0b-89172b738b88}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 1, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {49871985-bb2b-4c14-ac95-e8d364c862b4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b23f2f77-ae9c-4294-a7a5-c9e9fe70de8f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 1, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {55535927-7ef2-4bf4-ad8b-e2d8e2f192fc}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {45e552fe-cb76-4918-9745-531b06fbe8c1}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c8a87fd-9071-4ef2-a2e2-5cc64fa3b8cb}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 1, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {99efdffd-feab-4897-a612-69c39c9feaae}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eeeaefba-454a-4f2b-8b87-ae6b8c1f6cba}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 1, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {fc9fe3b4-679f-4d3f-b024-c6174b445d2c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {3c4effe9-d02f-484c-965b-da5ed2445b26}, ! Handle
  Var Spd Fan,                            ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  30,                                     ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {9d76164b-7985-4e4d-b129-3ae95847eb43}, ! Air Inlet Node Name
  {512950a5-459a-4edd-a1b5-a5f7070f8964}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {c4ac0957-ef3a-48e9-bed1-0b1d53cd0808}, !- Handle
  Node 53,                                !- Name
  {b73c856b-bd4f-4fb3-a6d2-78bd833eaa53}, !- Inlet Port
  {9d76164b-7985-4e4d-b129-3ae95847eb43}; !- Outlet Port

OS:Connection,
  {b73c856b-bd4f-4fb3-a6d2-78bd833eaa53}, !- Handle
  {fcd9e85f-3d80-44e8-a148-e527b071fe78}, !- Source Object
  3,                                      !- Outlet Port
  {c4ac0957-ef3a-48e9-bed1-0b1d53cd0808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d76164b-7985-4e4d-b129-3ae95847eb43}, !- Handle
  {c4ac0957-ef3a-48e9-bed1-0b1d53cd0808}, !- Source Object
  3,                                      !- Outlet Port
  {3c4effe9-d02f-484c-965b-da5ed2445b26}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {512950a5-459a-4edd-a1b5-a5f7070f8964}, !- Handle
  {3c4effe9-d02f-484c-965b-da5ed2445b26}, !- Source Object
  17,                                     !- Outlet Port
  {eb49cb91-0ade-4dd2-8092-4a4900ba47aa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b6fcfa2e-094c-4736-9c1d-79b784e9fe72}, !- Handle
  Air Loop HVAC Floor 2 Room 155,         !- Name
  ,                                       !- Controller List Name
  {52d15aba-8efd-4dfb-8485-29edc9c2eaad}, !- Availability Schedule
  {7f203fad-b1b5-4104-955b-2bd01a390002}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {62ab7e07-d84d-46a0-a6ee-15b0f8711b84}, !- Supply Side Inlet Node Name
  {5b2319e7-09ed-434c-accd-db7a4f93e7db}, !- Demand Side Outlet Node Name
  {7ba99084-ff7b-4b4b-adc4-72a550044070}, !- Demand Side Inlet Node A
  {186fab35-6333-4be3-ab25-ea84c3ba3af5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4bc03a95-ecfe-44b6-b259-af669d984b4f}, !- Demand Mixer Name
  {99ff1271-8a92-4c2c-9f98-149cca62f870}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {5698535d-b860-4fd5-9d9a-ad53c83ef2b4}, !- Handle
  {b6fcfa2e-094c-4736-9c1d-79b784e9fe72}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {52d15aba-8efd-4dfb-8485-29edc9c2eaad}, !- Handle
  Always On Discrete 1,                   !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {7f203fad-b1b5-4104-955b-2bd01a390002}, !- Handle
  Air Loop HVAC 2 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {7e59617b-95e7-492f-989e-c25b6ccb6920}, !- Handle
  Node 54,                                !- Name
  {62ab7e07-d84d-46a0-a6ee-15b0f8711b84}, !- Inlet Port
  {c4a570db-4267-4a01-8f9b-6e1d2500ed67}; !- Outlet Port

OS:Node,
  {43c14ef7-b50b-402c-959b-cc690ac1a0d3}, !- Handle
  Node 55,                                !- Name
  {31165992-a37c-4be1-b1c9-889d14c1cea4}, !- Inlet Port
  {186fab35-6333-4be3-ab25-ea84c3ba3af5}; !- Outlet Port

OS:Connection,
  {62ab7e07-d84d-46a0-a6ee-15b0f8711b84}, !- Handle
  {b6fcfa2e-094c-4736-9c1d-79b784e9fe72}, !- Source Object
  9,                                      !- Outlet Port
  {7e59617b-95e7-492f-989e-c25b6ccb6920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186fab35-6333-4be3-ab25-ea84c3ba3af5}, !- Handle
  {43c14ef7-b50b-402c-959b-cc690ac1a0d3}, !- Source Object
  3,                                      !- Outlet Port
  {b6fcfa2e-094c-4736-9c1d-79b784e9fe72}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4a89599c-b195-44a4-b84d-c48b48d003d9}, !- Handle
  Node 56,                                !- Name
  {7ba99084-ff7b-4b4b-adc4-72a550044070}, !- Inlet Port
  {9748c6f8-9451-4d36-8ebd-aca124d0e52d}; !- Outlet Port

OS:Node,
  {b7285508-23ee-4d0c-83aa-d8b4f011d050}, !- Handle
  Node 57,                                !- Name
  {405f15c4-5948-49f2-a034-040485e6cfea}, !- Inlet Port
  {5b2319e7-09ed-434c-accd-db7a4f93e7db}; !- Outlet Port

OS:Node,
  {be9a19c2-f40c-468d-9a8a-e1838e6e6bef}, !- Handle
  Node 58,                                !- Name
  {fc9a6287-64b3-4533-8269-405470092b06}, !- Inlet Port
  {a58f7edf-7972-4207-86d6-1868eb1d5f8b}; !- Outlet Port

OS:Connection,
  {7ba99084-ff7b-4b4b-adc4-72a550044070}, !- Handle
  {b6fcfa2e-094c-4736-9c1d-79b784e9fe72}, !- Source Object
  11,                                     !- Outlet Port
  {4a89599c-b195-44a4-b84d-c48b48d003d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2319e7-09ed-434c-accd-db7a4f93e7db}, !- Handle
  {b7285508-23ee-4d0c-83aa-d8b4f011d050}, !- Source Object
  3,                                      !- Outlet Port
  {b6fcfa2e-094c-4736-9c1d-79b784e9fe72}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {99ff1271-8a92-4c2c-9f98-149cca62f870}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {9748c6f8-9451-4d36-8ebd-aca124d0e52d}, !- Inlet Node Name
  {c5e0c6f1-b01f-40d1-9dbf-fb3465a307ac}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4bc03a95-ecfe-44b6-b259-af669d984b4f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {405f15c4-5948-49f2-a034-040485e6cfea}, !- Outlet Node Name
  {894157d9-5f41-4279-b8d8-cb15f7e4bee0}; !- Inlet Node Name 1

OS:Connection,
  {9748c6f8-9451-4d36-8ebd-aca124d0e52d}, !- Handle
  {4a89599c-b195-44a4-b84d-c48b48d003d9}, !- Source Object
  3,                                      !- Outlet Port
  {99ff1271-8a92-4c2c-9f98-149cca62f870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405f15c4-5948-49f2-a034-040485e6cfea}, !- Handle
  {4bc03a95-ecfe-44b6-b259-af669d984b4f}, !- Source Object
  2,                                      !- Outlet Port
  {b7285508-23ee-4d0c-83aa-d8b4f011d050}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {f74ddc2f-9e78-48e5-8474-c686db22d213}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 1, !- Name
  {fbd69b61-fb08-40e5-b561-aadc7d0d590e}, !- Indoor Air Inlet Node Name
  {9eef7767-9dec-40ca-bedd-ea96751e48ff}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {12c4d485-f291-4f68-8940-0c85fe2a2e8b}; !- Speed Data List

OS:ModelObjectList,
  {12c4d485-f291-4f68-8940-0c85fe2a2e8b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 1, !- Name
  {d7646faa-6714-4b1c-8a37-38c3902ebadd}, !- Model Object 1
  {16b65ef1-a7a1-43df-8662-73dd808677ea}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {d7646faa-6714-4b1c-8a37-38c3902ebadd}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 1, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {ada60bc8-521d-4286-a5c2-e1a61f1708d6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 2, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1b772d80-824a-44e8-a3cd-035b07809823}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {29196492-9082-4d9a-9a98-07a539e6b1bf}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 2, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ae7f8c2c-ada4-4093-a2ff-665fadb724be}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {16b65ef1-a7a1-43df-8662-73dd808677ea}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 1, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {80146b18-9698-4636-85cb-fc9238e4dff2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 2, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4ab257d3-8f32-4409-a63f-08fc9c14f88e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47f01ffd-818a-4b65-87f0-6eec65fa1f34}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 2, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {abe633a1-143d-4567-bedf-7414ee391cd4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {5c1322b9-6d98-4c9f-9c68-031b644820ec}, ! Handle
  Var Spd Fan 1,                          ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {a214ca1b-425b-4cf2-8cf2-32a931502998}, ! Air Inlet Node Name
  {31165992-a37c-4be1-b1c9-889d14c1cea4}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {a61ba3c7-9beb-40d3-8ef5-cf54245be43a}, !- Handle
  Node 59,                                !- Name
  {9eef7767-9dec-40ca-bedd-ea96751e48ff}, !- Inlet Port
  {a214ca1b-425b-4cf2-8cf2-32a931502998}; !- Outlet Port

OS:Connection,
  {9eef7767-9dec-40ca-bedd-ea96751e48ff}, !- Handle
  {f74ddc2f-9e78-48e5-8474-c686db22d213}, !- Source Object
  3,                                      !- Outlet Port
  {a61ba3c7-9beb-40d3-8ef5-cf54245be43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a214ca1b-425b-4cf2-8cf2-32a931502998}, !- Handle
  {a61ba3c7-9beb-40d3-8ef5-cf54245be43a}, !- Source Object
  3,                                      !- Outlet Port
  {5c1322b9-6d98-4c9f-9c68-031b644820ec}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {31165992-a37c-4be1-b1c9-889d14c1cea4}, !- Handle
  {5c1322b9-6d98-4c9f-9c68-031b644820ec}, !- Source Object
  17,                                     !- Outlet Port
  {43c14ef7-b50b-402c-959b-cc690ac1a0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ff9aa2b-e864-46b3-b5d7-cdde62d9b0d6}, !- Handle
  Diffuser 1,                             !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {88809d95-68ab-4b2e-9d72-dc6cd7d09343}, !- Air Inlet Node Name
  {fc9a6287-64b3-4533-8269-405470092b06}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d4847a49-c417-467e-9d0b-136a1a8802b2}, !- Handle
  Node 60,                                !- Name
  {c5e0c6f1-b01f-40d1-9dbf-fb3465a307ac}, !- Inlet Port
  {88809d95-68ab-4b2e-9d72-dc6cd7d09343}; !- Outlet Port

OS:Connection,
  {c5e0c6f1-b01f-40d1-9dbf-fb3465a307ac}, !- Handle
  {99ff1271-8a92-4c2c-9f98-149cca62f870}, !- Source Object
  3,                                      !- Outlet Port
  {d4847a49-c417-467e-9d0b-136a1a8802b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88809d95-68ab-4b2e-9d72-dc6cd7d09343}, !- Handle
  {d4847a49-c417-467e-9d0b-136a1a8802b2}, !- Source Object
  3,                                      !- Outlet Port
  {4ff9aa2b-e864-46b3-b5d7-cdde62d9b0d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc9a6287-64b3-4533-8269-405470092b06}, !- Handle
  {4ff9aa2b-e864-46b3-b5d7-cdde62d9b0d6}, !- Source Object
  4,                                      !- Outlet Port
  {be9a19c2-f40c-468d-9a8a-e1838e6e6bef}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {eda7447c-38fa-4fd2-a184-dc8a1606f9a1}, !- Handle
  Setpoint Manager Single Zone Cooling,   !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {3db9fed7-5e23-4198-8a66-92116a585322}, !- Control Zone Name
  {eb49cb91-0ade-4dd2-8092-4a4900ba47aa}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Cooling,
  {3104504b-87ba-4f0f-9947-ee4324baacef}, !- Handle
  Setpoint Manager Single Zone Cooling 1, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {43c14ef7-b50b-402c-959b-cc690ac1a0d3}; !- Setpoint Node or NodeList Name

OS:Node,
  {b639f0a4-1028-4286-9a71-240d3e8423d3}, !- Handle
  Node 61,                                !- Name
  {dd5503a4-12f6-4ea6-aea1-4263a7a269d3}, !- Inlet Port
  {894157d9-5f41-4279-b8d8-cb15f7e4bee0}; !- Outlet Port

OS:Connection,
  {a58f7edf-7972-4207-86d6-1868eb1d5f8b}, !- Handle
  {be9a19c2-f40c-468d-9a8a-e1838e6e6bef}, !- Source Object
  3,                                      !- Outlet Port
  {d22ff113-2d83-496d-b5aa-5f420e96fce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd5503a4-12f6-4ea6-aea1-4263a7a269d3}, !- Handle
  {6752d885-ccab-4be1-b0a2-a86b5f485977}, !- Source Object
  2,                                      !- Outlet Port
  {b639f0a4-1028-4286-9a71-240d3e8423d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {894157d9-5f41-4279-b8d8-cb15f7e4bee0}, !- Handle
  {b639f0a4-1028-4286-9a71-240d3e8423d3}, !- Source Object
  3,                                      !- Outlet Port
  {4bc03a95-ecfe-44b6-b259-af669d984b4f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {77345efb-d849-4ee3-8542-f014defa3bf9}, !- Handle
  Air Loop HVAC Floor 3 Room 156,         !- Name
  ,                                       !- Controller List Name
  {ae38aa5e-440b-4651-9747-7d8a0e90f96e}, !- Availability Schedule
  {acc65c83-ff29-4ac1-be1c-31693ed1ff21}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6e57a11a-fa97-48ed-8b40-5442e2e3b7ad}, !- Supply Side Inlet Node Name
  {7b8685c0-1081-4ea3-8202-d2b1c9c9d3b0}, !- Demand Side Outlet Node Name
  {b53215a9-34f0-4b6f-b15f-2ccf084b5fcc}, !- Demand Side Inlet Node A
  {f236c97b-8f4b-4f70-98d4-bd611f1675aa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f38f63d1-7ac0-4e42-bfcd-b71201f7c9d8}, !- Demand Mixer Name
  {711c6c04-70c0-43ef-83d7-f1fc379ce6ba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {05544188-d917-48c7-a810-ae2ab539afa0}, !- Handle
  {77345efb-d849-4ee3-8542-f014defa3bf9}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {ae38aa5e-440b-4651-9747-7d8a0e90f96e}, !- Handle
  Always On Discrete 2,                   !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {acc65c83-ff29-4ac1-be1c-31693ed1ff21}, !- Handle
  Air Loop HVAC 3 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {4c48a4a9-96ba-437a-8875-4554621e8891}, !- Handle
  Node 62,                                !- Name
  {6e57a11a-fa97-48ed-8b40-5442e2e3b7ad}, !- Inlet Port
  {4db3a5d3-5893-4a11-86f0-109cb2c148e0}; !- Outlet Port

OS:Node,
  {0e363c6a-6d14-465f-938b-d8add55719b8}, !- Handle
  Node 63,                                !- Name
  {3fe67e41-e126-4f0b-90fc-e20bfcfd159c}, !- Inlet Port
  {f236c97b-8f4b-4f70-98d4-bd611f1675aa}; !- Outlet Port

OS:Connection,
  {6e57a11a-fa97-48ed-8b40-5442e2e3b7ad}, !- Handle
  {77345efb-d849-4ee3-8542-f014defa3bf9}, !- Source Object
  9,                                      !- Outlet Port
  {4c48a4a9-96ba-437a-8875-4554621e8891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f236c97b-8f4b-4f70-98d4-bd611f1675aa}, !- Handle
  {0e363c6a-6d14-465f-938b-d8add55719b8}, !- Source Object
  3,                                      !- Outlet Port
  {77345efb-d849-4ee3-8542-f014defa3bf9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5493ca6a-3175-420d-9471-33f7b7e3fbe1}, !- Handle
  Node 64,                                !- Name
  {b53215a9-34f0-4b6f-b15f-2ccf084b5fcc}, !- Inlet Port
  {e8719ea7-496d-4651-9f1b-e87779a15425}; !- Outlet Port

OS:Node,
  {8d4eb1b5-99e1-4129-b0b8-f8d69d9ea093}, !- Handle
  Node 65,                                !- Name
  {a736a9c8-25e2-4121-9a79-145ed5f61893}, !- Inlet Port
  {7b8685c0-1081-4ea3-8202-d2b1c9c9d3b0}; !- Outlet Port

OS:Node,
  {ded20a38-5bd6-46fc-8315-aee994d69745}, !- Handle
  Node 66,                                !- Name
  {7e87f3cd-505a-4389-9d0f-b1bc2da588ac}, !- Inlet Port
  {3b826ce5-ede2-4dbe-bc62-dda298e63c9f}; !- Outlet Port

OS:Connection,
  {b53215a9-34f0-4b6f-b15f-2ccf084b5fcc}, !- Handle
  {77345efb-d849-4ee3-8542-f014defa3bf9}, !- Source Object
  11,                                     !- Outlet Port
  {5493ca6a-3175-420d-9471-33f7b7e3fbe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b8685c0-1081-4ea3-8202-d2b1c9c9d3b0}, !- Handle
  {8d4eb1b5-99e1-4129-b0b8-f8d69d9ea093}, !- Source Object
  3,                                      !- Outlet Port
  {77345efb-d849-4ee3-8542-f014defa3bf9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {711c6c04-70c0-43ef-83d7-f1fc379ce6ba}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e8719ea7-496d-4651-9f1b-e87779a15425}, !- Inlet Node Name
  {44a5c28c-8189-4ad5-bec3-49983ced9b27}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f38f63d1-7ac0-4e42-bfcd-b71201f7c9d8}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {a736a9c8-25e2-4121-9a79-145ed5f61893}, !- Outlet Node Name
  {1623b531-6e57-4dda-bcd7-5f6b639d56de}; !- Inlet Node Name 1

OS:Connection,
  {e8719ea7-496d-4651-9f1b-e87779a15425}, !- Handle
  {5493ca6a-3175-420d-9471-33f7b7e3fbe1}, !- Source Object
  3,                                      !- Outlet Port
  {711c6c04-70c0-43ef-83d7-f1fc379ce6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a736a9c8-25e2-4121-9a79-145ed5f61893}, !- Handle
  {f38f63d1-7ac0-4e42-bfcd-b71201f7c9d8}, !- Source Object
  2,                                      !- Outlet Port
  {8d4eb1b5-99e1-4129-b0b8-f8d69d9ea093}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {ccba0b24-c310-45bb-930f-75e059a56f88}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 2, !- Name
  {4bb1689b-f7fa-43b0-ba77-53f6ec8447c0}, !- Indoor Air Inlet Node Name
  {8edf5b8a-c972-4593-a02c-e5c54dff3aca}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {727cde2b-ed43-4a76-acba-0a27bff8b998}; !- Speed Data List

OS:ModelObjectList,
  {727cde2b-ed43-4a76-acba-0a27bff8b998}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 2, !- Name
  {8882f725-989d-49db-be03-6108e9716381}, !- Model Object 1
  {dac7898c-3f17-4887-bf72-fae55b91e463}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {8882f725-989d-49db-be03-6108e9716381}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 2, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {6bc0dbaf-57d8-4734-a0bd-ebe78cfc87a8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 3, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {74f2ebd5-9d4e-4884-9a18-dcc93b4b9954}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d690313f-ae9e-4dc1-9e9c-08eb3d1dfe97}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 3, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {19b915c7-b2f0-4611-b832-312c1fd2aa7f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {dac7898c-3f17-4887-bf72-fae55b91e463}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 2, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {6078e760-f887-4c00-801f-6c71d9b9383c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 3, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f8b5c7fb-fd60-481a-8bac-4a7e85e82426}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d651a2e6-bdee-48ff-b47b-f086cfacd828}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 3, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {60d46c74-9cc5-464e-b4af-06bec80f051e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {274359cc-9444-4cc4-b7fd-ae0be09459e2}, ! Handle
  Var Spd Fan 2,                          ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {95cb78aa-bf62-4ccf-aaa4-ac33a699c686}, ! Air Inlet Node Name
  {3fe67e41-e126-4f0b-90fc-e20bfcfd159c}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {f35c160f-9ced-47ce-bfa6-fe07672701be}, !- Handle
  Node 67,                                !- Name
  {8edf5b8a-c972-4593-a02c-e5c54dff3aca}, !- Inlet Port
  {95cb78aa-bf62-4ccf-aaa4-ac33a699c686}; !- Outlet Port

OS:Connection,
  {8edf5b8a-c972-4593-a02c-e5c54dff3aca}, !- Handle
  {ccba0b24-c310-45bb-930f-75e059a56f88}, !- Source Object
  3,                                      !- Outlet Port
  {f35c160f-9ced-47ce-bfa6-fe07672701be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95cb78aa-bf62-4ccf-aaa4-ac33a699c686}, !- Handle
  {f35c160f-9ced-47ce-bfa6-fe07672701be}, !- Source Object
  3,                                      !- Outlet Port
  {274359cc-9444-4cc4-b7fd-ae0be09459e2}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3fe67e41-e126-4f0b-90fc-e20bfcfd159c}, !- Handle
  {274359cc-9444-4cc4-b7fd-ae0be09459e2}, !- Source Object
  17,                                     !- Outlet Port
  {0e363c6a-6d14-465f-938b-d8add55719b8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {1fadee57-48f3-41eb-b5a6-b40b35085917}, !- Handle
  Setpoint Manager Single Zone Cooling 2, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {349fdb12-87de-4dc0-b5bf-09d1210d7d95}, !- Control Zone Name
  {0e363c6a-6d14-465f-938b-d8add55719b8}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be89ed46-d066-4936-9549-98633c700356}, !- Handle
  Diffuser 2,                             !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {dfec0bda-616b-4893-9a48-996f7f286380}, !- Air Inlet Node Name
  {7e87f3cd-505a-4389-9d0f-b1bc2da588ac}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bed56fdf-df80-49a9-aa9f-77258a0079cf}, !- Handle
  Node 68,                                !- Name
  {44a5c28c-8189-4ad5-bec3-49983ced9b27}, !- Inlet Port
  {dfec0bda-616b-4893-9a48-996f7f286380}; !- Outlet Port

OS:Connection,
  {44a5c28c-8189-4ad5-bec3-49983ced9b27}, !- Handle
  {711c6c04-70c0-43ef-83d7-f1fc379ce6ba}, !- Source Object
  3,                                      !- Outlet Port
  {bed56fdf-df80-49a9-aa9f-77258a0079cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfec0bda-616b-4893-9a48-996f7f286380}, !- Handle
  {bed56fdf-df80-49a9-aa9f-77258a0079cf}, !- Source Object
  3,                                      !- Outlet Port
  {be89ed46-d066-4936-9549-98633c700356}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e87f3cd-505a-4389-9d0f-b1bc2da588ac}, !- Handle
  {be89ed46-d066-4936-9549-98633c700356}, !- Source Object
  4,                                      !- Outlet Port
  {ded20a38-5bd6-46fc-8315-aee994d69745}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89f38a1a-c35a-4ba4-ab6c-da4fccd4469f}, !- Handle
  Node 69,                                !- Name
  {f3fc8a5a-e448-4a3b-9e62-0fc4e832f2b6}, !- Inlet Port
  {1623b531-6e57-4dda-bcd7-5f6b639d56de}; !- Outlet Port

OS:Connection,
  {3b826ce5-ede2-4dbe-bc62-dda298e63c9f}, !- Handle
  {ded20a38-5bd6-46fc-8315-aee994d69745}, !- Source Object
  3,                                      !- Outlet Port
  {a77d4318-89ac-41c6-81e6-f68cb007e7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3fc8a5a-e448-4a3b-9e62-0fc4e832f2b6}, !- Handle
  {a2e6047f-f0d1-4575-9fd9-22a7aa474640}, !- Source Object
  2,                                      !- Outlet Port
  {89f38a1a-c35a-4ba4-ab6c-da4fccd4469f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1623b531-6e57-4dda-bcd7-5f6b639d56de}, !- Handle
  {89f38a1a-c35a-4ba4-ab6c-da4fccd4469f}, !- Source Object
  3,                                      !- Outlet Port
  {f38f63d1-7ac0-4e42-bfcd-b71201f7c9d8}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {708a216d-909e-479c-9876-6bda8bd27b72}, !- Handle
  Air Loop HVAC Floor 4 Room 157,         !- Name
  ,                                       !- Controller List Name
  {2505cc11-c66f-48a3-8f95-d66876f550ad}, !- Availability Schedule
  {cf76318a-1fce-4f0b-b3d8-4aaa3cf7a3f9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {77521f92-faec-4023-b52e-9122b7f4e495}, !- Supply Side Inlet Node Name
  {d057488b-f094-4474-9b06-fd1a438cc090}, !- Demand Side Outlet Node Name
  {848c0e1b-b4b3-4267-9007-3276e7cbd6f3}, !- Demand Side Inlet Node A
  {60e1d4d1-8968-49ce-8748-e6c4904b5ad9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {97631781-f551-40f2-8815-fa71ee6c8fd4}, !- Demand Mixer Name
  {f1a8bd19-2278-498f-9c02-491fae5196f1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {6da705a5-dfd2-4a23-b952-9625a53860da}, !- Handle
  {708a216d-909e-479c-9876-6bda8bd27b72}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {2505cc11-c66f-48a3-8f95-d66876f550ad}, !- Handle
  Always On Discrete 3,                   !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {cf76318a-1fce-4f0b-b3d8-4aaa3cf7a3f9}, !- Handle
  Air Loop HVAC 4 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {efcc2a1a-3cb7-4662-acfc-89e9f24a6a60}, !- Handle
  Node 70,                                !- Name
  {77521f92-faec-4023-b52e-9122b7f4e495}, !- Inlet Port
  {df4bc2b9-2c55-4745-9cad-8fe12a265af4}; !- Outlet Port

OS:Node,
  {f445374b-a2b8-4d3c-a34a-2c6bdc8933b0}, !- Handle
  Node 71,                                !- Name
  {f55492ca-4a88-45b9-97c1-6855fe505930}, !- Inlet Port
  {60e1d4d1-8968-49ce-8748-e6c4904b5ad9}; !- Outlet Port

OS:Connection,
  {77521f92-faec-4023-b52e-9122b7f4e495}, !- Handle
  {708a216d-909e-479c-9876-6bda8bd27b72}, !- Source Object
  9,                                      !- Outlet Port
  {efcc2a1a-3cb7-4662-acfc-89e9f24a6a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e1d4d1-8968-49ce-8748-e6c4904b5ad9}, !- Handle
  {f445374b-a2b8-4d3c-a34a-2c6bdc8933b0}, !- Source Object
  3,                                      !- Outlet Port
  {708a216d-909e-479c-9876-6bda8bd27b72}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {00a7c6ab-28dd-4d67-b6a7-fd4279e71d57}, !- Handle
  Node 72,                                !- Name
  {848c0e1b-b4b3-4267-9007-3276e7cbd6f3}, !- Inlet Port
  {c376c37b-7093-4056-846f-de3390203b04}; !- Outlet Port

OS:Node,
  {173e5384-63d5-479a-8e8b-15b1e5713226}, !- Handle
  Node 73,                                !- Name
  {d46c1c25-80a4-4a56-a120-c9a712ca509e}, !- Inlet Port
  {d057488b-f094-4474-9b06-fd1a438cc090}; !- Outlet Port

OS:Node,
  {06980561-8d0a-4c07-8c18-4457c64cc338}, !- Handle
  Node 74,                                !- Name
  {171daacc-f26f-44f0-b2e7-29ad4726f94c}, !- Inlet Port
  {ab73fe29-5249-4e49-82e2-ca5fb259dd89}; !- Outlet Port

OS:Connection,
  {848c0e1b-b4b3-4267-9007-3276e7cbd6f3}, !- Handle
  {708a216d-909e-479c-9876-6bda8bd27b72}, !- Source Object
  11,                                     !- Outlet Port
  {00a7c6ab-28dd-4d67-b6a7-fd4279e71d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d057488b-f094-4474-9b06-fd1a438cc090}, !- Handle
  {173e5384-63d5-479a-8e8b-15b1e5713226}, !- Source Object
  3,                                      !- Outlet Port
  {708a216d-909e-479c-9876-6bda8bd27b72}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f1a8bd19-2278-498f-9c02-491fae5196f1}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {c376c37b-7093-4056-846f-de3390203b04}, !- Inlet Node Name
  {3b1b7781-73cb-49d4-93ad-c636f32f87a4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {97631781-f551-40f2-8815-fa71ee6c8fd4}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d46c1c25-80a4-4a56-a120-c9a712ca509e}, !- Outlet Node Name
  {d181a6b2-3387-432f-861e-0dd6d60d2597}; !- Inlet Node Name 1

OS:Connection,
  {c376c37b-7093-4056-846f-de3390203b04}, !- Handle
  {00a7c6ab-28dd-4d67-b6a7-fd4279e71d57}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8bd19-2278-498f-9c02-491fae5196f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d46c1c25-80a4-4a56-a120-c9a712ca509e}, !- Handle
  {97631781-f551-40f2-8815-fa71ee6c8fd4}, !- Source Object
  2,                                      !- Outlet Port
  {173e5384-63d5-479a-8e8b-15b1e5713226}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {624c7abf-e336-42bf-a240-a645760dfa29}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 3, !- Name
  {f02deefb-cb80-4cbb-86c6-901f5091b016}, !- Indoor Air Inlet Node Name
  {b8a1e912-29e4-4b8e-bd57-c4a3ffd5cd05}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {1f9b7464-5094-4c68-8387-f4ced6f2b424}; !- Speed Data List

OS:ModelObjectList,
  {1f9b7464-5094-4c68-8387-f4ced6f2b424}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 3, !- Name
  {595b09ad-633b-46fb-8ea9-7dd89fdeefd8}, !- Model Object 1
  {26cb33e1-df82-44b5-a90b-204be427ffdc}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {595b09ad-633b-46fb-8ea9-7dd89fdeefd8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 3, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
