  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {8a25028d-003b-4aee-8550-d2fcc33f05ce}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 4, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {70a17fe4-4fda-4cae-ab8f-65c989b4024f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {81a42523-c3c1-4bd7-aa39-8a299a6860a5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 4, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {17f27072-f60d-4cb0-8268-08b8005e0bb4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {26cb33e1-df82-44b5-a90b-204be427ffdc}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 3, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {5a318f8f-b0e2-4cfe-9600-fc3c6d8a5d30}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 4, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d8fdc709-b634-4863-bf51-97da7c630f4d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9e86d79-445d-4c00-9300-db7b38c30a46}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 4, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {8488ffe8-77d5-4eb8-bc74-c47de2c0737e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {8ad4525b-9f2b-455c-b99e-c78264b29ed8}, ! Handle
  Var Spd Fan 3,                          ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {d901aaa6-a364-480c-a369-f371e4ff14ad}, ! Air Inlet Node Name
  {f55492ca-4a88-45b9-97c1-6855fe505930}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {df42e970-62c8-4141-9c24-5a40ca4013f4}, !- Handle
  Node 75,                                !- Name
  {b8a1e912-29e4-4b8e-bd57-c4a3ffd5cd05}, !- Inlet Port
  {d901aaa6-a364-480c-a369-f371e4ff14ad}; !- Outlet Port

OS:Connection,
  {b8a1e912-29e4-4b8e-bd57-c4a3ffd5cd05}, !- Handle
  {624c7abf-e336-42bf-a240-a645760dfa29}, !- Source Object
  3,                                      !- Outlet Port
  {df42e970-62c8-4141-9c24-5a40ca4013f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d901aaa6-a364-480c-a369-f371e4ff14ad}, !- Handle
  {df42e970-62c8-4141-9c24-5a40ca4013f4}, !- Source Object
  3,                                      !- Outlet Port
  {8ad4525b-9f2b-455c-b99e-c78264b29ed8}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {f55492ca-4a88-45b9-97c1-6855fe505930}, !- Handle
  {8ad4525b-9f2b-455c-b99e-c78264b29ed8}, !- Source Object
  17,                                     !- Outlet Port
  {f445374b-a2b8-4d3c-a34a-2c6bdc8933b0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {6cb4b013-3e77-4dd5-9626-a778272dcb5d}, !- Handle
  Setpoint Manager Single Zone Cooling 3, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {2164b75a-72d7-4e0a-a6d3-2a39d651b16c}, !- Control Zone Name
  {f445374b-a2b8-4d3c-a34a-2c6bdc8933b0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6930f6d-c3b6-43e2-bb56-cd0a06a68350}, !- Handle
  Diffuser 3,                             !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {2a34347e-fc8d-4b2e-895a-0bedd971e673}, !- Air Inlet Node Name
  {171daacc-f26f-44f0-b2e7-29ad4726f94c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1aefa958-847c-4588-bbe4-e30f30f772ec}, !- Handle
  Node 76,                                !- Name
  {3b1b7781-73cb-49d4-93ad-c636f32f87a4}, !- Inlet Port
  {2a34347e-fc8d-4b2e-895a-0bedd971e673}; !- Outlet Port

OS:Connection,
  {3b1b7781-73cb-49d4-93ad-c636f32f87a4}, !- Handle
  {f1a8bd19-2278-498f-9c02-491fae5196f1}, !- Source Object
  3,                                      !- Outlet Port
  {1aefa958-847c-4588-bbe4-e30f30f772ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a34347e-fc8d-4b2e-895a-0bedd971e673}, !- Handle
  {1aefa958-847c-4588-bbe4-e30f30f772ec}, !- Source Object
  3,                                      !- Outlet Port
  {a6930f6d-c3b6-43e2-bb56-cd0a06a68350}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {171daacc-f26f-44f0-b2e7-29ad4726f94c}, !- Handle
  {a6930f6d-c3b6-43e2-bb56-cd0a06a68350}, !- Source Object
  4,                                      !- Outlet Port
  {06980561-8d0a-4c07-8c18-4457c64cc338}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77c18085-07a3-4512-8fbd-be271553f89e}, !- Handle
  Node 77,                                !- Name
  {283997f7-d559-48b6-96c8-4da73e70a4b1}, !- Inlet Port
  {d181a6b2-3387-432f-861e-0dd6d60d2597}; !- Outlet Port

OS:Connection,
  {ab73fe29-5249-4e49-82e2-ca5fb259dd89}, !- Handle
  {06980561-8d0a-4c07-8c18-4457c64cc338}, !- Source Object
  3,                                      !- Outlet Port
  {37d3b986-5ef8-4001-a593-22e611b40323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283997f7-d559-48b6-96c8-4da73e70a4b1}, !- Handle
  {509c6620-90e3-467e-aa74-00196b6853e0}, !- Source Object
  2,                                      !- Outlet Port
  {77c18085-07a3-4512-8fbd-be271553f89e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d181a6b2-3387-432f-861e-0dd6d60d2597}, !- Handle
  {77c18085-07a3-4512-8fbd-be271553f89e}, !- Source Object
  3,                                      !- Outlet Port
  {97631781-f551-40f2-8815-fa71ee6c8fd4}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a0f5e900-5863-430b-a578-97cc6e084afd}, !- Handle
  Air Loop HVAC Floor 5 Room 158,         !- Name
  ,                                       !- Controller List Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  {41c6911b-eb81-4b50-ba92-d4eec49ea13e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d5d0b49e-73ef-4ac8-a9af-62ccdc097406}, !- Supply Side Inlet Node Name
  {6d9ec28a-652a-4673-b1af-cf40e62fdd34}, !- Demand Side Outlet Node Name
  {98d057b1-ed20-4f7b-8f0b-9c31815d5123}, !- Demand Side Inlet Node A
  {d397d2e9-0e07-47ee-83be-645252726e6c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5656915-4c95-4983-9610-ac2217f09c1f}, !- Demand Mixer Name
  {b1d1b46f-c373-485b-9a61-bcf4054df5b7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {c634988a-474d-4a45-906c-d69b675142f3}, !- Handle
  {a0f5e900-5863-430b-a578-97cc6e084afd}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Handle
  Always On Discrete 4,                   !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {41c6911b-eb81-4b50-ba92-d4eec49ea13e}, !- Handle
  Air Loop HVAC 5 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {04255e65-222b-4616-8f2f-1a01f86d299f}, !- Handle
  Node 78,                                !- Name
  {d5d0b49e-73ef-4ac8-a9af-62ccdc097406}, !- Inlet Port
  {d85c5393-5c41-4ef1-a894-dd9a40caf614}; !- Outlet Port

OS:Node,
  {cf7b05e7-ebea-46ca-b888-21331cf7ef1d}, !- Handle
  Node 79,                                !- Name
  {f505436f-dd97-4d58-88af-71e31c466b71}, !- Inlet Port
  {d397d2e9-0e07-47ee-83be-645252726e6c}; !- Outlet Port

OS:Connection,
  {d5d0b49e-73ef-4ac8-a9af-62ccdc097406}, !- Handle
  {a0f5e900-5863-430b-a578-97cc6e084afd}, !- Source Object
  9,                                      !- Outlet Port
  {04255e65-222b-4616-8f2f-1a01f86d299f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d397d2e9-0e07-47ee-83be-645252726e6c}, !- Handle
  {cf7b05e7-ebea-46ca-b888-21331cf7ef1d}, !- Source Object
  3,                                      !- Outlet Port
  {a0f5e900-5863-430b-a578-97cc6e084afd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5036f24a-faec-43d9-bf84-0dd797342b99}, !- Handle
  Node 80,                                !- Name
  {98d057b1-ed20-4f7b-8f0b-9c31815d5123}, !- Inlet Port
  {83f4a56d-8bca-4d11-9966-fa6c29501105}; !- Outlet Port

OS:Node,
  {17fdf6bc-6983-4808-abce-69bc2edecedb}, !- Handle
  Node 81,                                !- Name
  {93cf129b-a850-49ca-97cd-c6e202cd0234}, !- Inlet Port
  {6d9ec28a-652a-4673-b1af-cf40e62fdd34}; !- Outlet Port

OS:Node,
  {2cf7fd96-09f3-480e-933d-357e3d3bc7d4}, !- Handle
  Node 82,                                !- Name
  {9902621d-28fc-4f52-ab58-d05dd05e17fb}, !- Inlet Port
  {5f2ba4a4-3191-4ec7-84d3-30e8dcbccd5d}; !- Outlet Port

OS:Connection,
  {98d057b1-ed20-4f7b-8f0b-9c31815d5123}, !- Handle
  {a0f5e900-5863-430b-a578-97cc6e084afd}, !- Source Object
  11,                                     !- Outlet Port
  {5036f24a-faec-43d9-bf84-0dd797342b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d9ec28a-652a-4673-b1af-cf40e62fdd34}, !- Handle
  {17fdf6bc-6983-4808-abce-69bc2edecedb}, !- Source Object
  3,                                      !- Outlet Port
  {a0f5e900-5863-430b-a578-97cc6e084afd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b1d1b46f-c373-485b-9a61-bcf4054df5b7}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {83f4a56d-8bca-4d11-9966-fa6c29501105}, !- Inlet Node Name
  {ea6a57df-bf46-496e-adf3-6953f914f09e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c5656915-4c95-4983-9610-ac2217f09c1f}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {93cf129b-a850-49ca-97cd-c6e202cd0234}, !- Outlet Node Name
  {6ea05114-5d5a-4716-b4bf-64c825604607}; !- Inlet Node Name 1

OS:Connection,
  {83f4a56d-8bca-4d11-9966-fa6c29501105}, !- Handle
  {5036f24a-faec-43d9-bf84-0dd797342b99}, !- Source Object
  3,                                      !- Outlet Port
  {b1d1b46f-c373-485b-9a61-bcf4054df5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93cf129b-a850-49ca-97cd-c6e202cd0234}, !- Handle
  {c5656915-4c95-4983-9610-ac2217f09c1f}, !- Source Object
  2,                                      !- Outlet Port
  {17fdf6bc-6983-4808-abce-69bc2edecedb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {befbda41-4af9-45f8-9823-e4011e69afec}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 4, !- Name
  {583870b5-c184-46f2-8d9f-736e276a3f48}, !- Indoor Air Inlet Node Name
  {c0fd9917-b51a-4036-8c76-334ac577038c}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {dbb332c4-288a-4412-b34e-ba4276e453a7}; !- Speed Data List

OS:ModelObjectList,
  {dbb332c4-288a-4412-b34e-ba4276e453a7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 4, !- Name
  {4b641d1f-2e7d-438c-8595-4e88924a68c9}, !- Model Object 1
  {f5788199-0457-4dae-a6d3-4310c4c9e856}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {4b641d1f-2e7d-438c-8595-4e88924a68c9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 4, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {3c204f5d-5aed-4130-95db-dca9b56d17ab}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 5, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {121b0f8a-5d25-4c88-8af2-be46c6e66182}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba702719-a471-42af-aebd-21c30a905d91}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 5, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {080b0138-7682-4a57-9bcf-47a8925ad635}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {f5788199-0457-4dae-a6d3-4310c4c9e856}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 4, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {83721f9f-b720-4408-a781-0a1489ac6ec5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 5, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a930cd93-e7e4-458c-8f6e-bf56990d647d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc5428d8-a96d-4f54-a1a7-ac3666da15b4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 5, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e7c305e7-9313-4613-84ed-7f2f85fc1dde}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {89e4343d-877a-46f4-9b5d-83e75fbccaba}, ! Handle
  Var Spd Fan 4,                          ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {f19f2aed-bccc-4d34-a78d-ef1c994ec255}, ! Air Inlet Node Name
  {f505436f-dd97-4d58-88af-71e31c466b71}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {4480bf26-3a9b-4e54-9aae-9504a65b093a}, !- Handle
  Node 83,                                !- Name
  {c0fd9917-b51a-4036-8c76-334ac577038c}, !- Inlet Port
  {f19f2aed-bccc-4d34-a78d-ef1c994ec255}; !- Outlet Port

OS:Connection,
  {c0fd9917-b51a-4036-8c76-334ac577038c}, !- Handle
  {befbda41-4af9-45f8-9823-e4011e69afec}, !- Source Object
  3,                                      !- Outlet Port
  {4480bf26-3a9b-4e54-9aae-9504a65b093a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f19f2aed-bccc-4d34-a78d-ef1c994ec255}, !- Handle
  {4480bf26-3a9b-4e54-9aae-9504a65b093a}, !- Source Object
  3,                                      !- Outlet Port
  {89e4343d-877a-46f4-9b5d-83e75fbccaba}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {f505436f-dd97-4d58-88af-71e31c466b71}, !- Handle
  {89e4343d-877a-46f4-9b5d-83e75fbccaba}, !- Source Object
  17,                                     !- Outlet Port
  {cf7b05e7-ebea-46ca-b888-21331cf7ef1d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {d86aab1a-fd78-40b3-8d0d-9886dfd67ef5}, !- Handle
  Setpoint Manager Single Zone Cooling 4, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {5c20511e-33cc-404b-8f6c-e67940911bce}, !- Control Zone Name
  {cf7b05e7-ebea-46ca-b888-21331cf7ef1d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {040394bb-4bd2-4e00-96a9-cff4b1f4883a}, !- Handle
  Diffuser 4,                             !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {073cfe47-9f7c-483b-a8b4-4315ade2f814}, !- Air Inlet Node Name
  {9902621d-28fc-4f52-ab58-d05dd05e17fb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {40ed0f80-230e-4d1b-b229-22d6844f4dbc}, !- Handle
  Node 84,                                !- Name
  {ea6a57df-bf46-496e-adf3-6953f914f09e}, !- Inlet Port
  {073cfe47-9f7c-483b-a8b4-4315ade2f814}; !- Outlet Port

OS:Connection,
  {ea6a57df-bf46-496e-adf3-6953f914f09e}, !- Handle
  {b1d1b46f-c373-485b-9a61-bcf4054df5b7}, !- Source Object
  3,                                      !- Outlet Port
  {40ed0f80-230e-4d1b-b229-22d6844f4dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073cfe47-9f7c-483b-a8b4-4315ade2f814}, !- Handle
  {40ed0f80-230e-4d1b-b229-22d6844f4dbc}, !- Source Object
  3,                                      !- Outlet Port
  {040394bb-4bd2-4e00-96a9-cff4b1f4883a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9902621d-28fc-4f52-ab58-d05dd05e17fb}, !- Handle
  {040394bb-4bd2-4e00-96a9-cff4b1f4883a}, !- Source Object
  4,                                      !- Outlet Port
  {2cf7fd96-09f3-480e-933d-357e3d3bc7d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1910152b-c9a6-499b-a734-d45b503704c1}, !- Handle
  Node 85,                                !- Name
  {9773fd5e-364e-4494-a6ac-529f4f899f69}, !- Inlet Port
  {6ea05114-5d5a-4716-b4bf-64c825604607}; !- Outlet Port

OS:Connection,
  {5f2ba4a4-3191-4ec7-84d3-30e8dcbccd5d}, !- Handle
  {2cf7fd96-09f3-480e-933d-357e3d3bc7d4}, !- Source Object
  3,                                      !- Outlet Port
  {02be0f5c-2011-4fdb-a658-6903de1e34d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9773fd5e-364e-4494-a6ac-529f4f899f69}, !- Handle
  {be2c5ef5-02a4-4b42-b791-cd01ce51fd18}, !- Source Object
  2,                                      !- Outlet Port
  {1910152b-c9a6-499b-a734-d45b503704c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea05114-5d5a-4716-b4bf-64c825604607}, !- Handle
  {1910152b-c9a6-499b-a734-d45b503704c1}, !- Source Object
  3,                                      !- Outlet Port
  {c5656915-4c95-4983-9610-ac2217f09c1f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {89fdce73-023e-4f9e-8168-930b82c48627}, !- Handle
  Air Loop HVAC Floor 1 Room 159,         !- Name
  ,                                       !- Controller List Name
  {3b681e41-295b-40b5-8436-17bee1689804}, !- Availability Schedule
  {93b30108-26da-408b-b295-9a46ea7454e2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c01392cf-a4fc-41c5-981c-8adfedf9e291}, !- Supply Side Inlet Node Name
  {49d5e8dd-3dd8-4c0c-81bb-d87a6cb70949}, !- Demand Side Outlet Node Name
  {c549ab11-661c-41bc-a284-46717bdd1e1a}, !- Demand Side Inlet Node A
  {231d2c80-30f4-4dc6-ab15-0da7dfebb5e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b0052e43-2745-45c3-a4fb-10e292a6fc0a}, !- Demand Mixer Name
  {ffe28d1a-32fb-4987-8733-1ff96a1215e7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {25c5f0d8-e752-4fa9-b3a1-ea7f7779d7d2}, !- Handle
  {89fdce73-023e-4f9e-8168-930b82c48627}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {3b681e41-295b-40b5-8436-17bee1689804}, !- Handle
  Always On Discrete 5,                   !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {93b30108-26da-408b-b295-9a46ea7454e2}, !- Handle
  Air Loop HVAC 6 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {a7ea3553-ff91-453d-96f7-cff0ec0349a6}, !- Handle
  Node 86,                                !- Name
  {c01392cf-a4fc-41c5-981c-8adfedf9e291}, !- Inlet Port
  {79d7ae13-9cf9-42e3-9920-52dc7d697fc8}; !- Outlet Port

OS:Node,
  {3561006c-edb2-4144-b462-38e4d8816251}, !- Handle
  Node 87,                                !- Name
  {6eb3a9e0-53d9-4eb0-8309-b9e80304c9bb}, !- Inlet Port
  {231d2c80-30f4-4dc6-ab15-0da7dfebb5e4}; !- Outlet Port

OS:Connection,
  {c01392cf-a4fc-41c5-981c-8adfedf9e291}, !- Handle
  {89fdce73-023e-4f9e-8168-930b82c48627}, !- Source Object
  9,                                      !- Outlet Port
  {a7ea3553-ff91-453d-96f7-cff0ec0349a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {231d2c80-30f4-4dc6-ab15-0da7dfebb5e4}, !- Handle
  {3561006c-edb2-4144-b462-38e4d8816251}, !- Source Object
  3,                                      !- Outlet Port
  {89fdce73-023e-4f9e-8168-930b82c48627}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ec5dc194-296b-4655-9c89-2a07ddccd8ee}, !- Handle
  Node 88,                                !- Name
  {c549ab11-661c-41bc-a284-46717bdd1e1a}, !- Inlet Port
  {e1f014ed-4d98-4460-9be4-9520318681e6}; !- Outlet Port

OS:Node,
  {4153771f-8bdd-4cef-8208-bcef87c0a030}, !- Handle
  Node 89,                                !- Name
  {e5c9b12d-db6d-4636-a6e0-a354c5d66cda}, !- Inlet Port
  {49d5e8dd-3dd8-4c0c-81bb-d87a6cb70949}; !- Outlet Port

OS:Node,
  {da02662e-c2fd-42ee-afed-499083e4c328}, !- Handle
  Node 90,                                !- Name
  {19594c59-7f38-4603-8cc1-e884217cd621}, !- Inlet Port
  {c2930d1e-6975-4848-a76d-34a7fd4065cd}; !- Outlet Port

OS:Connection,
  {c549ab11-661c-41bc-a284-46717bdd1e1a}, !- Handle
  {89fdce73-023e-4f9e-8168-930b82c48627}, !- Source Object
  11,                                     !- Outlet Port
  {ec5dc194-296b-4655-9c89-2a07ddccd8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d5e8dd-3dd8-4c0c-81bb-d87a6cb70949}, !- Handle
  {4153771f-8bdd-4cef-8208-bcef87c0a030}, !- Source Object
  3,                                      !- Outlet Port
  {89fdce73-023e-4f9e-8168-930b82c48627}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ffe28d1a-32fb-4987-8733-1ff96a1215e7}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {e1f014ed-4d98-4460-9be4-9520318681e6}, !- Inlet Node Name
  {60ae122b-9bd8-4a4f-83da-b8a6f8ba5beb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b0052e43-2745-45c3-a4fb-10e292a6fc0a}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {e5c9b12d-db6d-4636-a6e0-a354c5d66cda}, !- Outlet Node Name
  {a4fda04b-fea9-416f-998d-020a8ffad1ff}; !- Inlet Node Name 1

OS:Connection,
  {e1f014ed-4d98-4460-9be4-9520318681e6}, !- Handle
  {ec5dc194-296b-4655-9c89-2a07ddccd8ee}, !- Source Object
  3,                                      !- Outlet Port
  {ffe28d1a-32fb-4987-8733-1ff96a1215e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5c9b12d-db6d-4636-a6e0-a354c5d66cda}, !- Handle
  {b0052e43-2745-45c3-a4fb-10e292a6fc0a}, !- Source Object
  2,                                      !- Outlet Port
  {4153771f-8bdd-4cef-8208-bcef87c0a030}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {751cab3e-fc85-4f9a-b448-507083fdc2c0}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 5, !- Name
  {87477d14-604a-4b61-93d2-6720f985981a}, !- Indoor Air Inlet Node Name
  {4db86af4-dff5-4d7e-981e-9835e2c266aa}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {2d268606-9f13-4a62-887b-710fd8df662d}; !- Speed Data List

OS:ModelObjectList,
  {2d268606-9f13-4a62-887b-710fd8df662d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 5, !- Name
  {f7e59f47-1f3c-492c-ac7b-e018ff627b19}, !- Model Object 1
  {b6ab797a-2fe1-4fac-82fc-66b5f31666b7}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {f7e59f47-1f3c-492c-ac7b-e018ff627b19}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 5, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {007597c0-0bd3-4b63-86a7-ee05deb6bc04}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 6, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {81632895-6021-4bf0-b532-ba4af39173a7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {afee8ff5-555a-4a23-bf4e-7df0e1e20d3a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 6, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {abcf2d67-4995-4185-b6a3-4dbf65cb4021}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {b6ab797a-2fe1-4fac-82fc-66b5f31666b7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 5, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {8e64526c-2bf8-48c6-8230-38706b4c1266}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 6, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {55f54249-e6fe-45aa-b00f-f2bbfe6c76f9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b51c5e0-5136-43ce-8708-8b9f3775e068}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 6, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {8523508d-f197-47f5-84b7-418042e25572}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {1b07a883-bdc3-4c03-9dcc-8eb3a33fd77a}, ! Handle
  Var Spd Fan 5,                          ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  30,                                     ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {b225ed8d-99f8-4e44-b639-8b237f1152fa}, ! Air Inlet Node Name
  {6eb3a9e0-53d9-4eb0-8309-b9e80304c9bb}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {f0ad6620-5cfd-48f8-8eab-657395161a17}, !- Handle
  Node 91,                                !- Name
  {4db86af4-dff5-4d7e-981e-9835e2c266aa}, !- Inlet Port
  {b225ed8d-99f8-4e44-b639-8b237f1152fa}; !- Outlet Port

OS:Connection,
  {4db86af4-dff5-4d7e-981e-9835e2c266aa}, !- Handle
  {751cab3e-fc85-4f9a-b448-507083fdc2c0}, !- Source Object
  3,                                      !- Outlet Port
  {f0ad6620-5cfd-48f8-8eab-657395161a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b225ed8d-99f8-4e44-b639-8b237f1152fa}, !- Handle
  {f0ad6620-5cfd-48f8-8eab-657395161a17}, !- Source Object
  3,                                      !- Outlet Port
  {1b07a883-bdc3-4c03-9dcc-8eb3a33fd77a}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {6eb3a9e0-53d9-4eb0-8309-b9e80304c9bb}, !- Handle
  {1b07a883-bdc3-4c03-9dcc-8eb3a33fd77a}, !- Source Object
  17,                                     !- Outlet Port
  {3561006c-edb2-4144-b462-38e4d8816251}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {3d411491-ad56-4aca-8696-a7a8ee62bd51}, !- Handle
  Setpoint Manager Single Zone Cooling 5, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {34d7de19-8243-4cbc-92e6-ad141498d9bc}, !- Control Zone Name
  {3561006c-edb2-4144-b462-38e4d8816251}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {760ab329-3b1e-4b2b-aa5e-f11167e1d8f3}, !- Handle
  Diffuser 5,                             !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {700913b8-daff-4f99-b210-50c645b649ca}, !- Air Inlet Node Name
  {19594c59-7f38-4603-8cc1-e884217cd621}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8075675b-d299-441c-bc60-e9f19e103817}, !- Handle
  Node 92,                                !- Name
  {60ae122b-9bd8-4a4f-83da-b8a6f8ba5beb}, !- Inlet Port
  {700913b8-daff-4f99-b210-50c645b649ca}; !- Outlet Port

OS:Connection,
  {60ae122b-9bd8-4a4f-83da-b8a6f8ba5beb}, !- Handle
  {ffe28d1a-32fb-4987-8733-1ff96a1215e7}, !- Source Object
  3,                                      !- Outlet Port
  {8075675b-d299-441c-bc60-e9f19e103817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {700913b8-daff-4f99-b210-50c645b649ca}, !- Handle
  {8075675b-d299-441c-bc60-e9f19e103817}, !- Source Object
  3,                                      !- Outlet Port
  {760ab329-3b1e-4b2b-aa5e-f11167e1d8f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19594c59-7f38-4603-8cc1-e884217cd621}, !- Handle
  {760ab329-3b1e-4b2b-aa5e-f11167e1d8f3}, !- Source Object
  4,                                      !- Outlet Port
  {da02662e-c2fd-42ee-afed-499083e4c328}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f89badfa-4346-473f-b3f0-bfc84a41d1fe}, !- Handle
  Node 93,                                !- Name
  {16479563-ec6c-43b4-9e46-f58cfdb7df3d}, !- Inlet Port
  {a4fda04b-fea9-416f-998d-020a8ffad1ff}; !- Outlet Port

OS:Connection,
  {c2930d1e-6975-4848-a76d-34a7fd4065cd}, !- Handle
  {da02662e-c2fd-42ee-afed-499083e4c328}, !- Source Object
  3,                                      !- Outlet Port
  {e467ccb4-f33d-487e-ac06-9e1228f56165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16479563-ec6c-43b4-9e46-f58cfdb7df3d}, !- Handle
  {78e006ec-f042-4c38-b19e-b6abb186d19c}, !- Source Object
  2,                                      !- Outlet Port
  {f89badfa-4346-473f-b3f0-bfc84a41d1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4fda04b-fea9-416f-998d-020a8ffad1ff}, !- Handle
  {f89badfa-4346-473f-b3f0-bfc84a41d1fe}, !- Source Object
  3,                                      !- Outlet Port
  {b0052e43-2745-45c3-a4fb-10e292a6fc0a}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e88afced-7975-45f0-92c3-3d8efcbe31ed}, !- Handle
  Air Loop HVAC Floor 2 Room 160,         !- Name
  ,                                       !- Controller List Name
  {1e18dff9-f119-4a66-ad76-a39d3311960c}, !- Availability Schedule
  {71015534-564a-4504-aebf-6e4e5c1d139d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bd5a60bb-0ac7-49b3-941e-d588750eeb99}, !- Supply Side Inlet Node Name
  {86ff4105-a760-408c-ad65-85d19bad2921}, !- Demand Side Outlet Node Name
  {90763d96-a319-4b8d-a06d-d0581665f78b}, !- Demand Side Inlet Node A
  {257149c3-e2dd-4459-a852-189ed047f692}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0a4c45b8-652a-4287-80a0-d05fc7f78f2c}, !- Demand Mixer Name
  {3d9bce5a-563b-4e3b-a692-1eb8e8a5a93e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {8b17172e-9ec4-4cfd-87b0-03024b5b6284}, !- Handle
  {e88afced-7975-45f0-92c3-3d8efcbe31ed}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {1e18dff9-f119-4a66-ad76-a39d3311960c}, !- Handle
  Always On Discrete 6,                   !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {71015534-564a-4504-aebf-6e4e5c1d139d}, !- Handle
  Air Loop HVAC 7 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {0f9e22f5-40f5-4b73-9624-fdec8e2e3bb2}, !- Handle
  Node 94,                                !- Name
  {bd5a60bb-0ac7-49b3-941e-d588750eeb99}, !- Inlet Port
  {9f24141b-68b1-4aba-bd87-4be27e05b018}; !- Outlet Port

OS:Node,
  {60f1eb7e-bb60-4c52-85e3-91f710325605}, !- Handle
  Node 95,                                !- Name
  {61cd2478-4505-4524-83bf-633095820528}, !- Inlet Port
  {257149c3-e2dd-4459-a852-189ed047f692}; !- Outlet Port

OS:Connection,
  {bd5a60bb-0ac7-49b3-941e-d588750eeb99}, !- Handle
  {e88afced-7975-45f0-92c3-3d8efcbe31ed}, !- Source Object
  9,                                      !- Outlet Port
  {0f9e22f5-40f5-4b73-9624-fdec8e2e3bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {257149c3-e2dd-4459-a852-189ed047f692}, !- Handle
  {60f1eb7e-bb60-4c52-85e3-91f710325605}, !- Source Object
  3,                                      !- Outlet Port
  {e88afced-7975-45f0-92c3-3d8efcbe31ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {970c17db-67f7-48f4-9471-f5866508cf36}, !- Handle
  Node 96,                                !- Name
  {90763d96-a319-4b8d-a06d-d0581665f78b}, !- Inlet Port
  {4da07580-c27c-40cb-ae4e-7903dc244214}; !- Outlet Port

OS:Node,
  {6ee27f94-b7b6-495f-a988-0e0a712a9481}, !- Handle
  Node 97,                                !- Name
  {7397ef99-f975-4b20-9b13-3e9dd4f59d30}, !- Inlet Port
  {86ff4105-a760-408c-ad65-85d19bad2921}; !- Outlet Port

OS:Node,
  {ff21b931-20e6-4ede-863b-2c8920a1088f}, !- Handle
  Node 98,                                !- Name
  {22dd25b0-af3e-44a3-8451-fe9fece26e26}, !- Inlet Port
  {b3d3c600-f9cd-43f3-8cdb-923c8c27cd7d}; !- Outlet Port

OS:Connection,
  {90763d96-a319-4b8d-a06d-d0581665f78b}, !- Handle
  {e88afced-7975-45f0-92c3-3d8efcbe31ed}, !- Source Object
  11,                                     !- Outlet Port
  {970c17db-67f7-48f4-9471-f5866508cf36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ff4105-a760-408c-ad65-85d19bad2921}, !- Handle
  {6ee27f94-b7b6-495f-a988-0e0a712a9481}, !- Source Object
  3,                                      !- Outlet Port
  {e88afced-7975-45f0-92c3-3d8efcbe31ed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3d9bce5a-563b-4e3b-a692-1eb8e8a5a93e}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {4da07580-c27c-40cb-ae4e-7903dc244214}, !- Inlet Node Name
  {7045da8b-b20d-4d36-b2b3-f5c845668263}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0a4c45b8-652a-4287-80a0-d05fc7f78f2c}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {7397ef99-f975-4b20-9b13-3e9dd4f59d30}, !- Outlet Node Name
  {3d945b36-5451-49be-83a3-5bbe98101c43}; !- Inlet Node Name 1

OS:Connection,
  {4da07580-c27c-40cb-ae4e-7903dc244214}, !- Handle
  {970c17db-67f7-48f4-9471-f5866508cf36}, !- Source Object
  3,                                      !- Outlet Port
  {3d9bce5a-563b-4e3b-a692-1eb8e8a5a93e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7397ef99-f975-4b20-9b13-3e9dd4f59d30}, !- Handle
  {0a4c45b8-652a-4287-80a0-d05fc7f78f2c}, !- Source Object
  2,                                      !- Outlet Port
  {6ee27f94-b7b6-495f-a988-0e0a712a9481}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {76bbc42a-1bd9-44b7-8674-e0a34c70f1ad}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 6, !- Name
  {2be0a9a4-f90a-441c-9d84-cd21428a1fb8}, !- Indoor Air Inlet Node Name
  {bb597a8a-44c9-4f1e-93d9-e0bfbced45a2}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {bbe1b02e-bdaa-4511-ba9a-bd549b3d0bdd}; !- Speed Data List

OS:ModelObjectList,
  {bbe1b02e-bdaa-4511-ba9a-bd549b3d0bdd}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 6, !- Name
  {41d469dd-8b63-4d67-ad0c-e27b13b0feeb}, !- Model Object 1
  {c9f73b9a-58cc-40c8-8055-2af89db2d6d7}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {41d469dd-8b63-4d67-ad0c-e27b13b0feeb}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 6, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {046ccd0f-a19f-447a-8917-a28c40380628}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 7, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f87ff09a-05b3-48d3-9d30-273c0e7e1e9a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {372dccfa-e92c-46bd-be51-8291289d6e17}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 7, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b28c2a19-5140-4f74-980c-6c322d8c1e5d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {c9f73b9a-58cc-40c8-8055-2af89db2d6d7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 6, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {b98ea82b-77b1-4618-85b4-39b17a2bbb6e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 7, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d4ebbeb8-d5b6-47f0-ab52-dce4a600ed62}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d8d72db4-49a2-457e-9a28-7e42fb511f23}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 7, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4ad54287-e2a6-4d96-a0d7-0a14ca5091b8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {016114e0-2f8f-4191-8a6b-c7dcee6899af}, ! Handle
  Var Spd Fan 6,                          ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {f9feb7fd-c145-4464-bbef-98e038774955}, ! Air Inlet Node Name
  {61cd2478-4505-4524-83bf-633095820528}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {03efb435-74db-4dcb-8c7c-fa3765deab68}, !- Handle
  Node 99,                                !- Name
  {bb597a8a-44c9-4f1e-93d9-e0bfbced45a2}, !- Inlet Port
  {f9feb7fd-c145-4464-bbef-98e038774955}; !- Outlet Port

OS:Connection,
  {bb597a8a-44c9-4f1e-93d9-e0bfbced45a2}, !- Handle
  {76bbc42a-1bd9-44b7-8674-e0a34c70f1ad}, !- Source Object
  3,                                      !- Outlet Port
  {03efb435-74db-4dcb-8c7c-fa3765deab68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9feb7fd-c145-4464-bbef-98e038774955}, !- Handle
  {03efb435-74db-4dcb-8c7c-fa3765deab68}, !- Source Object
  3,                                      !- Outlet Port
  {016114e0-2f8f-4191-8a6b-c7dcee6899af}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {61cd2478-4505-4524-83bf-633095820528}, !- Handle
  {016114e0-2f8f-4191-8a6b-c7dcee6899af}, !- Source Object
  17,                                     !- Outlet Port
  {60f1eb7e-bb60-4c52-85e3-91f710325605}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {5b47e05a-9a5e-4c5d-996e-44701860915e}, !- Handle
  Setpoint Manager Single Zone Cooling 6, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {bddcc758-007a-4170-87f0-dac5a1977c7b}, !- Control Zone Name
  {60f1eb7e-bb60-4c52-85e3-91f710325605}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b6882cc6-f4d4-4ab7-863b-b788c3708e2b}, !- Handle
  Diffuser 6,                             !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {56b00f7c-8cca-4414-8d4c-70f412968246}, !- Air Inlet Node Name
  {22dd25b0-af3e-44a3-8451-fe9fece26e26}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b4cbe4c-e3d1-4480-afb7-a53ecf56855b}, !- Handle
  Node 100,                               !- Name
  {7045da8b-b20d-4d36-b2b3-f5c845668263}, !- Inlet Port
  {56b00f7c-8cca-4414-8d4c-70f412968246}; !- Outlet Port

OS:Connection,
  {7045da8b-b20d-4d36-b2b3-f5c845668263}, !- Handle
  {3d9bce5a-563b-4e3b-a692-1eb8e8a5a93e}, !- Source Object
  3,                                      !- Outlet Port
  {4b4cbe4c-e3d1-4480-afb7-a53ecf56855b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b00f7c-8cca-4414-8d4c-70f412968246}, !- Handle
  {4b4cbe4c-e3d1-4480-afb7-a53ecf56855b}, !- Source Object
  3,                                      !- Outlet Port
  {b6882cc6-f4d4-4ab7-863b-b788c3708e2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22dd25b0-af3e-44a3-8451-fe9fece26e26}, !- Handle
  {b6882cc6-f4d4-4ab7-863b-b788c3708e2b}, !- Source Object
  4,                                      !- Outlet Port
  {ff21b931-20e6-4ede-863b-2c8920a1088f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5f909d6-f120-46b6-a79d-691d8cb48020}, !- Handle
  Node 101,                               !- Name
  {558d0561-82cd-41bc-bc3a-cc2a1f75e03b}, !- Inlet Port
  {3d945b36-5451-49be-83a3-5bbe98101c43}; !- Outlet Port

OS:Connection,
  {b3d3c600-f9cd-43f3-8cdb-923c8c27cd7d}, !- Handle
  {ff21b931-20e6-4ede-863b-2c8920a1088f}, !- Source Object
  3,                                      !- Outlet Port
  {af13bb67-2009-4220-8c4b-0dd3a836af7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558d0561-82cd-41bc-bc3a-cc2a1f75e03b}, !- Handle
  {12b81fca-54ee-4e47-a127-d4dfc9b179df}, !- Source Object
  2,                                      !- Outlet Port
  {e5f909d6-f120-46b6-a79d-691d8cb48020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d945b36-5451-49be-83a3-5bbe98101c43}, !- Handle
  {e5f909d6-f120-46b6-a79d-691d8cb48020}, !- Source Object
  3,                                      !- Outlet Port
  {0a4c45b8-652a-4287-80a0-d05fc7f78f2c}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2569aa40-f5d1-473d-be1e-1e04fb21c21f}, !- Handle
  Air Loop HVAC Floor 3 Room 161,         !- Name
  ,                                       !- Controller List Name
  {cbb42304-3373-4eb9-af09-4e9a4758b255}, !- Availability Schedule
  {0ccaa909-0b6e-4650-9d7f-3ba97a32cfad}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {deacf89d-ef69-4863-9aa8-30e3f0be6bca}, !- Supply Side Inlet Node Name
  {9760549a-fe39-4b52-91b5-37ac3d5e6e16}, !- Demand Side Outlet Node Name
  {82b2d396-3971-4e7e-b32f-c698e07f9b91}, !- Demand Side Inlet Node A
  {3fd99f2c-82f2-4b6b-adee-70d28a25e194}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b939a069-cbd3-447a-bb88-e01ccfde2691}, !- Demand Mixer Name
  {ccb57d8e-196a-4a21-b4c2-95293d4be97a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {671fc350-1929-4441-9b36-7b76d8ec2873}, !- Handle
  {2569aa40-f5d1-473d-be1e-1e04fb21c21f}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {cbb42304-3373-4eb9-af09-4e9a4758b255}, !- Handle
  Always On Discrete 7,                   !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {0ccaa909-0b6e-4650-9d7f-3ba97a32cfad}, !- Handle
  Air Loop HVAC 8 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {7af72d73-35a8-4767-ba3e-1423dd683e71}, !- Handle
  Node 102,                               !- Name
  {deacf89d-ef69-4863-9aa8-30e3f0be6bca}, !- Inlet Port
  {628761f1-f2f8-4404-90d2-aae7d4a7b67a}; !- Outlet Port

OS:Node,
  {3ef2727c-f71f-477a-b767-9628a8cc2598}, !- Handle
  Node 103,                               !- Name
  {1eba37d6-b60e-4d9a-b9cf-9b679b853324}, !- Inlet Port
  {3fd99f2c-82f2-4b6b-adee-70d28a25e194}; !- Outlet Port

OS:Connection,
  {deacf89d-ef69-4863-9aa8-30e3f0be6bca}, !- Handle
  {2569aa40-f5d1-473d-be1e-1e04fb21c21f}, !- Source Object
  9,                                      !- Outlet Port
  {7af72d73-35a8-4767-ba3e-1423dd683e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd99f2c-82f2-4b6b-adee-70d28a25e194}, !- Handle
  {3ef2727c-f71f-477a-b767-9628a8cc2598}, !- Source Object
  3,                                      !- Outlet Port
  {2569aa40-f5d1-473d-be1e-1e04fb21c21f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {46deda3a-a937-4efe-af91-f2d4569812da}, !- Handle
  Node 104,                               !- Name
  {82b2d396-3971-4e7e-b32f-c698e07f9b91}, !- Inlet Port
  {8dc297dd-2017-4ad7-a7ee-6954605bae74}; !- Outlet Port

OS:Node,
  {499c9dc3-3425-4b7f-b2e7-f0e6189b0375}, !- Handle
  Node 105,                               !- Name
  {025c8004-acd8-424d-a9cd-96de499fa7b8}, !- Inlet Port
  {9760549a-fe39-4b52-91b5-37ac3d5e6e16}; !- Outlet Port

OS:Node,
  {742d3067-f5eb-48eb-8da6-cf295b499f76}, !- Handle
  Node 106,                               !- Name
  {44634733-2792-4e30-bab0-28223c8ce232}, !- Inlet Port
  {434c0de9-9087-4133-ad51-f52d9e2ab2ec}; !- Outlet Port

OS:Connection,
  {82b2d396-3971-4e7e-b32f-c698e07f9b91}, !- Handle
  {2569aa40-f5d1-473d-be1e-1e04fb21c21f}, !- Source Object
  11,                                     !- Outlet Port
  {46deda3a-a937-4efe-af91-f2d4569812da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9760549a-fe39-4b52-91b5-37ac3d5e6e16}, !- Handle
  {499c9dc3-3425-4b7f-b2e7-f0e6189b0375}, !- Source Object
  3,                                      !- Outlet Port
  {2569aa40-f5d1-473d-be1e-1e04fb21c21f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ccb57d8e-196a-4a21-b4c2-95293d4be97a}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {8dc297dd-2017-4ad7-a7ee-6954605bae74}, !- Inlet Node Name
  {c6278ce0-a138-4d31-9231-55cd1b360d67}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b939a069-cbd3-447a-bb88-e01ccfde2691}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {025c8004-acd8-424d-a9cd-96de499fa7b8}, !- Outlet Node Name
  {0c27f586-50fe-4672-b38f-e08defcc4184}; !- Inlet Node Name 1

OS:Connection,
  {8dc297dd-2017-4ad7-a7ee-6954605bae74}, !- Handle
  {46deda3a-a937-4efe-af91-f2d4569812da}, !- Source Object
  3,                                      !- Outlet Port
  {ccb57d8e-196a-4a21-b4c2-95293d4be97a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {025c8004-acd8-424d-a9cd-96de499fa7b8}, !- Handle
  {b939a069-cbd3-447a-bb88-e01ccfde2691}, !- Source Object
  2,                                      !- Outlet Port
  {499c9dc3-3425-4b7f-b2e7-f0e6189b0375}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {2c46eac1-8ed9-4570-8391-67a930af9011}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 7, !- Name
  {8b0a5137-6ac2-4c92-b045-bb4ec623d139}, !- Indoor Air Inlet Node Name
  {5ed40728-bf6b-47e7-b9e3-b83041cb0195}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {cb835257-85b7-4d66-8a96-ededb1a8b04d}; !- Speed Data List

OS:ModelObjectList,
  {cb835257-85b7-4d66-8a96-ededb1a8b04d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 7, !- Name
  {cf0e02b5-5751-4725-b0c5-9662b0a57469}, !- Model Object 1
  {0abd145b-8e81-4392-af55-6ae8c974b231}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {cf0e02b5-5751-4725-b0c5-9662b0a57469}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 7, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {c37aff52-98bb-4ea8-ba17-df921c2823dd}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 8, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {30207d23-115f-4398-ae63-55ba4ee82f6e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 8, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c62aff0-be6b-49b6-b585-a771a9177a91}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 8, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6d5ac29d-2778-4349-8656-8ec2679567c3}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 8, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {0abd145b-8e81-4392-af55-6ae8c974b231}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 7, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {f4baf02c-89ff-47d0-ba3f-ad3dfd0f1520}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 8, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d3429c2e-cfe5-4c46-9e36-d008fb7426a4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 8, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {894b5093-6734-45e6-8dda-f6d1b2a4c46b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 8, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b72f49c9-d717-4078-8612-ba92fd1d93f0}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 8, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {d04264ad-17c5-462b-a946-ed24b0030e9c}, ! Handle
  Var Spd Fan 7,                          ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {d678ca32-1d21-40c6-919f-243d6a7a03ec}, ! Air Inlet Node Name
  {1eba37d6-b60e-4d9a-b9cf-9b679b853324}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {e5dc898b-65d7-4aa9-b22c-a138a64a2b64}, !- Handle
  Node 107,                               !- Name
  {5ed40728-bf6b-47e7-b9e3-b83041cb0195}, !- Inlet Port
  {d678ca32-1d21-40c6-919f-243d6a7a03ec}; !- Outlet Port

OS:Connection,
  {5ed40728-bf6b-47e7-b9e3-b83041cb0195}, !- Handle
  {2c46eac1-8ed9-4570-8391-67a930af9011}, !- Source Object
  3,                                      !- Outlet Port
  {e5dc898b-65d7-4aa9-b22c-a138a64a2b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d678ca32-1d21-40c6-919f-243d6a7a03ec}, !- Handle
  {e5dc898b-65d7-4aa9-b22c-a138a64a2b64}, !- Source Object
  3,                                      !- Outlet Port
  {d04264ad-17c5-462b-a946-ed24b0030e9c}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {1eba37d6-b60e-4d9a-b9cf-9b679b853324}, !- Handle
  {d04264ad-17c5-462b-a946-ed24b0030e9c}, !- Source Object
  17,                                     !- Outlet Port
  {3ef2727c-f71f-477a-b767-9628a8cc2598}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {4d3e30ea-5cf0-4471-9147-22eabf1f865d}, !- Handle
  Setpoint Manager Single Zone Cooling 7, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {d0b1d0ec-4938-4c8d-9676-ffe25fcf708d}, !- Control Zone Name
  {3ef2727c-f71f-477a-b767-9628a8cc2598}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {15b7a4d6-fff7-49fc-8616-bb23d518bd74}, !- Handle
  Diffuser 7,                             !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {ce57d344-6a06-4271-8a9b-3fd906ddd2c0}, !- Air Inlet Node Name
  {44634733-2792-4e30-bab0-28223c8ce232}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {40ee9911-2765-4c96-a860-f6bc311e2411}, !- Handle
  Node 108,                               !- Name
  {c6278ce0-a138-4d31-9231-55cd1b360d67}, !- Inlet Port
  {ce57d344-6a06-4271-8a9b-3fd906ddd2c0}; !- Outlet Port

OS:Connection,
  {c6278ce0-a138-4d31-9231-55cd1b360d67}, !- Handle
  {ccb57d8e-196a-4a21-b4c2-95293d4be97a}, !- Source Object
  3,                                      !- Outlet Port
  {40ee9911-2765-4c96-a860-f6bc311e2411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce57d344-6a06-4271-8a9b-3fd906ddd2c0}, !- Handle
  {40ee9911-2765-4c96-a860-f6bc311e2411}, !- Source Object
  3,                                      !- Outlet Port
  {15b7a4d6-fff7-49fc-8616-bb23d518bd74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44634733-2792-4e30-bab0-28223c8ce232}, !- Handle
  {15b7a4d6-fff7-49fc-8616-bb23d518bd74}, !- Source Object
  4,                                      !- Outlet Port
  {742d3067-f5eb-48eb-8da6-cf295b499f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f27158b-3969-41a7-b209-04149d05e5b7}, !- Handle
  Node 109,                               !- Name
  {4b2527a0-276f-4015-903c-6de176a4844b}, !- Inlet Port
  {0c27f586-50fe-4672-b38f-e08defcc4184}; !- Outlet Port

OS:Connection,
  {434c0de9-9087-4133-ad51-f52d9e2ab2ec}, !- Handle
  {742d3067-f5eb-48eb-8da6-cf295b499f76}, !- Source Object
  3,                                      !- Outlet Port
  {24f5d7e5-07e6-43cd-a65d-0f8cc0f7a9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2527a0-276f-4015-903c-6de176a4844b}, !- Handle
  {a479813e-f09c-4d5b-880d-414b637e0f83}, !- Source Object
  2,                                      !- Outlet Port
  {1f27158b-3969-41a7-b209-04149d05e5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c27f586-50fe-4672-b38f-e08defcc4184}, !- Handle
  {1f27158b-3969-41a7-b209-04149d05e5b7}, !- Source Object
  3,                                      !- Outlet Port
  {b939a069-cbd3-447a-bb88-e01ccfde2691}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4fdafa2e-15b6-4f1f-9843-fc69cd5a6074}, !- Handle
  Air Loop HVAC Floor 4 Room 162,         !- Name
  ,                                       !- Controller List Name
  {e3c238be-46a5-43ba-99e7-e630cd2a743a}, !- Availability Schedule
  {bca30af0-b20e-427f-9c2c-d9adfe65267e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b43b40fa-6ca4-44bc-8a17-692d08945c77}, !- Supply Side Inlet Node Name
  {fe5e322b-cbd2-4fb4-acba-0cde90993fdd}, !- Demand Side Outlet Node Name
  {f08e1429-7f3f-45a5-be93-33b4ba978032}, !- Demand Side Inlet Node A
  {7b0d3e1d-6c0e-4545-8a67-74102ca15174}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {826b3bc9-ba17-4b82-a314-956d5f78d615}, !- Demand Mixer Name
  {318f7abe-99a6-4eb1-a966-5da1f72a6062}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {3b3a57d3-309b-43c7-b159-0532ca2241cf}, !- Handle
  {4fdafa2e-15b6-4f1f-9843-fc69cd5a6074}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {e3c238be-46a5-43ba-99e7-e630cd2a743a}, !- Handle
  Always On Discrete 8,                   !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {bca30af0-b20e-427f-9c2c-d9adfe65267e}, !- Handle
  Air Loop HVAC 9 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {a533b1ab-001b-4425-ae70-6623613006b4}, !- Handle
  Node 110,                               !- Name
  {b43b40fa-6ca4-44bc-8a17-692d08945c77}, !- Inlet Port
  {d8823f20-c729-429e-8316-bc5fe8d67ea6}; !- Outlet Port

OS:Node,
  {fad6996d-5764-4ad5-9195-751ff213f6ef}, !- Handle
  Node 111,                               !- Name
  {9956d9cb-4f43-46c1-987f-17576263004d}, !- Inlet Port
  {7b0d3e1d-6c0e-4545-8a67-74102ca15174}; !- Outlet Port

OS:Connection,
  {b43b40fa-6ca4-44bc-8a17-692d08945c77}, !- Handle
  {4fdafa2e-15b6-4f1f-9843-fc69cd5a6074}, !- Source Object
  9,                                      !- Outlet Port
  {a533b1ab-001b-4425-ae70-6623613006b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b0d3e1d-6c0e-4545-8a67-74102ca15174}, !- Handle
  {fad6996d-5764-4ad5-9195-751ff213f6ef}, !- Source Object
  3,                                      !- Outlet Port
  {4fdafa2e-15b6-4f1f-9843-fc69cd5a6074}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {37bfbb33-d264-4107-a32f-04aebb7d8572}, !- Handle
  Node 112,                               !- Name
  {f08e1429-7f3f-45a5-be93-33b4ba978032}, !- Inlet Port
  {61637f03-0bf5-49a5-a341-f5e2fd41ea6e}; !- Outlet Port

OS:Node,
  {7fe289a2-01d4-445c-bfa0-e2230578ce18}, !- Handle
  Node 113,                               !- Name
  {5b54ecb1-70f0-414c-9d51-0f02f188ad7b}, !- Inlet Port
  {fe5e322b-cbd2-4fb4-acba-0cde90993fdd}; !- Outlet Port

OS:Node,
  {6cba215a-322e-4dc6-8e31-142e8652e732}, !- Handle
  Node 114,                               !- Name
  {b6e003f5-4509-45ad-8be1-e57992acd6e4}, !- Inlet Port
  {b6e2d5c2-a1f8-43e0-a861-75727642d750}; !- Outlet Port

OS:Connection,
  {f08e1429-7f3f-45a5-be93-33b4ba978032}, !- Handle
  {4fdafa2e-15b6-4f1f-9843-fc69cd5a6074}, !- Source Object
  11,                                     !- Outlet Port
  {37bfbb33-d264-4107-a32f-04aebb7d8572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5e322b-cbd2-4fb4-acba-0cde90993fdd}, !- Handle
  {7fe289a2-01d4-445c-bfa0-e2230578ce18}, !- Source Object
  3,                                      !- Outlet Port
  {4fdafa2e-15b6-4f1f-9843-fc69cd5a6074}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {318f7abe-99a6-4eb1-a966-5da1f72a6062}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {61637f03-0bf5-49a5-a341-f5e2fd41ea6e}, !- Inlet Node Name
  {772dc924-bea8-4c5a-b15a-d9153f29fe12}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {826b3bc9-ba17-4b82-a314-956d5f78d615}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {5b54ecb1-70f0-414c-9d51-0f02f188ad7b}, !- Outlet Node Name
  {5e6baa04-3117-47a3-9108-bb671621790b}; !- Inlet Node Name 1

OS:Connection,
  {61637f03-0bf5-49a5-a341-f5e2fd41ea6e}, !- Handle
  {37bfbb33-d264-4107-a32f-04aebb7d8572}, !- Source Object
  3,                                      !- Outlet Port
  {318f7abe-99a6-4eb1-a966-5da1f72a6062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b54ecb1-70f0-414c-9d51-0f02f188ad7b}, !- Handle
  {826b3bc9-ba17-4b82-a314-956d5f78d615}, !- Source Object
  2,                                      !- Outlet Port
  {7fe289a2-01d4-445c-bfa0-e2230578ce18}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {33770465-67a5-47e7-b819-5fb90caca5e0}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 8, !- Name
  {5a23ae00-0c3e-4ab2-a72e-f71ac8d1d3f5}, !- Indoor Air Inlet Node Name
  {a3c4add6-21f4-4c53-94e6-5366c298747f}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {5834cc42-ff1d-4337-a60d-d191cb2fe78b}; !- Speed Data List

OS:ModelObjectList,
  {5834cc42-ff1d-4337-a60d-d191cb2fe78b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 8, !- Name
  {69eaa2f6-4822-466a-9dee-89f8b9a2c6b2}, !- Model Object 1
  {bb99ebe2-2b12-40a5-9ce9-ba071e709d56}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {69eaa2f6-4822-466a-9dee-89f8b9a2c6b2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 8, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {296b5142-33fd-4af5-8cd4-bb5c130818dc}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 9, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {900cb449-55de-4d69-97a7-cb1eeed23e90}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 9, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce6a19ef-261c-4a64-8f59-9bb645cea9c3}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 9, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {019cb23b-9b76-4b7a-8c51-249b4e0e73bc}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 9, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {bb99ebe2-2b12-40a5-9ce9-ba071e709d56}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 8, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {9134ded7-7425-4ccc-8177-0cc1723352a7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 9, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {713fe28a-73f0-4e0c-86ef-b0bd7c225878}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 9, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9660822f-059e-4703-ab12-f3893a6ab86b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 9, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {15bf3b09-5d17-47f0-b220-58ea47c37f21}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 9, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {afe44094-0ef8-4323-ad20-62d7e88ff1b7}, ! Handle
  Var Spd Fan 8,                          ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {06f02969-1c99-4ddb-950d-96444dd37fdf}, ! Air Inlet Node Name
  {9956d9cb-4f43-46c1-987f-17576263004d}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {d80f6914-ab0a-432e-b380-93769821c8c1}, !- Handle
  Node 115,                               !- Name
  {a3c4add6-21f4-4c53-94e6-5366c298747f}, !- Inlet Port
  {06f02969-1c99-4ddb-950d-96444dd37fdf}; !- Outlet Port

OS:Connection,
  {a3c4add6-21f4-4c53-94e6-5366c298747f}, !- Handle
  {33770465-67a5-47e7-b819-5fb90caca5e0}, !- Source Object
  3,                                      !- Outlet Port
  {d80f6914-ab0a-432e-b380-93769821c8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f02969-1c99-4ddb-950d-96444dd37fdf}, !- Handle
  {d80f6914-ab0a-432e-b380-93769821c8c1}, !- Source Object
  3,                                      !- Outlet Port
  {afe44094-0ef8-4323-ad20-62d7e88ff1b7}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {9956d9cb-4f43-46c1-987f-17576263004d}, !- Handle
  {afe44094-0ef8-4323-ad20-62d7e88ff1b7}, !- Source Object
  17,                                     !- Outlet Port
  {fad6996d-5764-4ad5-9195-751ff213f6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {155b2118-a33a-42f7-8ad7-5579ca7fb183}, !- Handle
  Setpoint Manager Single Zone Cooling 8, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {7ddd4751-cd71-4670-bce6-21a61bbf877f}, !- Control Zone Name
  {fad6996d-5764-4ad5-9195-751ff213f6ef}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc2aaae1-75ab-484b-8c31-2530531a2590}, !- Handle
  Diffuser 8,                             !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {a289c674-43b5-4b4e-8bec-7440fcfddc9c}, !- Air Inlet Node Name
  {b6e003f5-4509-45ad-8be1-e57992acd6e4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {078bb1eb-d229-49e5-ba82-afcf518f631f}, !- Handle
  Node 116,                               !- Name
  {772dc924-bea8-4c5a-b15a-d9153f29fe12}, !- Inlet Port
  {a289c674-43b5-4b4e-8bec-7440fcfddc9c}; !- Outlet Port

OS:Connection,
  {772dc924-bea8-4c5a-b15a-d9153f29fe12}, !- Handle
  {318f7abe-99a6-4eb1-a966-5da1f72a6062}, !- Source Object
  3,                                      !- Outlet Port
  {078bb1eb-d229-49e5-ba82-afcf518f631f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a289c674-43b5-4b4e-8bec-7440fcfddc9c}, !- Handle
  {078bb1eb-d229-49e5-ba82-afcf518f631f}, !- Source Object
  3,                                      !- Outlet Port
  {bc2aaae1-75ab-484b-8c31-2530531a2590}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6e003f5-4509-45ad-8be1-e57992acd6e4}, !- Handle
  {bc2aaae1-75ab-484b-8c31-2530531a2590}, !- Source Object
  4,                                      !- Outlet Port
  {6cba215a-322e-4dc6-8e31-142e8652e732}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71297026-63b3-4390-a187-4ac0b975d09d}, !- Handle
  Node 117,                               !- Name
  {810d01a9-ed9b-47f7-b33b-b91ef83b4596}, !- Inlet Port
  {5e6baa04-3117-47a3-9108-bb671621790b}; !- Outlet Port

OS:Connection,
  {b6e2d5c2-a1f8-43e0-a861-75727642d750}, !- Handle
  {6cba215a-322e-4dc6-8e31-142e8652e732}, !- Source Object
  3,                                      !- Outlet Port
  {b7dd2180-b9f7-42d9-9dad-6354d3208ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810d01a9-ed9b-47f7-b33b-b91ef83b4596}, !- Handle
  {66cc658d-95c0-4a6c-9557-e9a57f3c8e81}, !- Source Object
  2,                                      !- Outlet Port
  {71297026-63b3-4390-a187-4ac0b975d09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e6baa04-3117-47a3-9108-bb671621790b}, !- Handle
  {71297026-63b3-4390-a187-4ac0b975d09d}, !- Source Object
  3,                                      !- Outlet Port
  {826b3bc9-ba17-4b82-a314-956d5f78d615}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ecb5c49e-acc4-4c67-a170-d82339367871}, !- Handle
  Air Loop HVAC Floor 5 Room 163,         !- Name
  ,                                       !- Controller List Name
  {5e9086b0-29d1-4d48-aa5a-2d2b2889c8f3}, !- Availability Schedule
  {865f5cfa-0169-403a-9617-214f1b28ffa4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5245c1d-9a1f-4189-9abe-dba2d58fadbd}, !- Supply Side Inlet Node Name
  {d5b21ad7-29d4-485f-96d9-729964dccc76}, !- Demand Side Outlet Node Name
  {ce3a2c5d-b6b5-46f8-a860-036608d03260}, !- Demand Side Inlet Node A
  {2c03ee3b-ba1e-4b05-a114-603b637ea7f2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {13c354cf-afa7-4e69-9169-629bb838fc1f}, !- Demand Mixer Name
  {d8b2258b-ea52-497b-8974-a2f1a2fb2c25}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {6c224357-e336-4bc3-8766-44c03f076970}, !- Handle
  {ecb5c49e-acc4-4c67-a170-d82339367871}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {5e9086b0-29d1-4d48-aa5a-2d2b2889c8f3}, !- Handle
  Always On Discrete 9,                   !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {865f5cfa-0169-403a-9617-214f1b28ffa4}, !- Handle
  Air Loop HVAC 10 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {6962b19d-84fd-469c-bcfd-90daaecf709c}, !- Handle
  Node 118,                               !- Name
  {c5245c1d-9a1f-4189-9abe-dba2d58fadbd}, !- Inlet Port
  {da07f96d-dd47-4efd-98fb-710e1d548ddc}; !- Outlet Port

OS:Node,
  {fd4145a3-e95a-4df7-b945-1a66f66f5ddf}, !- Handle
  Node 119,                               !- Name
  {bfa6ee8e-e112-4ecb-b738-1f486f330d1c}, !- Inlet Port
  {2c03ee3b-ba1e-4b05-a114-603b637ea7f2}; !- Outlet Port

OS:Connection,
  {c5245c1d-9a1f-4189-9abe-dba2d58fadbd}, !- Handle
  {ecb5c49e-acc4-4c67-a170-d82339367871}, !- Source Object
  9,                                      !- Outlet Port
  {6962b19d-84fd-469c-bcfd-90daaecf709c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c03ee3b-ba1e-4b05-a114-603b637ea7f2}, !- Handle
  {fd4145a3-e95a-4df7-b945-1a66f66f5ddf}, !- Source Object
  3,                                      !- Outlet Port
  {ecb5c49e-acc4-4c67-a170-d82339367871}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {816864a7-790e-4197-af9b-322d88210cdb}, !- Handle
  Node 120,                               !- Name
  {ce3a2c5d-b6b5-46f8-a860-036608d03260}, !- Inlet Port
  {887e7108-aec4-4eac-aced-c5bfc0f1d3ea}; !- Outlet Port

OS:Node,
  {1d463885-10a1-4d7d-aa9c-2e61803b98eb}, !- Handle
  Node 121,                               !- Name
  {932caa86-6325-4902-992f-8d75f4cf93bd}, !- Inlet Port
  {d5b21ad7-29d4-485f-96d9-729964dccc76}; !- Outlet Port

OS:Node,
  {d5430a5a-c41b-41ff-abe9-dae056852f04}, !- Handle
  Node 122,                               !- Name
  {b9dc26b6-0b7f-428b-ba4a-e54ae762cc84}, !- Inlet Port
  {9a1f77ca-44d7-4569-afb8-9cb0d278ee17}; !- Outlet Port

OS:Connection,
  {ce3a2c5d-b6b5-46f8-a860-036608d03260}, !- Handle
  {ecb5c49e-acc4-4c67-a170-d82339367871}, !- Source Object
  11,                                     !- Outlet Port
  {816864a7-790e-4197-af9b-322d88210cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b21ad7-29d4-485f-96d9-729964dccc76}, !- Handle
  {1d463885-10a1-4d7d-aa9c-2e61803b98eb}, !- Source Object
  3,                                      !- Outlet Port
  {ecb5c49e-acc4-4c67-a170-d82339367871}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8b2258b-ea52-497b-8974-a2f1a2fb2c25}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {887e7108-aec4-4eac-aced-c5bfc0f1d3ea}, !- Inlet Node Name
  {ba865ad0-bfaf-4769-bf7b-9b4be02f3822}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {13c354cf-afa7-4e69-9169-629bb838fc1f}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {932caa86-6325-4902-992f-8d75f4cf93bd}, !- Outlet Node Name
  {3f96661e-8766-427e-9720-2b6cdb3db689}; !- Inlet Node Name 1

OS:Connection,
  {887e7108-aec4-4eac-aced-c5bfc0f1d3ea}, !- Handle
  {816864a7-790e-4197-af9b-322d88210cdb}, !- Source Object
  3,                                      !- Outlet Port
  {d8b2258b-ea52-497b-8974-a2f1a2fb2c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932caa86-6325-4902-992f-8d75f4cf93bd}, !- Handle
  {13c354cf-afa7-4e69-9169-629bb838fc1f}, !- Source Object
  2,                                      !- Outlet Port
  {1d463885-10a1-4d7d-aa9c-2e61803b98eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {5f8d9059-3bfc-4180-a2ad-eff97f198a2c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 9, !- Name
  {51d55bf4-2cb4-4dae-87f0-56cf4ad93428}, !- Indoor Air Inlet Node Name
  {a9665327-131b-4284-88c1-19f19c67df5b}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {3106ec92-1ebf-4066-bde7-aa725e77c46f}; !- Speed Data List

OS:ModelObjectList,
  {3106ec92-1ebf-4066-bde7-aa725e77c46f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 9, !- Name
  {e5775a71-1443-405e-8524-092b0d055622}, !- Model Object 1
  {58b6e773-8a50-40af-a254-d1b01c200f53}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {e5775a71-1443-405e-8524-092b0d055622}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 9, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {5ddedcb6-23c3-414f-9af4-8ce72b6bb35a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 10, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9fc7ac97-e87f-42ff-b2c3-c52f7242712e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 10, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc158bbf-adee-49d7-8eb5-3ce1b0aa9e34}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 10, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b0c45e02-11c8-49b8-acfc-cd5198ce9a68}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 10, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {58b6e773-8a50-40af-a254-d1b01c200f53}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 9, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {7a31edd6-b921-4eb4-a332-ce0ed8ae4f3f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 10, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {94018784-dbce-4fb9-af45-7631ed56e61e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 10, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cdd1494f-88e6-4f75-ac6b-3a95bec9cb5e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 10, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0937f2f3-4cc1-413b-8964-9ddcdbb59874}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 10, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {61427015-da86-4a1e-aa97-ab7e500323f0}, ! Handle
  Var Spd Fan 9,                          ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {1aaa0b63-fbcb-4703-a9d8-6b93778cc6e7}, ! Air Inlet Node Name
  {bfa6ee8e-e112-4ecb-b738-1f486f330d1c}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {6a862c5c-156b-4f18-b15a-fffa0b9585cc}, !- Handle
  Node 123,                               !- Name
  {a9665327-131b-4284-88c1-19f19c67df5b}, !- Inlet Port
  {1aaa0b63-fbcb-4703-a9d8-6b93778cc6e7}; !- Outlet Port

OS:Connection,
  {a9665327-131b-4284-88c1-19f19c67df5b}, !- Handle
  {5f8d9059-3bfc-4180-a2ad-eff97f198a2c}, !- Source Object
  3,                                      !- Outlet Port
  {6a862c5c-156b-4f18-b15a-fffa0b9585cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aaa0b63-fbcb-4703-a9d8-6b93778cc6e7}, !- Handle
  {6a862c5c-156b-4f18-b15a-fffa0b9585cc}, !- Source Object
  3,                                      !- Outlet Port
  {61427015-da86-4a1e-aa97-ab7e500323f0}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {bfa6ee8e-e112-4ecb-b738-1f486f330d1c}, !- Handle
  {61427015-da86-4a1e-aa97-ab7e500323f0}, !- Source Object
  17,                                     !- Outlet Port
  {fd4145a3-e95a-4df7-b945-1a66f66f5ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {4b889727-edbf-411c-aa5f-ca8db2ebe5db}, !- Handle
  Setpoint Manager Single Zone Cooling 9, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {ee7c0e9e-6785-4197-a2bb-85e9f9404316}, !- Control Zone Name
  {fd4145a3-e95a-4df7-b945-1a66f66f5ddf}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a65cf85b-7972-4df3-826d-d2e22f08504f}, !- Handle
  Diffuser 9,                             !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {2ca83fb9-f683-4ad0-82e4-e0668d73e49b}, !- Air Inlet Node Name
  {b9dc26b6-0b7f-428b-ba4a-e54ae762cc84}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e0c7703-b491-4a24-bcf3-1bbc7ef81203}, !- Handle
  Node 124,                               !- Name
  {ba865ad0-bfaf-4769-bf7b-9b4be02f3822}, !- Inlet Port
  {2ca83fb9-f683-4ad0-82e4-e0668d73e49b}; !- Outlet Port

OS:Connection,
  {ba865ad0-bfaf-4769-bf7b-9b4be02f3822}, !- Handle
  {d8b2258b-ea52-497b-8974-a2f1a2fb2c25}, !- Source Object
  3,                                      !- Outlet Port
  {9e0c7703-b491-4a24-bcf3-1bbc7ef81203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca83fb9-f683-4ad0-82e4-e0668d73e49b}, !- Handle
  {9e0c7703-b491-4a24-bcf3-1bbc7ef81203}, !- Source Object
  3,                                      !- Outlet Port
  {a65cf85b-7972-4df3-826d-d2e22f08504f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9dc26b6-0b7f-428b-ba4a-e54ae762cc84}, !- Handle
  {a65cf85b-7972-4df3-826d-d2e22f08504f}, !- Source Object
  4,                                      !- Outlet Port
  {d5430a5a-c41b-41ff-abe9-dae056852f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcec4d51-a8ae-432d-8bd2-29df365c3880}, !- Handle
  Node 125,                               !- Name
  {3c516253-823f-4d90-8d64-85cb663d431f}, !- Inlet Port
  {3f96661e-8766-427e-9720-2b6cdb3db689}; !- Outlet Port

OS:Connection,
  {9a1f77ca-44d7-4569-afb8-9cb0d278ee17}, !- Handle
  {d5430a5a-c41b-41ff-abe9-dae056852f04}, !- Source Object
  3,                                      !- Outlet Port
  {5a214805-a046-4747-b878-3eabe6534faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c516253-823f-4d90-8d64-85cb663d431f}, !- Handle
  {1bcda6c4-6e15-4377-8a0d-25b9cd47ae4d}, !- Source Object
  2,                                      !- Outlet Port
  {dcec4d51-a8ae-432d-8bd2-29df365c3880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f96661e-8766-427e-9720-2b6cdb3db689}, !- Handle
  {dcec4d51-a8ae-432d-8bd2-29df365c3880}, !- Source Object
  3,                                      !- Outlet Port
  {13c354cf-afa7-4e69-9169-629bb838fc1f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cbc00732-2497-495e-a682-4d7bad5e2929}, !- Handle
  Air Loop HVAC Floor 1 Room 164,         !- Name
  ,                                       !- Controller List Name
  {8150820c-725b-4844-92e7-4d9a04534bd2}, !- Availability Schedule
  {c1203780-2b80-4c0b-8181-7896e62ccba3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e21d4fea-902d-454f-a7af-14612cb6440d}, !- Supply Side Inlet Node Name
  {13d662bf-1261-4dad-bc50-0ae09549b031}, !- Demand Side Outlet Node Name
  {2d539b70-a0fc-4da6-8b0f-2f18eaae4e11}, !- Demand Side Inlet Node A
  {bd5bddb9-1e21-4ead-b2f1-9b225e805e0c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b7fce5f6-60df-473a-83bd-d8f80d4f3592}, !- Demand Mixer Name
  {75790c51-6c6d-400e-8be9-5986be31fcb9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {f838e593-4a91-4966-860a-0b8202dc4026}, !- Handle
  {cbc00732-2497-495e-a682-4d7bad5e2929}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {8150820c-725b-4844-92e7-4d9a04534bd2}, !- Handle
  Always On Discrete 10,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {c1203780-2b80-4c0b-8181-7896e62ccba3}, !- Handle
  Air Loop HVAC 11 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {f3efe3b5-09d8-442a-a24b-9259308c5121}, !- Handle
  Node 126,                               !- Name
  {e21d4fea-902d-454f-a7af-14612cb6440d}, !- Inlet Port
  {a246a12b-06ee-4659-80b7-2ea2c783d166}; !- Outlet Port

OS:Node,
  {f846754c-763e-4869-a1ad-70d99b778421}, !- Handle
  Node 127,                               !- Name
  {994dcb36-e230-4e3c-a686-c8b22e957898}, !- Inlet Port
  {bd5bddb9-1e21-4ead-b2f1-9b225e805e0c}; !- Outlet Port

OS:Connection,
  {e21d4fea-902d-454f-a7af-14612cb6440d}, !- Handle
  {cbc00732-2497-495e-a682-4d7bad5e2929}, !- Source Object
  9,                                      !- Outlet Port
  {f3efe3b5-09d8-442a-a24b-9259308c5121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5bddb9-1e21-4ead-b2f1-9b225e805e0c}, !- Handle
  {f846754c-763e-4869-a1ad-70d99b778421}, !- Source Object
  3,                                      !- Outlet Port
  {cbc00732-2497-495e-a682-4d7bad5e2929}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {610103b3-6efd-4335-9b65-d37dc7661ac4}, !- Handle
  Node 128,                               !- Name
  {2d539b70-a0fc-4da6-8b0f-2f18eaae4e11}, !- Inlet Port
  {8e531cd5-5f5b-41ce-87ad-71faeb14da25}; !- Outlet Port

OS:Node,
  {80aecebc-54cf-4a6c-b229-721857c6edc7}, !- Handle
  Node 129,                               !- Name
  {ba65f247-5675-4405-b5eb-e8cd7b76c53d}, !- Inlet Port
  {13d662bf-1261-4dad-bc50-0ae09549b031}; !- Outlet Port

OS:Node,
  {6dcb39c3-0b46-4fd7-945d-51dac677eb7b}, !- Handle
  Node 130,                               !- Name
  {da358d67-0a02-4480-8256-b930009d4e1b}, !- Inlet Port
  {4e1471b9-a217-42fc-afa2-2ad8265596d3}; !- Outlet Port

OS:Connection,
  {2d539b70-a0fc-4da6-8b0f-2f18eaae4e11}, !- Handle
  {cbc00732-2497-495e-a682-4d7bad5e2929}, !- Source Object
  11,                                     !- Outlet Port
  {610103b3-6efd-4335-9b65-d37dc7661ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d662bf-1261-4dad-bc50-0ae09549b031}, !- Handle
  {80aecebc-54cf-4a6c-b229-721857c6edc7}, !- Source Object
  3,                                      !- Outlet Port
  {cbc00732-2497-495e-a682-4d7bad5e2929}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75790c51-6c6d-400e-8be9-5986be31fcb9}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {8e531cd5-5f5b-41ce-87ad-71faeb14da25}, !- Inlet Node Name
  {c87a4217-df6f-49eb-b61d-5871c37bde54}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b7fce5f6-60df-473a-83bd-d8f80d4f3592}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {ba65f247-5675-4405-b5eb-e8cd7b76c53d}, !- Outlet Node Name
  {676c6e72-1a35-4ebf-b114-87e30bee473d}; !- Inlet Node Name 1

OS:Connection,
  {8e531cd5-5f5b-41ce-87ad-71faeb14da25}, !- Handle
  {610103b3-6efd-4335-9b65-d37dc7661ac4}, !- Source Object
  3,                                      !- Outlet Port
  {75790c51-6c6d-400e-8be9-5986be31fcb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba65f247-5675-4405-b5eb-e8cd7b76c53d}, !- Handle
  {b7fce5f6-60df-473a-83bd-d8f80d4f3592}, !- Source Object
  2,                                      !- Outlet Port
  {80aecebc-54cf-4a6c-b229-721857c6edc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {9a29c599-e2a8-4fc0-b849-65e2d0917a7c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 10, !- Name
  {9a590de9-e492-4d46-847c-440415652525}, !- Indoor Air Inlet Node Name
  {d4855373-d8ad-4b15-a92b-95425cdba181}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {c25f805e-49cb-46cc-bb86-3d618555b5d8}; !- Speed Data List

OS:ModelObjectList,
  {c25f805e-49cb-46cc-bb86-3d618555b5d8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 10, !- Name
  {c308607c-cacc-4a08-adcd-d95204dbebce}, !- Model Object 1
  {4486a93d-d885-433c-962d-e3ee777e7391}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {c308607c-cacc-4a08-adcd-d95204dbebce}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 10, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {656b7da6-6a33-45a0-97f1-98ddb4257298}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 11, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {387255e2-8742-4976-b426-3ab612c68ed2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 11, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {401f3170-d055-4286-872c-a58301d0ab94}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 11, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {66bc1139-1987-4844-85a9-d8b38eca03b1}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 11, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {4486a93d-d885-433c-962d-e3ee777e7391}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 10, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {3909474b-95f5-4ef7-91e6-fde20a34c667}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 11, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9c1d8711-838d-42e9-aaee-5460d0db8397}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 11, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2087fd48-4428-408b-8a5b-ddb1acbdde62}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 11, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {30ad1099-1adc-4526-ada0-ca3bca5116ba}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 11, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {bd9d574e-e6c4-4d9a-b0c8-32d7d93be9e0}, ! Handle
  Var Spd Fan 10,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  30,                                     ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {60dd995e-9c0d-402b-a58c-ee06fe577e84}, ! Air Inlet Node Name
  {994dcb36-e230-4e3c-a686-c8b22e957898}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {7d067500-3f0d-4d27-afb9-3d0e7ebbcba4}, !- Handle
  Node 131,                               !- Name
  {d4855373-d8ad-4b15-a92b-95425cdba181}, !- Inlet Port
  {60dd995e-9c0d-402b-a58c-ee06fe577e84}; !- Outlet Port

OS:Connection,
  {d4855373-d8ad-4b15-a92b-95425cdba181}, !- Handle
  {9a29c599-e2a8-4fc0-b849-65e2d0917a7c}, !- Source Object
  3,                                      !- Outlet Port
  {7d067500-3f0d-4d27-afb9-3d0e7ebbcba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60dd995e-9c0d-402b-a58c-ee06fe577e84}, !- Handle
  {7d067500-3f0d-4d27-afb9-3d0e7ebbcba4}, !- Source Object
  3,                                      !- Outlet Port
  {bd9d574e-e6c4-4d9a-b0c8-32d7d93be9e0}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {994dcb36-e230-4e3c-a686-c8b22e957898}, !- Handle
  {bd9d574e-e6c4-4d9a-b0c8-32d7d93be9e0}, !- Source Object
  17,                                     !- Outlet Port
  {f846754c-763e-4869-a1ad-70d99b778421}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {938a5eba-eda3-4b55-a2f3-a6d55c0ed150}, !- Handle
  Setpoint Manager Single Zone Cooling 10, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {7d57877b-cf14-4355-a3fc-82b3d38e87a2}, !- Control Zone Name
  {f846754c-763e-4869-a1ad-70d99b778421}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {61a8a487-ae50-4506-ae33-058a5c7b15bf}, !- Handle
  Diffuser 10,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {12e77a4b-d07c-4755-9d29-feb6cf71e188}, !- Air Inlet Node Name
  {da358d67-0a02-4480-8256-b930009d4e1b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1e2b3e2a-65f7-4f9a-a818-5407a4f17cee}, !- Handle
  Node 132,                               !- Name
  {c87a4217-df6f-49eb-b61d-5871c37bde54}, !- Inlet Port
  {12e77a4b-d07c-4755-9d29-feb6cf71e188}; !- Outlet Port

OS:Connection,
  {c87a4217-df6f-49eb-b61d-5871c37bde54}, !- Handle
  {75790c51-6c6d-400e-8be9-5986be31fcb9}, !- Source Object
  3,                                      !- Outlet Port
  {1e2b3e2a-65f7-4f9a-a818-5407a4f17cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e77a4b-d07c-4755-9d29-feb6cf71e188}, !- Handle
  {1e2b3e2a-65f7-4f9a-a818-5407a4f17cee}, !- Source Object
  3,                                      !- Outlet Port
  {61a8a487-ae50-4506-ae33-058a5c7b15bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da358d67-0a02-4480-8256-b930009d4e1b}, !- Handle
  {61a8a487-ae50-4506-ae33-058a5c7b15bf}, !- Source Object
  4,                                      !- Outlet Port
  {6dcb39c3-0b46-4fd7-945d-51dac677eb7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50f815c2-5775-4b2f-ba15-f4b5cdffec97}, !- Handle
  Node 133,                               !- Name
  {d3e5c30d-2baa-4cbc-b83a-3e44262a9c42}, !- Inlet Port
  {676c6e72-1a35-4ebf-b114-87e30bee473d}; !- Outlet Port

OS:Connection,
  {4e1471b9-a217-42fc-afa2-2ad8265596d3}, !- Handle
  {6dcb39c3-0b46-4fd7-945d-51dac677eb7b}, !- Source Object
  3,                                      !- Outlet Port
  {514abcc4-25b7-4f5e-814b-3f29f87dade2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e5c30d-2baa-4cbc-b83a-3e44262a9c42}, !- Handle
  {775403c8-3a60-41ae-911b-e8d3b45a08d3}, !- Source Object
  2,                                      !- Outlet Port
  {50f815c2-5775-4b2f-ba15-f4b5cdffec97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {676c6e72-1a35-4ebf-b114-87e30bee473d}, !- Handle
  {50f815c2-5775-4b2f-ba15-f4b5cdffec97}, !- Source Object
  3,                                      !- Outlet Port
  {b7fce5f6-60df-473a-83bd-d8f80d4f3592}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cf459080-f61d-416d-97b4-5dc87fe71e1a}, !- Handle
  Air Loop HVAC Floor 2 Room 165,         !- Name
  ,                                       !- Controller List Name
  {b51cef6f-ca1f-45e0-beca-1781d9531d0f}, !- Availability Schedule
  {867d9580-54b6-4f87-8321-0e313a0bbf70}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {89022aeb-529d-476a-97f0-a1b77e90fd8f}, !- Supply Side Inlet Node Name
  {fe5a2875-798f-41c5-9272-40e5f0fec007}, !- Demand Side Outlet Node Name
  {756fdd59-a02e-425f-ab9f-d2f108eb307f}, !- Demand Side Inlet Node A
  {d3a9de6a-8be3-4bc2-bf44-53b33bfed9de}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c8983cd-bd2c-447d-b217-073b628cecfa}, !- Demand Mixer Name
  {8650f296-552b-479e-abe7-0bd10fa622a1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {62dd0bd3-e1ff-4134-a438-ab29f51c3307}, !- Handle
  {cf459080-f61d-416d-97b4-5dc87fe71e1a}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {b51cef6f-ca1f-45e0-beca-1781d9531d0f}, !- Handle
  Always On Discrete 11,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {867d9580-54b6-4f87-8321-0e313a0bbf70}, !- Handle
  Air Loop HVAC 12 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {dd8915d0-7eaa-440d-9cb9-0ead81835f64}, !- Handle
  Node 134,                               !- Name
  {89022aeb-529d-476a-97f0-a1b77e90fd8f}, !- Inlet Port
  {22924724-7be4-4778-ae7e-9ece9966c7c7}; !- Outlet Port

OS:Node,
  {cbe29afe-9bf4-412b-be12-2279de95ceb8}, !- Handle
  Node 135,                               !- Name
  {cf6547bc-adb6-4373-84a2-cbc19965f080}, !- Inlet Port
  {d3a9de6a-8be3-4bc2-bf44-53b33bfed9de}; !- Outlet Port

OS:Connection,
  {89022aeb-529d-476a-97f0-a1b77e90fd8f}, !- Handle
  {cf459080-f61d-416d-97b4-5dc87fe71e1a}, !- Source Object
  9,                                      !- Outlet Port
  {dd8915d0-7eaa-440d-9cb9-0ead81835f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a9de6a-8be3-4bc2-bf44-53b33bfed9de}, !- Handle
  {cbe29afe-9bf4-412b-be12-2279de95ceb8}, !- Source Object
  3,                                      !- Outlet Port
  {cf459080-f61d-416d-97b4-5dc87fe71e1a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f369e09e-0cd3-4662-9380-f375652a522c}, !- Handle
  Node 183,                               !- Name
  {756fdd59-a02e-425f-ab9f-d2f108eb307f}, !- Inlet Port
  {70e22ba7-d262-4806-9b5a-9a044194a2c4}; !- Outlet Port

OS:Node,
  {86a772cb-34d9-4080-9367-afce68e6b502}, !- Handle
  Node 184,                               !- Name
  {b49cee82-ce17-44ba-b6dd-000e45f45175}, !- Inlet Port
  {fe5a2875-798f-41c5-9272-40e5f0fec007}; !- Outlet Port

OS:Node,
  {c75b3e75-f963-4b9c-b07f-22245806fb41}, !- Handle
  Node 185,                               !- Name
  {ee387435-a363-42f9-ad67-4198677f21af}, !- Inlet Port
  {80fa07b4-10e8-433c-9ce0-f2d620d15df0}; !- Outlet Port

OS:Connection,
  {756fdd59-a02e-425f-ab9f-d2f108eb307f}, !- Handle
  {cf459080-f61d-416d-97b4-5dc87fe71e1a}, !- Source Object
  11,                                     !- Outlet Port
  {f369e09e-0cd3-4662-9380-f375652a522c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5a2875-798f-41c5-9272-40e5f0fec007}, !- Handle
  {86a772cb-34d9-4080-9367-afce68e6b502}, !- Source Object
  3,                                      !- Outlet Port
  {cf459080-f61d-416d-97b4-5dc87fe71e1a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8650f296-552b-479e-abe7-0bd10fa622a1}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {70e22ba7-d262-4806-9b5a-9a044194a2c4}, !- Inlet Node Name
  {239d6e47-9592-4182-9df7-95ff9dd43887}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8c8983cd-bd2c-447d-b217-073b628cecfa}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {b49cee82-ce17-44ba-b6dd-000e45f45175}, !- Outlet Node Name
  {7d3137f0-ab09-401a-b7e2-b318f623aba4}; !- Inlet Node Name 1

OS:Connection,
  {70e22ba7-d262-4806-9b5a-9a044194a2c4}, !- Handle
  {f369e09e-0cd3-4662-9380-f375652a522c}, !- Source Object
  3,                                      !- Outlet Port
  {8650f296-552b-479e-abe7-0bd10fa622a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b49cee82-ce17-44ba-b6dd-000e45f45175}, !- Handle
  {8c8983cd-bd2c-447d-b217-073b628cecfa}, !- Source Object
  2,                                      !- Outlet Port
  {86a772cb-34d9-4080-9367-afce68e6b502}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {bc3c6832-9b80-44fe-82bc-31494f3b7ed7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 11, !- Name
  {7df48ca9-599a-4437-bfb4-c37b40e02795}, !- Indoor Air Inlet Node Name
  {1e0308f5-1922-47d8-b2e6-d8ee91a6f999}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {e2a650c1-7ae5-4a2c-a9ec-3110de27588f}; !- Speed Data List

OS:ModelObjectList,
  {e2a650c1-7ae5-4a2c-a9ec-3110de27588f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 11, !- Name
  {14ae5acc-ef5c-43fd-a495-8dc3bbc212f7}, !- Model Object 1
  {9580793a-405b-428f-b568-3840a2a1f3e6}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {14ae5acc-ef5c-43fd-a495-8dc3bbc212f7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 11, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {cf73bdc0-ca73-4b63-8c66-ffad84ca92a1}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 12, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {70cdc5d5-6ee6-4e82-ada7-2edfd2271207}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 12, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bfdec7c8-8b80-4c9c-92a4-0b892259a84a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 12, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {faf67c47-65f7-4a8d-9875-dbcbf0af4304}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 12, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {9580793a-405b-428f-b568-3840a2a1f3e6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 11, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {477e7838-ccf6-445d-92c6-4fe27b240b52}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 12, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {fba8167c-9ceb-42ee-b671-e2f8e8fa58ac}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 12, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {391b7775-6691-409c-8b52-75f6d0c0b597}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 12, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {80e060b7-99ea-47f7-90ec-2734041a1d1b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 12, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {f15819c6-58db-4411-9bae-8593f6f616a9}, ! Handle
  Var Spd Fan 11,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  250,                                    ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {0d75032d-cfc0-4fdb-a0c0-2a2b71f01974}, ! Air Inlet Node Name
  {cf6547bc-adb6-4373-84a2-cbc19965f080}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {057f4214-debc-460a-aed0-556337bfc986}, !- Handle
  Node 186,                               !- Name
  {1e0308f5-1922-47d8-b2e6-d8ee91a6f999}, !- Inlet Port
  {0d75032d-cfc0-4fdb-a0c0-2a2b71f01974}; !- Outlet Port

OS:Connection,
  {1e0308f5-1922-47d8-b2e6-d8ee91a6f999}, !- Handle
  {bc3c6832-9b80-44fe-82bc-31494f3b7ed7}, !- Source Object
  3,                                      !- Outlet Port
  {057f4214-debc-460a-aed0-556337bfc986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d75032d-cfc0-4fdb-a0c0-2a2b71f01974}, !- Handle
  {057f4214-debc-460a-aed0-556337bfc986}, !- Source Object
  3,                                      !- Outlet Port
  {f15819c6-58db-4411-9bae-8593f6f616a9}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {cf6547bc-adb6-4373-84a2-cbc19965f080}, !- Handle
  {f15819c6-58db-4411-9bae-8593f6f616a9}, !- Source Object
  17,                                     !- Outlet Port
  {cbe29afe-9bf4-412b-be12-2279de95ceb8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {ae20f211-c405-4b37-aecc-bf032cd7caa4}, !- Handle
  Setpoint Manager Single Zone Cooling 11, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {070c7494-fe77-40d0-9f67-aa4161d74c12}, !- Control Zone Name
  {cbe29afe-9bf4-412b-be12-2279de95ceb8}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {198b63ca-35b7-4cc3-acc2-0a868a86e1cf}, !- Handle
  Diffuser 11,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {c1fc8a70-7bf5-4f41-a273-0550ccad2d85}, !- Air Inlet Node Name
  {ee387435-a363-42f9-ad67-4198677f21af}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f3ce7126-08ec-40ca-91b3-00ec650ad9a4}, !- Handle
  Node 187,                               !- Name
  {239d6e47-9592-4182-9df7-95ff9dd43887}, !- Inlet Port
  {c1fc8a70-7bf5-4f41-a273-0550ccad2d85}; !- Outlet Port

OS:Connection,
  {239d6e47-9592-4182-9df7-95ff9dd43887}, !- Handle
  {8650f296-552b-479e-abe7-0bd10fa622a1}, !- Source Object
  3,                                      !- Outlet Port
  {f3ce7126-08ec-40ca-91b3-00ec650ad9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fc8a70-7bf5-4f41-a273-0550ccad2d85}, !- Handle
  {f3ce7126-08ec-40ca-91b3-00ec650ad9a4}, !- Source Object
  3,                                      !- Outlet Port
  {198b63ca-35b7-4cc3-acc2-0a868a86e1cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee387435-a363-42f9-ad67-4198677f21af}, !- Handle
  {198b63ca-35b7-4cc3-acc2-0a868a86e1cf}, !- Source Object
  4,                                      !- Outlet Port
  {c75b3e75-f963-4b9c-b07f-22245806fb41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ac2ccd2-bebf-473a-92d9-9046235cbd35}, !- Handle
  Node 188,                               !- Name
  {47c4fc07-c4ec-41a1-a595-cd98e0f9f199}, !- Inlet Port
  {7d3137f0-ab09-401a-b7e2-b318f623aba4}; !- Outlet Port

OS:Connection,
  {80fa07b4-10e8-433c-9ce0-f2d620d15df0}, !- Handle
  {c75b3e75-f963-4b9c-b07f-22245806fb41}, !- Source Object
  3,                                      !- Outlet Port
  {f188c147-2334-45f3-9016-f52fdb3065ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c4fc07-c4ec-41a1-a595-cd98e0f9f199}, !- Handle
  {02775ce3-addb-4235-b313-948fa57ee595}, !- Source Object
  2,                                      !- Outlet Port
  {1ac2ccd2-bebf-473a-92d9-9046235cbd35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d3137f0-ab09-401a-b7e2-b318f623aba4}, !- Handle
  {1ac2ccd2-bebf-473a-92d9-9046235cbd35}, !- Source Object
  3,                                      !- Outlet Port
  {8c8983cd-bd2c-447d-b217-073b628cecfa}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0cc8dda8-7a1a-453e-9603-4c2febf24391}, !- Handle
  Air Loop HVAC Floor 3 Room 166,         !- Name
  ,                                       !- Controller List Name
  {fc5d4edb-7813-4b93-99dc-929f5181fce2}, !- Availability Schedule
  {81bb0529-8df7-483f-b1f7-860dd56b52a8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bf8dca80-adf1-4548-8848-cc9db37e302d}, !- Supply Side Inlet Node Name
  {ccbaceb2-00c2-4e98-a332-36db565e05b3}, !- Demand Side Outlet Node Name
  {23fbd39c-aa11-41bf-95a0-f121c8ecddbf}, !- Demand Side Inlet Node A
  {6bd0c656-64e4-4d01-bc54-09a87fa1e89b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0dd0914f-128d-4a1a-9d92-f3009bba605e}, !- Demand Mixer Name
  {9666194c-f451-42e2-a4a7-b78b1baa0e24}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {cd81e4e2-02b5-4850-b56e-e1053f22997b}, !- Handle
  {0cc8dda8-7a1a-453e-9603-4c2febf24391}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {fc5d4edb-7813-4b93-99dc-929f5181fce2}, !- Handle
  Always On Discrete 12,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {81bb0529-8df7-483f-b1f7-860dd56b52a8}, !- Handle
  Air Loop HVAC 13 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {258e20a4-2611-4a67-a52f-6b6ed47945d1}, !- Handle
  Node 189,                               !- Name
  {bf8dca80-adf1-4548-8848-cc9db37e302d}, !- Inlet Port
  {b409b714-2fde-4231-be61-6fc800267cfc}; !- Outlet Port

OS:Node,
  {5cd4351c-23bf-463c-a526-be89eef5f673}, !- Handle
  Node 190,                               !- Name
  {3e069eb6-4e7d-4c2d-9c8b-986555e8bab8}, !- Inlet Port
  {6bd0c656-64e4-4d01-bc54-09a87fa1e89b}; !- Outlet Port

OS:Connection,
  {bf8dca80-adf1-4548-8848-cc9db37e302d}, !- Handle
  {0cc8dda8-7a1a-453e-9603-4c2febf24391}, !- Source Object
  9,                                      !- Outlet Port
  {258e20a4-2611-4a67-a52f-6b6ed47945d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd0c656-64e4-4d01-bc54-09a87fa1e89b}, !- Handle
  {5cd4351c-23bf-463c-a526-be89eef5f673}, !- Source Object
  3,                                      !- Outlet Port
  {0cc8dda8-7a1a-453e-9603-4c2febf24391}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3bfa3b50-ee71-40a5-ad67-c3ca506479d9}, !- Handle
  Node 191,                               !- Name
  {23fbd39c-aa11-41bf-95a0-f121c8ecddbf}, !- Inlet Port
  {15d8ecb2-9814-494f-aa48-61e5d785c70b}; !- Outlet Port

OS:Node,
  {399a8eb9-651c-4a36-af6c-ca42110e633c}, !- Handle
  Node 192,                               !- Name
  {7993920c-e93e-43f8-a130-f954b37e158f}, !- Inlet Port
  {ccbaceb2-00c2-4e98-a332-36db565e05b3}; !- Outlet Port

OS:Node,
  {62030483-f1bf-4276-bc11-59740d7cb7a8}, !- Handle
  Node 233,                               !- Name
  {24b73438-942d-4d4e-9432-1f3835d60994}, !- Inlet Port
  {18b60fb5-d254-4e7d-bead-c1c9eb8ce003}; !- Outlet Port

OS:Connection,
  {23fbd39c-aa11-41bf-95a0-f121c8ecddbf}, !- Handle
  {0cc8dda8-7a1a-453e-9603-4c2febf24391}, !- Source Object
  11,                                     !- Outlet Port
  {3bfa3b50-ee71-40a5-ad67-c3ca506479d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbaceb2-00c2-4e98-a332-36db565e05b3}, !- Handle
  {399a8eb9-651c-4a36-af6c-ca42110e633c}, !- Source Object
  3,                                      !- Outlet Port
  {0cc8dda8-7a1a-453e-9603-4c2febf24391}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9666194c-f451-42e2-a4a7-b78b1baa0e24}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {15d8ecb2-9814-494f-aa48-61e5d785c70b}, !- Inlet Node Name
  {b1538fa1-9e31-4c5a-8c83-f2d572fc2a3b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0dd0914f-128d-4a1a-9d92-f3009bba605e}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {7993920c-e93e-43f8-a130-f954b37e158f}, !- Outlet Node Name
  {0c508afa-82b5-4b7a-8ee9-04935cdd54de}; !- Inlet Node Name 1

OS:Connection,
  {15d8ecb2-9814-494f-aa48-61e5d785c70b}, !- Handle
  {3bfa3b50-ee71-40a5-ad67-c3ca506479d9}, !- Source Object
  3,                                      !- Outlet Port
  {9666194c-f451-42e2-a4a7-b78b1baa0e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7993920c-e93e-43f8-a130-f954b37e158f}, !- Handle
  {0dd0914f-128d-4a1a-9d92-f3009bba605e}, !- Source Object
  2,                                      !- Outlet Port
  {399a8eb9-651c-4a36-af6c-ca42110e633c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {eb51ffb7-4bf5-4a07-a766-aa4c85e19677}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 12, !- Name
  {5e6680ef-5632-4f65-8931-314fd2899884}, !- Indoor Air Inlet Node Name
  {491ecdcc-5d52-49e2-bdd3-b6a209c02116}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {d850eeca-266a-4d1b-89a5-6b81acc41267}; !- Speed Data List

OS:ModelObjectList,
  {d850eeca-266a-4d1b-89a5-6b81acc41267}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 12, !- Name
  {5a725a7c-6356-4754-b767-69ad6ca477af}, !- Model Object 1
  {55777c5f-b675-4c9a-b181-d2213fc27783}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {5a725a7c-6356-4754-b767-69ad6ca477af}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 12, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {424b936c-8bd2-4c00-9ef1-d5a6fc41b064}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 13, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5d998e8f-a3ef-4ea0-a1e6-f9270e318f98}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 13, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cdfa6cc4-193e-421d-a4ba-c5616eef5ec6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 13, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e809c43b-3884-43d7-8caa-3b23c0813fe1}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 13, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {55777c5f-b675-4c9a-b181-d2213fc27783}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 12, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e88c7b08-b799-43b9-8537-57370827fe72}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 13, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1126ab90-4890-4e0f-91b4-b2c40f30408e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 13, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4510666a-3a9c-474c-996d-b0e4e7ca2f71}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 13, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7ea6ab6e-1ca6-4665-893a-386bf6df0148}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 13, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {11442e1c-647a-4154-bb6a-57553a2ee555}, ! Handle
  Var Spd Fan 12,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {3fcf230c-8785-4e5e-8e10-8ce6e98a010e}, ! Air Inlet Node Name
  {3e069eb6-4e7d-4c2d-9c8b-986555e8bab8}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {b804650d-facc-45b8-92ea-c7652a9e5fe5}, !- Handle
  Node 234,                               !- Name
  {491ecdcc-5d52-49e2-bdd3-b6a209c02116}, !- Inlet Port
  {3fcf230c-8785-4e5e-8e10-8ce6e98a010e}; !- Outlet Port

OS:Connection,
  {491ecdcc-5d52-49e2-bdd3-b6a209c02116}, !- Handle
  {eb51ffb7-4bf5-4a07-a766-aa4c85e19677}, !- Source Object
  3,                                      !- Outlet Port
  {b804650d-facc-45b8-92ea-c7652a9e5fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fcf230c-8785-4e5e-8e10-8ce6e98a010e}, !- Handle
  {b804650d-facc-45b8-92ea-c7652a9e5fe5}, !- Source Object
  3,                                      !- Outlet Port
  {11442e1c-647a-4154-bb6a-57553a2ee555}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3e069eb6-4e7d-4c2d-9c8b-986555e8bab8}, !- Handle
  {11442e1c-647a-4154-bb6a-57553a2ee555}, !- Source Object
  17,                                     !- Outlet Port
  {5cd4351c-23bf-463c-a526-be89eef5f673}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {826b9316-af3f-48da-8516-db65b17c8fc8}, !- Handle
  Setpoint Manager Single Zone Cooling 12, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {70f3b3e0-a4f2-48e2-b650-d02837135b4e}, !- Control Zone Name
  {5cd4351c-23bf-463c-a526-be89eef5f673}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {02aaa42a-00e4-422a-846b-9b3daa82fcb7}, !- Handle
  Diffuser 12,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {3c2ba244-5193-4ee2-9869-6031a770e20c}, !- Air Inlet Node Name
  {24b73438-942d-4d4e-9432-1f3835d60994}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {788587fa-d141-42c9-af34-97ba3f2380b1}, !- Handle
  Node 235,                               !- Name
  {b1538fa1-9e31-4c5a-8c83-f2d572fc2a3b}, !- Inlet Port
  {3c2ba244-5193-4ee2-9869-6031a770e20c}; !- Outlet Port

OS:Connection,
  {b1538fa1-9e31-4c5a-8c83-f2d572fc2a3b}, !- Handle
  {9666194c-f451-42e2-a4a7-b78b1baa0e24}, !- Source Object
  3,                                      !- Outlet Port
  {788587fa-d141-42c9-af34-97ba3f2380b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c2ba244-5193-4ee2-9869-6031a770e20c}, !- Handle
  {788587fa-d141-42c9-af34-97ba3f2380b1}, !- Source Object
  3,                                      !- Outlet Port
  {02aaa42a-00e4-422a-846b-9b3daa82fcb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24b73438-942d-4d4e-9432-1f3835d60994}, !- Handle
  {02aaa42a-00e4-422a-846b-9b3daa82fcb7}, !- Source Object
  4,                                      !- Outlet Port
  {62030483-f1bf-4276-bc11-59740d7cb7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ac4ca21-9aa5-4bcc-9645-38a0edf4cb94}, !- Handle
  Node 236,                               !- Name
  {34fbe442-812f-44fa-bb75-feb9ee4e4e68}, !- Inlet Port
  {0c508afa-82b5-4b7a-8ee9-04935cdd54de}; !- Outlet Port

OS:Connection,
  {18b60fb5-d254-4e7d-bead-c1c9eb8ce003}, !- Handle
  {62030483-f1bf-4276-bc11-59740d7cb7a8}, !- Source Object
  3,                                      !- Outlet Port
  {7d6d604a-07f4-4a89-b6c1-e6f4e8c1e999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34fbe442-812f-44fa-bb75-feb9ee4e4e68}, !- Handle
  {fffc0427-db1c-4228-b58b-45595ae0974b}, !- Source Object
  2,                                      !- Outlet Port
  {3ac4ca21-9aa5-4bcc-9645-38a0edf4cb94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c508afa-82b5-4b7a-8ee9-04935cdd54de}, !- Handle
  {3ac4ca21-9aa5-4bcc-9645-38a0edf4cb94}, !- Source Object
  3,                                      !- Outlet Port
  {0dd0914f-128d-4a1a-9d92-f3009bba605e}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a7ac9bad-9a94-4ded-9495-446cbd186fa9}, !- Handle
  Air Loop HVAC Floor 4 Room 167,         !- Name
  ,                                       !- Controller List Name
  {d4b6ebb9-b8eb-488a-8b04-15fa822a5cb7}, !- Availability Schedule
  {462d8686-3933-4ba4-b23d-689e62b69724}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bf4e5caa-7ac2-43ea-8963-39f459d68b79}, !- Supply Side Inlet Node Name
  {09b2eef6-0e6c-46c9-8871-b394c89ffe8d}, !- Demand Side Outlet Node Name
  {f535f261-6aaf-4aed-bb79-629c4c7ebdce}, !- Demand Side Inlet Node A
  {fe827406-39e9-467c-b437-39eacca0caaa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6fa4d34d-40e1-44bb-8f81-49e3a532364e}, !- Demand Mixer Name
  {d0fa0db2-86af-4b5e-92d2-1e54d0541bd3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {265e6725-d387-4e7b-9e5a-0312fd42a4a3}, !- Handle
  {a7ac9bad-9a94-4ded-9495-446cbd186fa9}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {d4b6ebb9-b8eb-488a-8b04-15fa822a5cb7}, !- Handle
  Always On Discrete 13,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {462d8686-3933-4ba4-b23d-689e62b69724}, !- Handle
  Air Loop HVAC 14 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {a9cb71e2-10ed-49e9-b4f2-2dd1a62d2155}, !- Handle
  Node 237,                               !- Name
  {bf4e5caa-7ac2-43ea-8963-39f459d68b79}, !- Inlet Port
  {248f435e-59d7-4c3f-9fb0-fbcde2b9a4ed}; !- Outlet Port

OS:Node,
  {426c96ed-8db2-47fa-8116-e29302e8df63}, !- Handle
  Node 238,                               !- Name
  {bfba5d01-daad-49c1-a467-38490e0b226e}, !- Inlet Port
  {fe827406-39e9-467c-b437-39eacca0caaa}; !- Outlet Port

OS:Connection,
  {bf4e5caa-7ac2-43ea-8963-39f459d68b79}, !- Handle
  {a7ac9bad-9a94-4ded-9495-446cbd186fa9}, !- Source Object
  9,                                      !- Outlet Port
  {a9cb71e2-10ed-49e9-b4f2-2dd1a62d2155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe827406-39e9-467c-b437-39eacca0caaa}, !- Handle
  {426c96ed-8db2-47fa-8116-e29302e8df63}, !- Source Object
  3,                                      !- Outlet Port
  {a7ac9bad-9a94-4ded-9495-446cbd186fa9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {63c478e7-73da-460c-9dcc-78335ab7f5f8}, !- Handle
  Node 239,                               !- Name
  {f535f261-6aaf-4aed-bb79-629c4c7ebdce}, !- Inlet Port
  {798338d8-c211-470a-a24e-440266644ba1}; !- Outlet Port

OS:Node,
  {96f6786a-b844-4cc5-8871-e6476b85c0e2}, !- Handle
  Node 240,                               !- Name
  {f810c395-5623-4411-8a0e-092512e24b91}, !- Inlet Port
  {09b2eef6-0e6c-46c9-8871-b394c89ffe8d}; !- Outlet Port

OS:Node,
  {35253536-85e9-4228-a14b-3a4334d6ffef}, !- Handle
  Node 241,                               !- Name
  {4f681348-498e-41b4-a373-c6f767af9e32}, !- Inlet Port
  {b4b5b593-68bf-4dfa-a11f-6caef63d74fe}; !- Outlet Port

OS:Connection,
  {f535f261-6aaf-4aed-bb79-629c4c7ebdce}, !- Handle
  {a7ac9bad-9a94-4ded-9495-446cbd186fa9}, !- Source Object
  11,                                     !- Outlet Port
  {63c478e7-73da-460c-9dcc-78335ab7f5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b2eef6-0e6c-46c9-8871-b394c89ffe8d}, !- Handle
  {96f6786a-b844-4cc5-8871-e6476b85c0e2}, !- Source Object
  3,                                      !- Outlet Port
  {a7ac9bad-9a94-4ded-9495-446cbd186fa9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d0fa0db2-86af-4b5e-92d2-1e54d0541bd3}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {798338d8-c211-470a-a24e-440266644ba1}, !- Inlet Node Name
  {5a946df9-c9a9-4a25-9e17-70f5c6e9aed0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6fa4d34d-40e1-44bb-8f81-49e3a532364e}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {f810c395-5623-4411-8a0e-092512e24b91}, !- Outlet Node Name
  {af2f9e18-3b1d-4449-920c-c6a80883a39b}; !- Inlet Node Name 1

OS:Connection,
  {798338d8-c211-470a-a24e-440266644ba1}, !- Handle
  {63c478e7-73da-460c-9dcc-78335ab7f5f8}, !- Source Object
  3,                                      !- Outlet Port
  {d0fa0db2-86af-4b5e-92d2-1e54d0541bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f810c395-5623-4411-8a0e-092512e24b91}, !- Handle
  {6fa4d34d-40e1-44bb-8f81-49e3a532364e}, !- Source Object
  2,                                      !- Outlet Port
  {96f6786a-b844-4cc5-8871-e6476b85c0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {79ca803b-c860-40cd-8690-ec61eb01a38f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 13, !- Name
  {1b532dd8-cfa1-4519-ab58-c7ec1026fbae}, !- Indoor Air Inlet Node Name
  {c40f8a69-33d6-447b-9c5a-f9b0c5dba2f1}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {dca39b5e-72ff-478a-955f-dbd58a879fbc}; !- Speed Data List

OS:ModelObjectList,
  {dca39b5e-72ff-478a-955f-dbd58a879fbc}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 13, !- Name
  {f731d698-01fc-467c-8ddc-af962353ba28}, !- Model Object 1
  {fe15bdeb-50eb-4a89-9b89-4f938fc26c04}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {f731d698-01fc-467c-8ddc-af962353ba28}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 13, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {0bf10422-e36a-4567-b239-4670479074d3}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 14, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9919cc71-0770-4d8a-b26d-f0c34a09058c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 14, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {246d129f-e8cd-4af4-a932-cdda3475ed81}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 14, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {981dfe5e-db5d-4325-b026-0c5ede5bcb73}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 14, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {fe15bdeb-50eb-4a89-9b89-4f938fc26c04}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 13, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {07f85f23-052e-48e3-be1c-43c496267107}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 14, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {aff0285b-4fd6-4e37-b587-444056f7df91}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 14, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d371de25-0323-46e5-80a6-bf0240f245ec}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 14, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9370788d-0047-4cb6-bbf9-0676f53074d4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 14, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {27fa436a-9a84-4d34-a5c2-ff4a74ae251b}, ! Handle
  Var Spd Fan 13,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {969ea3c3-69ce-4189-b4aa-14f3124a0bf6}, ! Air Inlet Node Name
  {bfba5d01-daad-49c1-a467-38490e0b226e}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {6c443bc6-120d-41c8-b74e-cec7db7a3fa4}, !- Handle
  Node 242,                               !- Name
  {c40f8a69-33d6-447b-9c5a-f9b0c5dba2f1}, !- Inlet Port
  {969ea3c3-69ce-4189-b4aa-14f3124a0bf6}; !- Outlet Port

OS:Connection,
  {c40f8a69-33d6-447b-9c5a-f9b0c5dba2f1}, !- Handle
  {79ca803b-c860-40cd-8690-ec61eb01a38f}, !- Source Object
  3,                                      !- Outlet Port
  {6c443bc6-120d-41c8-b74e-cec7db7a3fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {969ea3c3-69ce-4189-b4aa-14f3124a0bf6}, !- Handle
  {6c443bc6-120d-41c8-b74e-cec7db7a3fa4}, !- Source Object
  3,                                      !- Outlet Port
  {27fa436a-9a84-4d34-a5c2-ff4a74ae251b}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {bfba5d01-daad-49c1-a467-38490e0b226e}, !- Handle
  {27fa436a-9a84-4d34-a5c2-ff4a74ae251b}, !- Source Object
  17,                                     !- Outlet Port
  {426c96ed-8db2-47fa-8116-e29302e8df63}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {0570d760-5bb0-45e0-bca0-b937da36e6c9}, !- Handle
  Setpoint Manager Single Zone Cooling 13, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {ab238eeb-dc2e-448e-8446-4b552100201b}, !- Control Zone Name
  {426c96ed-8db2-47fa-8116-e29302e8df63}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {101dd3b4-845e-4fe1-af35-558c27ada384}, !- Handle
  Diffuser 13,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {590ec244-aa10-420d-9a91-d0d1b13669ea}, !- Air Inlet Node Name
  {4f681348-498e-41b4-a373-c6f767af9e32}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {59a98197-07d8-46c7-b261-9f11cb789961}, !- Handle
  Node 243,                               !- Name
  {5a946df9-c9a9-4a25-9e17-70f5c6e9aed0}, !- Inlet Port
  {590ec244-aa10-420d-9a91-d0d1b13669ea}; !- Outlet Port

OS:Connection,
  {5a946df9-c9a9-4a25-9e17-70f5c6e9aed0}, !- Handle
  {d0fa0db2-86af-4b5e-92d2-1e54d0541bd3}, !- Source Object
  3,                                      !- Outlet Port
  {59a98197-07d8-46c7-b261-9f11cb789961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590ec244-aa10-420d-9a91-d0d1b13669ea}, !- Handle
  {59a98197-07d8-46c7-b261-9f11cb789961}, !- Source Object
  3,                                      !- Outlet Port
  {101dd3b4-845e-4fe1-af35-558c27ada384}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f681348-498e-41b4-a373-c6f767af9e32}, !- Handle
  {101dd3b4-845e-4fe1-af35-558c27ada384}, !- Source Object
  4,                                      !- Outlet Port
  {35253536-85e9-4228-a14b-3a4334d6ffef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4360fb73-8c58-4ea2-90dc-9b930f8cf9d4}, !- Handle
  Node 244,                               !- Name
  {851ee5b0-67df-4a87-b764-5deef426685f}, !- Inlet Port
  {af2f9e18-3b1d-4449-920c-c6a80883a39b}; !- Outlet Port

OS:Connection,
  {b4b5b593-68bf-4dfa-a11f-6caef63d74fe}, !- Handle
  {35253536-85e9-4228-a14b-3a4334d6ffef}, !- Source Object
  3,                                      !- Outlet Port
  {9cdbdeec-096c-4891-8f3c-8c48e5907ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {851ee5b0-67df-4a87-b764-5deef426685f}, !- Handle
  {2fd50a27-4397-4aac-8ba2-66c0049ab116}, !- Source Object
  2,                                      !- Outlet Port
  {4360fb73-8c58-4ea2-90dc-9b930f8cf9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2f9e18-3b1d-4449-920c-c6a80883a39b}, !- Handle
  {4360fb73-8c58-4ea2-90dc-9b930f8cf9d4}, !- Source Object
  3,                                      !- Outlet Port
  {6fa4d34d-40e1-44bb-8f81-49e3a532364e}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aff53936-b643-4a2f-9838-42a143b85bef}, !- Handle
  Air Loop HVAC Floor 5 Room 168,         !- Name
  ,                                       !- Controller List Name
  {3a2894a4-1a96-4d8e-b635-c831a08cd798}, !- Availability Schedule
  {0dac5141-de9d-4bc6-bc0c-1368aa83fc90}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0ee4521d-5244-457c-b0b0-fcb971c09a70}, !- Supply Side Inlet Node Name
  {530b292e-aac1-4663-95cd-10a6392eaf15}, !- Demand Side Outlet Node Name
  {f952e568-0eb1-4e8a-a7a0-2b7f69ad6949}, !- Demand Side Inlet Node A
  {6010f96c-d3d7-4bf9-94a4-0f69940e53c7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dcdf3b8f-16ad-4613-91b4-540136858a6c}, !- Demand Mixer Name
  {b4565844-473a-4b94-b822-6584241bd412}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {8b1dba1d-0173-4437-b588-2e6553544d16}, !- Handle
  {aff53936-b643-4a2f-9838-42a143b85bef}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {3a2894a4-1a96-4d8e-b635-c831a08cd798}, !- Handle
  Always On Discrete 14,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {0dac5141-de9d-4bc6-bc0c-1368aa83fc90}, !- Handle
  Air Loop HVAC 15 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {61d9b201-5932-4571-afc8-005fe0a0c238}, !- Handle
  Node 245,                               !- Name
  {0ee4521d-5244-457c-b0b0-fcb971c09a70}, !- Inlet Port
  {1b6a7311-d54c-4b0a-b2c0-ec392148a886}; !- Outlet Port

OS:Node,
  {9ef92886-a08e-4133-bf57-9186d9c21d10}, !- Handle
  Node 246,                               !- Name
  {516f51ea-3800-4bbb-8c0f-042aec696e5f}, !- Inlet Port
  {6010f96c-d3d7-4bf9-94a4-0f69940e53c7}; !- Outlet Port

OS:Connection,
  {0ee4521d-5244-457c-b0b0-fcb971c09a70}, !- Handle
  {aff53936-b643-4a2f-9838-42a143b85bef}, !- Source Object
  9,                                      !- Outlet Port
  {61d9b201-5932-4571-afc8-005fe0a0c238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6010f96c-d3d7-4bf9-94a4-0f69940e53c7}, !- Handle
  {9ef92886-a08e-4133-bf57-9186d9c21d10}, !- Source Object
  3,                                      !- Outlet Port
  {aff53936-b643-4a2f-9838-42a143b85bef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2443e502-723b-4e99-b29f-a44cd2fe3f4e}, !- Handle
  Node 247,                               !- Name
  {f952e568-0eb1-4e8a-a7a0-2b7f69ad6949}, !- Inlet Port
  {f19a0270-113c-40db-8c05-05e607294d5c}; !- Outlet Port

OS:Node,
  {bb473638-0b22-4cd8-8ff3-10955ca6e88f}, !- Handle
  Node 248,                               !- Name
  {19fc9ec7-5ce3-4d7e-9279-b905e607145a}, !- Inlet Port
  {530b292e-aac1-4663-95cd-10a6392eaf15}; !- Outlet Port

OS:Node,
  {57d7dde6-3814-4baa-bcf3-a3c1f9c66ed1}, !- Handle
  Node 249,                               !- Name
  {c21626ef-71ba-45d4-9934-cc0ef7e34abd}, !- Inlet Port
  {02fcd7e0-c6c6-47f4-9963-4cf3758c3ace}; !- Outlet Port

OS:Connection,
  {f952e568-0eb1-4e8a-a7a0-2b7f69ad6949}, !- Handle
  {aff53936-b643-4a2f-9838-42a143b85bef}, !- Source Object
  11,                                     !- Outlet Port
  {2443e502-723b-4e99-b29f-a44cd2fe3f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530b292e-aac1-4663-95cd-10a6392eaf15}, !- Handle
  {bb473638-0b22-4cd8-8ff3-10955ca6e88f}, !- Source Object
  3,                                      !- Outlet Port
  {aff53936-b643-4a2f-9838-42a143b85bef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b4565844-473a-4b94-b822-6584241bd412}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {f19a0270-113c-40db-8c05-05e607294d5c}, !- Inlet Node Name
  {7f618437-db29-4db5-9ee3-e5c7bb6f70f8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dcdf3b8f-16ad-4613-91b4-540136858a6c}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {19fc9ec7-5ce3-4d7e-9279-b905e607145a}, !- Outlet Node Name
  {dfc11c52-ef3d-4c92-9767-c564d9064615}; !- Inlet Node Name 1

OS:Connection,
  {f19a0270-113c-40db-8c05-05e607294d5c}, !- Handle
  {2443e502-723b-4e99-b29f-a44cd2fe3f4e}, !- Source Object
  3,                                      !- Outlet Port
  {b4565844-473a-4b94-b822-6584241bd412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19fc9ec7-5ce3-4d7e-9279-b905e607145a}, !- Handle
  {dcdf3b8f-16ad-4613-91b4-540136858a6c}, !- Source Object
  2,                                      !- Outlet Port
  {bb473638-0b22-4cd8-8ff3-10955ca6e88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {e2fdb0f2-490c-4ca5-8338-757c37999135}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 14, !- Name
  {90440eea-cc0a-4ea7-ae00-251350bbf2bd}, !- Indoor Air Inlet Node Name
  {36f3ac2f-463a-4f31-b7bf-2acc90295fec}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {98b36363-44a3-4fac-9015-8b9caef235be}; !- Speed Data List

OS:ModelObjectList,
  {98b36363-44a3-4fac-9015-8b9caef235be}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 14, !- Name
  {e7954304-6686-4de6-a0b1-5b9bad68b713}, !- Model Object 1
  {5d4f4070-bea4-496c-a378-380a8fd31c43}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {e7954304-6686-4de6-a0b1-5b9bad68b713}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 14, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e76407f0-2a0e-4940-878f-d3a40fdd2cdf}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 15, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c9d15019-39d8-41fe-a4db-8555057c1ad8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 15, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3abd8c5d-6d13-45f8-a7d5-0db68cd29fc9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 15, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3b410e67-0ad7-4853-939f-11b97f69fe4e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 15, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {5d4f4070-bea4-496c-a378-380a8fd31c43}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 14, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {6a299db4-2add-4202-b51a-bf5111452501}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 15, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c081f693-2659-4254-a5e5-18c68d0deba5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 15, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {896cefb1-5bfe-41e9-a720-9a77f015e237}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 15, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {de800d48-c333-4545-b690-c028db4f96ea}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 15, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {d9791217-3d02-41b7-8bc9-1d036c2486ab}, ! Handle
  Var Spd Fan 14,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  250,                                    ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {d0c4e740-5d3a-433f-9b95-48d58b578a54}, ! Air Inlet Node Name
  {516f51ea-3800-4bbb-8c0f-042aec696e5f}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {363835c7-f5a0-4dda-8abc-4511eaf373da}, !- Handle
  Node 250,                               !- Name
  {36f3ac2f-463a-4f31-b7bf-2acc90295fec}, !- Inlet Port
  {d0c4e740-5d3a-433f-9b95-48d58b578a54}; !- Outlet Port

OS:Connection,
  {36f3ac2f-463a-4f31-b7bf-2acc90295fec}, !- Handle
  {e2fdb0f2-490c-4ca5-8338-757c37999135}, !- Source Object
  3,                                      !- Outlet Port
  {363835c7-f5a0-4dda-8abc-4511eaf373da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0c4e740-5d3a-433f-9b95-48d58b578a54}, !- Handle
  {363835c7-f5a0-4dda-8abc-4511eaf373da}, !- Source Object
  3,                                      !- Outlet Port
  {d9791217-3d02-41b7-8bc9-1d036c2486ab}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {516f51ea-3800-4bbb-8c0f-042aec696e5f}, !- Handle
  {d9791217-3d02-41b7-8bc9-1d036c2486ab}, !- Source Object
  17,                                     !- Outlet Port
  {9ef92886-a08e-4133-bf57-9186d9c21d10}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {9d688cac-0fc1-4abb-8893-cd5c674066b5}, !- Handle
  Setpoint Manager Single Zone Cooling 14, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9604a338-4fa8-4d03-a2f7-e8fae7345f62}, !- Control Zone Name
  {9ef92886-a08e-4133-bf57-9186d9c21d10}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {68746f64-2f80-4559-bd61-d131d52c39a6}, !- Handle
  Diffuser 14,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {e48365a8-4f47-4fb8-b756-b13e04eebac0}, !- Air Inlet Node Name
  {c21626ef-71ba-45d4-9934-cc0ef7e34abd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3da0346b-8161-464d-8126-f0b7a50aa852}, !- Handle
  Node 251,                               !- Name
  {7f618437-db29-4db5-9ee3-e5c7bb6f70f8}, !- Inlet Port
  {e48365a8-4f47-4fb8-b756-b13e04eebac0}; !- Outlet Port

OS:Connection,
  {7f618437-db29-4db5-9ee3-e5c7bb6f70f8}, !- Handle
  {b4565844-473a-4b94-b822-6584241bd412}, !- Source Object
  3,                                      !- Outlet Port
  {3da0346b-8161-464d-8126-f0b7a50aa852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e48365a8-4f47-4fb8-b756-b13e04eebac0}, !- Handle
  {3da0346b-8161-464d-8126-f0b7a50aa852}, !- Source Object
  3,                                      !- Outlet Port
  {68746f64-2f80-4559-bd61-d131d52c39a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c21626ef-71ba-45d4-9934-cc0ef7e34abd}, !- Handle
  {68746f64-2f80-4559-bd61-d131d52c39a6}, !- Source Object
  4,                                      !- Outlet Port
  {57d7dde6-3814-4baa-bcf3-a3c1f9c66ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0502ca4c-b239-4c40-ac64-47e0de94fd01}, !- Handle
  Node 252,                               !- Name
  {fffb7f2f-2be1-483b-9805-4eab4dc321d9}, !- Inlet Port
  {dfc11c52-ef3d-4c92-9767-c564d9064615}; !- Outlet Port

OS:Connection,
  {02fcd7e0-c6c6-47f4-9963-4cf3758c3ace}, !- Handle
  {57d7dde6-3814-4baa-bcf3-a3c1f9c66ed1}, !- Source Object
  3,                                      !- Outlet Port
  {e061bd03-37b1-4ed2-92ff-857fca5a0319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fffb7f2f-2be1-483b-9805-4eab4dc321d9}, !- Handle
  {e3332e3b-02ed-490e-8e8d-ef9e9061a4d2}, !- Source Object
  2,                                      !- Outlet Port
  {0502ca4c-b239-4c40-ac64-47e0de94fd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfc11c52-ef3d-4c92-9767-c564d9064615}, !- Handle
  {0502ca4c-b239-4c40-ac64-47e0de94fd01}, !- Source Object
  3,                                      !- Outlet Port
  {dcdf3b8f-16ad-4613-91b4-540136858a6c}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a3f8806a-60bb-46f9-aeec-8dd392119634}, !- Handle
  Air Loop HVAC Floor 1 Room 169,         !- Name
  ,                                       !- Controller List Name
  {68a6d663-39ed-4336-9a53-6dd2107d3744}, !- Availability Schedule
  {0bc96d3c-c749-4e7b-b25c-ba3b77766cbd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {81eebbc1-86c4-4b31-8ca0-3780491907c5}, !- Supply Side Inlet Node Name
  {d3d3c3e7-2893-48f8-9101-8d55a75a8c79}, !- Demand Side Outlet Node Name
  {e9c246c6-56c6-4c81-82ac-a8d9dec0cefe}, !- Demand Side Inlet Node A
  {202f5918-78d4-4731-b23c-646e8de23e26}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ba94031b-1c63-4f18-bea4-0771bf7651a3}, !- Demand Mixer Name
  {b48e9dcf-e2ea-44bc-8d4d-50322ee1b504}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {b4130e87-783a-43fa-a999-a1d600839984}, !- Handle
  {a3f8806a-60bb-46f9-aeec-8dd392119634}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {68a6d663-39ed-4336-9a53-6dd2107d3744}, !- Handle
  Always On Discrete 15,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {0bc96d3c-c749-4e7b-b25c-ba3b77766cbd}, !- Handle
  Air Loop HVAC 16 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {7dbcdab6-4e90-4a10-9b96-5f445a083b8a}, !- Handle
  Node 253,                               !- Name
  {81eebbc1-86c4-4b31-8ca0-3780491907c5}, !- Inlet Port
  {3d7b656f-a7b5-4cbc-85ac-11dedbaebf02}; !- Outlet Port

OS:Node,
  {f4c92092-e76a-4368-b9a0-ebc058db4715}, !- Handle
  Node 254,                               !- Name
  {a619657c-e971-4f21-a025-ee6b075e2520}, !- Inlet Port
  {202f5918-78d4-4731-b23c-646e8de23e26}; !- Outlet Port

OS:Connection,
  {81eebbc1-86c4-4b31-8ca0-3780491907c5}, !- Handle
  {a3f8806a-60bb-46f9-aeec-8dd392119634}, !- Source Object
  9,                                      !- Outlet Port
  {7dbcdab6-4e90-4a10-9b96-5f445a083b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202f5918-78d4-4731-b23c-646e8de23e26}, !- Handle
  {f4c92092-e76a-4368-b9a0-ebc058db4715}, !- Source Object
  3,                                      !- Outlet Port
  {a3f8806a-60bb-46f9-aeec-8dd392119634}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eae6115a-593a-4e47-bdc0-540d8883e0a0}, !- Handle
  Node 255,                               !- Name
  {e9c246c6-56c6-4c81-82ac-a8d9dec0cefe}, !- Inlet Port
  {398e1d2e-01de-4bbf-877e-238ca68a5bc3}; !- Outlet Port

OS:Node,
  {d4b7764e-a107-423f-a8dc-cef3038f8c0d}, !- Handle
  Node 256,                               !- Name
  {a5beee42-c6ec-4c68-bbf9-8f85179a3ae7}, !- Inlet Port
  {d3d3c3e7-2893-48f8-9101-8d55a75a8c79}; !- Outlet Port

OS:Node,
  {dc62e515-3c22-4943-bfb5-42a344ba7336}, !- Handle
  Node 257,                               !- Name
  {3e0e2ea1-d9ba-4d09-a71a-89eaaa1c858b}, !- Inlet Port
  {e4579b39-0595-4eaa-bd92-972c37faa9b5}; !- Outlet Port

OS:Connection,
  {e9c246c6-56c6-4c81-82ac-a8d9dec0cefe}, !- Handle
  {a3f8806a-60bb-46f9-aeec-8dd392119634}, !- Source Object
  11,                                     !- Outlet Port
  {eae6115a-593a-4e47-bdc0-540d8883e0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d3c3e7-2893-48f8-9101-8d55a75a8c79}, !- Handle
  {d4b7764e-a107-423f-a8dc-cef3038f8c0d}, !- Source Object
  3,                                      !- Outlet Port
  {a3f8806a-60bb-46f9-aeec-8dd392119634}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b48e9dcf-e2ea-44bc-8d4d-50322ee1b504}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {398e1d2e-01de-4bbf-877e-238ca68a5bc3}, !- Inlet Node Name
  {5ae16cb9-8fa6-4a14-a21e-800ed801bde2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ba94031b-1c63-4f18-bea4-0771bf7651a3}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {a5beee42-c6ec-4c68-bbf9-8f85179a3ae7}, !- Outlet Node Name
  {ba0c2a79-dc3c-46bf-8ddc-5da30e7e5603}; !- Inlet Node Name 1

OS:Connection,
  {398e1d2e-01de-4bbf-877e-238ca68a5bc3}, !- Handle
  {eae6115a-593a-4e47-bdc0-540d8883e0a0}, !- Source Object
  3,                                      !- Outlet Port
  {b48e9dcf-e2ea-44bc-8d4d-50322ee1b504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5beee42-c6ec-4c68-bbf9-8f85179a3ae7}, !- Handle
  {ba94031b-1c63-4f18-bea4-0771bf7651a3}, !- Source Object
  2,                                      !- Outlet Port
  {d4b7764e-a107-423f-a8dc-cef3038f8c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {54050c87-180c-4f83-8055-4c1c6c2b943d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 15, !- Name
  {3d0421e0-4eae-4c8d-a71a-66766b937688}, !- Indoor Air Inlet Node Name
  {e65e10aa-9ffa-4283-914b-a5c75fb6b2a3}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {de342124-9e15-4857-a4e8-881aac47b400}; !- Speed Data List

OS:ModelObjectList,
  {de342124-9e15-4857-a4e8-881aac47b400}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 15, !- Name
  {b62f1711-f2f5-4b2c-aaa1-400265323fd2}, !- Model Object 1
  {2094a76e-3353-4749-bf27-378cc8340992}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {b62f1711-f2f5-4b2c-aaa1-400265323fd2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 15, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {8049a7f6-1e76-42dd-9db9-b96112e4c52c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 16, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a7ec781c-2809-4003-aec6-5d5cb3330fc9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 16, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c9c225a-9d3e-4ff6-be0a-6d6faecc770b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 16, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {96f94a7f-fa06-4dff-a0ec-13266b2d07dd}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 16, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {2094a76e-3353-4749-bf27-378cc8340992}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 15, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {9fba5dee-d08d-4bc6-a721-6c7de21a9154}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 16, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a4e2ea2c-9bc1-417f-9371-2c3975cd7622}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 16, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d641a203-b4b0-4df6-9b85-5a0d7d228f35}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 16, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {332ec793-bc9a-43c6-9562-3275a82bf947}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 16, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {32a23b39-136e-4b77-afe9-af4253547025}, ! Handle
  Var Spd Fan 15,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {3e48387b-6cf4-4569-b0a6-29e9eb5a78f1}, ! Air Inlet Node Name
  {a619657c-e971-4f21-a025-ee6b075e2520}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {eba4c33e-682e-4417-94eb-c7103f1c1680}, !- Handle
  Node 258,                               !- Name
  {e65e10aa-9ffa-4283-914b-a5c75fb6b2a3}, !- Inlet Port
  {3e48387b-6cf4-4569-b0a6-29e9eb5a78f1}; !- Outlet Port

OS:Connection,
  {e65e10aa-9ffa-4283-914b-a5c75fb6b2a3}, !- Handle
  {54050c87-180c-4f83-8055-4c1c6c2b943d}, !- Source Object
  3,                                      !- Outlet Port
  {eba4c33e-682e-4417-94eb-c7103f1c1680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e48387b-6cf4-4569-b0a6-29e9eb5a78f1}, !- Handle
  {eba4c33e-682e-4417-94eb-c7103f1c1680}, !- Source Object
  3,                                      !- Outlet Port
  {32a23b39-136e-4b77-afe9-af4253547025}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {a619657c-e971-4f21-a025-ee6b075e2520}, !- Handle
  {32a23b39-136e-4b77-afe9-af4253547025}, !- Source Object
  17,                                     !- Outlet Port
  {f4c92092-e76a-4368-b9a0-ebc058db4715}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {7a865707-b693-492a-a969-953ecf920d9f}, !- Handle
  Setpoint Manager Single Zone Cooling 15, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {83f95398-aa18-40d2-a58c-ce29fecd9d5a}, !- Control Zone Name
  {f4c92092-e76a-4368-b9a0-ebc058db4715}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {20af7c35-0df3-4755-906e-0ba237619466}, !- Handle
  Diffuser 15,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {7aec1a4a-8e91-4757-b1e3-f427597b935b}, !- Air Inlet Node Name
  {3e0e2ea1-d9ba-4d09-a71a-89eaaa1c858b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a269557b-aaeb-456d-a69e-8ba3854e73a7}, !- Handle
  Node 259,                               !- Name
  {5ae16cb9-8fa6-4a14-a21e-800ed801bde2}, !- Inlet Port
  {7aec1a4a-8e91-4757-b1e3-f427597b935b}; !- Outlet Port

OS:Connection,
  {5ae16cb9-8fa6-4a14-a21e-800ed801bde2}, !- Handle
  {b48e9dcf-e2ea-44bc-8d4d-50322ee1b504}, !- Source Object
  3,                                      !- Outlet Port
  {a269557b-aaeb-456d-a69e-8ba3854e73a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aec1a4a-8e91-4757-b1e3-f427597b935b}, !- Handle
  {a269557b-aaeb-456d-a69e-8ba3854e73a7}, !- Source Object
  3,                                      !- Outlet Port
  {20af7c35-0df3-4755-906e-0ba237619466}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e0e2ea1-d9ba-4d09-a71a-89eaaa1c858b}, !- Handle
  {20af7c35-0df3-4755-906e-0ba237619466}, !- Source Object
  4,                                      !- Outlet Port
  {dc62e515-3c22-4943-bfb5-42a344ba7336}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e888cee-ae9b-489e-aae9-6cb51fdfeeab}, !- Handle
  Node 260,                               !- Name
  {b31d63da-3369-4126-a12a-66f89523ecfb}, !- Inlet Port
  {ba0c2a79-dc3c-46bf-8ddc-5da30e7e5603}; !- Outlet Port

OS:Connection,
  {e4579b39-0595-4eaa-bd92-972c37faa9b5}, !- Handle
  {dc62e515-3c22-4943-bfb5-42a344ba7336}, !- Source Object
  3,                                      !- Outlet Port
  {38af2081-7f91-40ad-9be3-647c8b26b790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31d63da-3369-4126-a12a-66f89523ecfb}, !- Handle
  {3694ef88-4873-4fd0-b9d9-3e103a3d1505}, !- Source Object
  2,                                      !- Outlet Port
  {1e888cee-ae9b-489e-aae9-6cb51fdfeeab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba0c2a79-dc3c-46bf-8ddc-5da30e7e5603}, !- Handle
  {1e888cee-ae9b-489e-aae9-6cb51fdfeeab}, !- Source Object
  3,                                      !- Outlet Port
  {ba94031b-1c63-4f18-bea4-0771bf7651a3}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {31ccefda-aa33-4918-9caa-1ab04733761b}, !- Handle
  Air Loop HVAC Floor 2 Room 170,         !- Name
  ,                                       !- Controller List Name
  {689aa412-a8a2-4bda-bf96-91d65e0a9fc0}, !- Availability Schedule
  {4a88591a-6af4-4201-9508-da4a2cb9730c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a91edd28-2b53-4ec0-9b89-e5b4c4bd7260}, !- Supply Side Inlet Node Name
  {50ba8843-6f00-43de-b30b-c2aa70f0657b}, !- Demand Side Outlet Node Name
  {cdac0dd0-6cfa-46d8-a2b5-a9260f25dfe2}, !- Demand Side Inlet Node A
  {1e87c1da-36b3-4a81-9311-20fab524023d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {498340b3-42f0-4445-8af8-1c66a43f4d39}, !- Demand Mixer Name
  {be842bc8-da8e-4852-8092-e844998f5c8e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {7915637d-0ad7-4ac8-a94d-943cc3e5a054}, !- Handle
  {31ccefda-aa33-4918-9caa-1ab04733761b}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {689aa412-a8a2-4bda-bf96-91d65e0a9fc0}, !- Handle
  Always On Discrete 16,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {4a88591a-6af4-4201-9508-da4a2cb9730c}, !- Handle
  Air Loop HVAC 17 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {d6339c8e-fc8f-462f-8110-2955f387396c}, !- Handle
  Node 261,                               !- Name
  {a91edd28-2b53-4ec0-9b89-e5b4c4bd7260}, !- Inlet Port
  {e87c6a79-7e76-4e3e-999c-8bf1452adcdf}; !- Outlet Port

OS:Node,
  {134a6ae5-2a09-48f6-9202-777e20752ad2}, !- Handle
  Node 262,                               !- Name
  {d6e8103b-2e7a-4318-9524-7c4dd4f4f9e8}, !- Inlet Port
  {1e87c1da-36b3-4a81-9311-20fab524023d}; !- Outlet Port

OS:Connection,
  {a91edd28-2b53-4ec0-9b89-e5b4c4bd7260}, !- Handle
  {31ccefda-aa33-4918-9caa-1ab04733761b}, !- Source Object
  9,                                      !- Outlet Port
  {d6339c8e-fc8f-462f-8110-2955f387396c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e87c1da-36b3-4a81-9311-20fab524023d}, !- Handle
  {134a6ae5-2a09-48f6-9202-777e20752ad2}, !- Source Object
  3,                                      !- Outlet Port
  {31ccefda-aa33-4918-9caa-1ab04733761b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b4749045-dde1-49b3-b461-5604529eba9f}, !- Handle
  Node 263,                               !- Name
  {cdac0dd0-6cfa-46d8-a2b5-a9260f25dfe2}, !- Inlet Port
  {3f2f3752-3999-4f9c-826f-1d3dd43931e4}; !- Outlet Port

OS:Node,
  {7635f306-abde-4492-b43b-002bf158f54b}, !- Handle
  Node 264,                               !- Name
  {8ba2b1de-64d4-4946-a8bc-050582be72e0}, !- Inlet Port
  {50ba8843-6f00-43de-b30b-c2aa70f0657b}; !- Outlet Port

OS:Node,
  {b164d922-5fb2-46a3-a4c8-0c0a5d60831e}, !- Handle
  Node 265,                               !- Name
  {a2ae5517-311d-465f-bb9f-7658a18e223f}, !- Inlet Port
  {a16569de-9e2c-479b-b928-083c12efd61a}; !- Outlet Port

OS:Connection,
  {cdac0dd0-6cfa-46d8-a2b5-a9260f25dfe2}, !- Handle
  {31ccefda-aa33-4918-9caa-1ab04733761b}, !- Source Object
  11,                                     !- Outlet Port
  {b4749045-dde1-49b3-b461-5604529eba9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ba8843-6f00-43de-b30b-c2aa70f0657b}, !- Handle
  {7635f306-abde-4492-b43b-002bf158f54b}, !- Source Object
  3,                                      !- Outlet Port
  {31ccefda-aa33-4918-9caa-1ab04733761b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {be842bc8-da8e-4852-8092-e844998f5c8e}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {3f2f3752-3999-4f9c-826f-1d3dd43931e4}, !- Inlet Node Name
  {bc658faa-912d-43b4-ba21-851b3d5f4479}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {498340b3-42f0-4445-8af8-1c66a43f4d39}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {8ba2b1de-64d4-4946-a8bc-050582be72e0}, !- Outlet Node Name
  {f190fe70-dde4-467d-9207-b6b41409b273}; !- Inlet Node Name 1

OS:Connection,
  {3f2f3752-3999-4f9c-826f-1d3dd43931e4}, !- Handle
  {b4749045-dde1-49b3-b461-5604529eba9f}, !- Source Object
  3,                                      !- Outlet Port
  {be842bc8-da8e-4852-8092-e844998f5c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba2b1de-64d4-4946-a8bc-050582be72e0}, !- Handle
  {498340b3-42f0-4445-8af8-1c66a43f4d39}, !- Source Object
  2,                                      !- Outlet Port
  {7635f306-abde-4492-b43b-002bf158f54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {8504e6e4-8d97-4016-8601-a4fb1a76d172}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 16, !- Name
  {408f5e93-33bf-41b2-9d8f-d605f8b575b4}, !- Indoor Air Inlet Node Name
  {bd5211ba-f6d8-4662-81cb-2791dd5b0cff}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  Autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {47f396dd-faea-4e6d-91f2-f8e35d6ce6b8}; !- Speed Data List

OS:ModelObjectList,
  {47f396dd-faea-4e6d-91f2-f8e35d6ce6b8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 16, !- Name
  {17a8d49c-1178-42e0-ac26-90bfa5fea60e}, !- Model Object 1
  {330da8a2-6312-4e9e-8932-46dfdcddb4b6}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {17a8d49c-1178-42e0-ac26-90bfa5fea60e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 16, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {55401f58-0274-456d-bd5f-c1421ffc36fd}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 17, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {58f0a17d-c95b-4b2f-b9d1-04bec7457ea5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 17, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {de2e20d2-515a-44ab-ac10-d05e11141db6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 17, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4cc48908-99d0-4eba-970f-9fe9983ae7e4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 17, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {330da8a2-6312-4e9e-8932-46dfdcddb4b6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 16, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {a015d124-f317-42db-a71f-5f6130111dd9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 17, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2d0f5e59-2f05-469d-a502-36bbd9b474ea}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 17, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf1486fa-9577-4c64-9451-1ec357abd9b8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 17, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e98ab405-2f63-40d3-a8b1-e62db1d33871}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 17, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {c62ca96c-e8da-4878-abeb-c155dd70b7c8}, ! Handle
  Var Spd Fan 16,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {a31d6da1-a7e3-4da7-8996-6b189036ea4e}, ! Air Inlet Node Name
  {d6e8103b-2e7a-4318-9524-7c4dd4f4f9e8}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {14cbc614-dbb8-47e8-9a7c-45388d9953b0}, !- Handle
  Node 266,                               !- Name
  {bd5211ba-f6d8-4662-81cb-2791dd5b0cff}, !- Inlet Port
  {a31d6da1-a7e3-4da7-8996-6b189036ea4e}; !- Outlet Port

OS:Connection,
  {bd5211ba-f6d8-4662-81cb-2791dd5b0cff}, !- Handle
  {8504e6e4-8d97-4016-8601-a4fb1a76d172}, !- Source Object
  3,                                      !- Outlet Port
  {14cbc614-dbb8-47e8-9a7c-45388d9953b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31d6da1-a7e3-4da7-8996-6b189036ea4e}, !- Handle
  {14cbc614-dbb8-47e8-9a7c-45388d9953b0}, !- Source Object
  3,                                      !- Outlet Port
  {c62ca96c-e8da-4878-abeb-c155dd70b7c8}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {d6e8103b-2e7a-4318-9524-7c4dd4f4f9e8}, !- Handle
  {c62ca96c-e8da-4878-abeb-c155dd70b7c8}, !- Source Object
  17,                                     !- Outlet Port
  {134a6ae5-2a09-48f6-9202-777e20752ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {cb2680a4-06b1-4c4d-a731-011027535326}, !- Handle
  Setpoint Manager Single Zone Cooling 16, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {5a1fe2a6-085e-4105-8809-714d6d9c709b}, !- Control Zone Name
  {134a6ae5-2a09-48f6-9202-777e20752ad2}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {69af959f-bf20-43a4-9cb7-1104c33e40fe}, !- Handle
  Diffuser 16,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {da84ca62-1b03-4aba-b34e-522555fabbe7}, !- Air Inlet Node Name
  {a2ae5517-311d-465f-bb9f-7658a18e223f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {74fde78a-36e9-4217-a1ac-8cac92638d0b}, !- Handle
  Node 267,                               !- Name
  {bc658faa-912d-43b4-ba21-851b3d5f4479}, !- Inlet Port
  {da84ca62-1b03-4aba-b34e-522555fabbe7}; !- Outlet Port

OS:Connection,
  {bc658faa-912d-43b4-ba21-851b3d5f4479}, !- Handle
  {be842bc8-da8e-4852-8092-e844998f5c8e}, !- Source Object
  3,                                      !- Outlet Port
  {74fde78a-36e9-4217-a1ac-8cac92638d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da84ca62-1b03-4aba-b34e-522555fabbe7}, !- Handle
  {74fde78a-36e9-4217-a1ac-8cac92638d0b}, !- Source Object
  3,                                      !- Outlet Port
  {69af959f-bf20-43a4-9cb7-1104c33e40fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2ae5517-311d-465f-bb9f-7658a18e223f}, !- Handle
  {69af959f-bf20-43a4-9cb7-1104c33e40fe}, !- Source Object
  4,                                      !- Outlet Port
  {b164d922-5fb2-46a3-a4c8-0c0a5d60831e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6199723d-fcef-4c36-8690-54bd214459f4}, !- Handle
  Node 268,                               !- Name
  {3af2190d-e658-4326-9a77-0dfe01616478}, !- Inlet Port
  {f190fe70-dde4-467d-9207-b6b41409b273}; !- Outlet Port

OS:Connection,
  {a16569de-9e2c-479b-b928-083c12efd61a}, !- Handle
  {b164d922-5fb2-46a3-a4c8-0c0a5d60831e}, !- Source Object
  3,                                      !- Outlet Port
  {a9bcac2e-08e1-41f0-8353-afc298ff80e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3af2190d-e658-4326-9a77-0dfe01616478}, !- Handle
  {170fde36-5239-4320-afba-7f1a80f55bd7}, !- Source Object
  2,                                      !- Outlet Port
  {6199723d-fcef-4c36-8690-54bd214459f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f190fe70-dde4-467d-9207-b6b41409b273}, !- Handle
  {6199723d-fcef-4c36-8690-54bd214459f4}, !- Source Object
  3,                                      !- Outlet Port
  {498340b3-42f0-4445-8af8-1c66a43f4d39}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {96e15e24-dc59-4411-a6e5-3b0e681e74fa}, !- Handle
  Air Loop HVAC Floor 3 Room 171,         !- Name
  ,                                       !- Controller List Name
  {ee754ca7-8787-432e-a622-05497920354a}, !- Availability Schedule
  {973940e5-12f9-4319-9453-466ba43fd173}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4f17224d-6fce-4849-9932-43e848a44980}, !- Supply Side Inlet Node Name
  {201960f5-affa-4427-9a9b-77b99549b5e1}, !- Demand Side Outlet Node Name
  {43932647-a83c-43d0-a588-07521c09b87b}, !- Demand Side Inlet Node A
  {ec983aab-3195-4902-af1c-c0ed5b49523d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2ef21d04-c0ab-4f26-9dc2-9d2dddb67f7a}, !- Demand Mixer Name
  {e5345745-f014-4b9a-81e7-0dfababae77e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {61c30719-1654-4916-833e-7e32ba6e222e}, !- Handle
  {96e15e24-dc59-4411-a6e5-3b0e681e74fa}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {ee754ca7-8787-432e-a622-05497920354a}, !- Handle
  Always On Discrete 17,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {973940e5-12f9-4319-9453-466ba43fd173}, !- Handle
  Air Loop HVAC 18 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {54a3d537-61d8-40d3-be9c-4b7cde501324}, !- Handle
  Node 269,                               !- Name
  {4f17224d-6fce-4849-9932-43e848a44980}, !- Inlet Port
  {cf04540e-9a5f-4234-9feb-0e2ff1034a52}; !- Outlet Port

OS:Node,
  {48688b0c-13d2-4f54-8a40-f5ab31f24b85}, !- Handle
  Node 270,                               !- Name
  {4707ca33-7de2-43cd-867b-0ba25e940b1d}, !- Inlet Port
  {ec983aab-3195-4902-af1c-c0ed5b49523d}; !- Outlet Port

OS:Connection,
  {4f17224d-6fce-4849-9932-43e848a44980}, !- Handle
  {96e15e24-dc59-4411-a6e5-3b0e681e74fa}, !- Source Object
  9,                                      !- Outlet Port
  {54a3d537-61d8-40d3-be9c-4b7cde501324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec983aab-3195-4902-af1c-c0ed5b49523d}, !- Handle
  {48688b0c-13d2-4f54-8a40-f5ab31f24b85}, !- Source Object
  3,                                      !- Outlet Port
  {96e15e24-dc59-4411-a6e5-3b0e681e74fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eb815e41-a898-4e92-b038-f80dc9f9fd82}, !- Handle
  Node 271,                               !- Name
  {43932647-a83c-43d0-a588-07521c09b87b}, !- Inlet Port
  {9c83ef16-645e-4339-935d-54250978313d}; !- Outlet Port

OS:Node,
  {bbf4676f-0a11-4e26-be17-394851438794}, !- Handle
  Node 272,                               !- Name
  {dfc79e61-ac9e-4d4f-b425-e00370efb250}, !- Inlet Port
  {201960f5-affa-4427-9a9b-77b99549b5e1}; !- Outlet Port

OS:Node,
  {16d0f590-2d4c-4572-94d2-25396840bc7c}, !- Handle
  Node 273,                               !- Name
  {fafda173-cd99-4a54-890b-10106d08cf4c}, !- Inlet Port
  {5419d620-3156-4a25-b624-b60730be0205}; !- Outlet Port

OS:Connection,
  {43932647-a83c-43d0-a588-07521c09b87b}, !- Handle
  {96e15e24-dc59-4411-a6e5-3b0e681e74fa}, !- Source Object
  11,                                     !- Outlet Port
  {eb815e41-a898-4e92-b038-f80dc9f9fd82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {201960f5-affa-4427-9a9b-77b99549b5e1}, !- Handle
  {bbf4676f-0a11-4e26-be17-394851438794}, !- Source Object
  3,                                      !- Outlet Port
  {96e15e24-dc59-4411-a6e5-3b0e681e74fa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e5345745-f014-4b9a-81e7-0dfababae77e}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {9c83ef16-645e-4339-935d-54250978313d}, !- Inlet Node Name
  {1f97639d-56cf-419f-acc9-6be52a21ac7c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2ef21d04-c0ab-4f26-9dc2-9d2dddb67f7a}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {dfc79e61-ac9e-4d4f-b425-e00370efb250}, !- Outlet Node Name
  {3a6b3736-e29c-4db6-89a4-c49e9898f71e}; !- Inlet Node Name 1

OS:Connection,
  {9c83ef16-645e-4339-935d-54250978313d}, !- Handle
  {eb815e41-a898-4e92-b038-f80dc9f9fd82}, !- Source Object
  3,                                      !- Outlet Port
  {e5345745-f014-4b9a-81e7-0dfababae77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfc79e61-ac9e-4d4f-b425-e00370efb250}, !- Handle
  {2ef21d04-c0ab-4f26-9dc2-9d2dddb67f7a}, !- Source Object
  2,                                      !- Outlet Port
  {bbf4676f-0a11-4e26-be17-394851438794}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {371655c7-d8c6-4df1-bc62-aaf85649e37e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 17, !- Name
  {77eb1d14-084d-40ab-bf86-482944e8bf70}, !- Indoor Air Inlet Node Name
  {e47f29c4-428a-4a48-8933-fd8436cbdced}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {ea679d18-45e2-4a62-a80d-5422788e4f76}; !- Speed Data List

OS:ModelObjectList,
  {ea679d18-45e2-4a62-a80d-5422788e4f76}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 17, !- Name
  {9eebfdd2-aa2f-43b2-b7cc-2efceffba317}, !- Model Object 1
  {173f619c-e59c-48be-8f45-8b382fe6098b}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {9eebfdd2-aa2f-43b2-b7cc-2efceffba317}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 17, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {2c373284-1eae-4750-88cc-63aeb225cd74}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 18, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2b7c7e75-fd96-4cca-ae03-d0f57049653d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 18, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {92d62b43-6e0f-42df-8cad-2f074ab03ae6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 18, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c9699553-16a9-40d5-9361-4081754767fc}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 18, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {173f619c-e59c-48be-8f45-8b382fe6098b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 17, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {57a1dc31-0043-41e3-b88b-cd4ebcd4ffcc}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 18, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {250ceccd-3bb9-49c8-8118-e29c603de642}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 18, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {407c9e32-a769-4d92-b113-d55932f7e7e8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 18, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a3e59e2b-7c34-4980-acad-924b7a016d6b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 18, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {d2c851a6-7cbf-426c-91c0-e3a095fec9cf}, ! Handle
  Var Spd Fan 17,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {93ac5332-a724-49b5-9021-367a5997eedf}, ! Air Inlet Node Name
  {4707ca33-7de2-43cd-867b-0ba25e940b1d}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {d95cbd03-598c-499f-aa1e-56e1988e305d}, !- Handle
  Node 274,                               !- Name
  {e47f29c4-428a-4a48-8933-fd8436cbdced}, !- Inlet Port
  {93ac5332-a724-49b5-9021-367a5997eedf}; !- Outlet Port

OS:Connection,
  {e47f29c4-428a-4a48-8933-fd8436cbdced}, !- Handle
  {371655c7-d8c6-4df1-bc62-aaf85649e37e}, !- Source Object
  3,                                      !- Outlet Port
  {d95cbd03-598c-499f-aa1e-56e1988e305d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ac5332-a724-49b5-9021-367a5997eedf}, !- Handle
  {d95cbd03-598c-499f-aa1e-56e1988e305d}, !- Source Object
  3,                                      !- Outlet Port
  {d2c851a6-7cbf-426c-91c0-e3a095fec9cf}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {4707ca33-7de2-43cd-867b-0ba25e940b1d}, !- Handle
  {d2c851a6-7cbf-426c-91c0-e3a095fec9cf}, !- Source Object
  17,                                     !- Outlet Port
  {48688b0c-13d2-4f54-8a40-f5ab31f24b85}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {571dc4a7-ea63-4510-9edb-1e8a4b6009ad}, !- Handle
  Setpoint Manager Single Zone Cooling 17, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {b2ebbe30-b7ef-4c29-8276-e9d4a40d2fcc}, !- Control Zone Name
  {48688b0c-13d2-4f54-8a40-f5ab31f24b85}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a81fc8eb-10eb-4206-bfc1-bafd533107cc}, !- Handle
  Diffuser 17,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {4eeeeb37-3279-46fb-a576-0d191a91ffd0}, !- Air Inlet Node Name
  {fafda173-cd99-4a54-890b-10106d08cf4c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3c07ad97-f4b0-4c55-8a9b-86b96de9fb30}, !- Handle
  Node 275,                               !- Name
  {1f97639d-56cf-419f-acc9-6be52a21ac7c}, !- Inlet Port
  {4eeeeb37-3279-46fb-a576-0d191a91ffd0}; !- Outlet Port

OS:Connection,
  {1f97639d-56cf-419f-acc9-6be52a21ac7c}, !- Handle
  {e5345745-f014-4b9a-81e7-0dfababae77e}, !- Source Object
  3,                                      !- Outlet Port
  {3c07ad97-f4b0-4c55-8a9b-86b96de9fb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eeeeb37-3279-46fb-a576-0d191a91ffd0}, !- Handle
  {3c07ad97-f4b0-4c55-8a9b-86b96de9fb30}, !- Source Object
  3,                                      !- Outlet Port
  {a81fc8eb-10eb-4206-bfc1-bafd533107cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fafda173-cd99-4a54-890b-10106d08cf4c}, !- Handle
  {a81fc8eb-10eb-4206-bfc1-bafd533107cc}, !- Source Object
  4,                                      !- Outlet Port
  {16d0f590-2d4c-4572-94d2-25396840bc7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7760c3a6-86d4-4d72-8905-0b367142a349}, !- Handle
  Node 276,                               !- Name
  {d59e559b-5846-43d2-aaae-9f58c011896d}, !- Inlet Port
  {3a6b3736-e29c-4db6-89a4-c49e9898f71e}; !- Outlet Port

OS:Connection,
  {5419d620-3156-4a25-b624-b60730be0205}, !- Handle
  {16d0f590-2d4c-4572-94d2-25396840bc7c}, !- Source Object
  3,                                      !- Outlet Port
  {499c1f61-feb3-4432-9cdf-b35738d19401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59e559b-5846-43d2-aaae-9f58c011896d}, !- Handle
  {6ff19cda-394d-460b-83ac-736e67566e0c}, !- Source Object
  2,                                      !- Outlet Port
  {7760c3a6-86d4-4d72-8905-0b367142a349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6b3736-e29c-4db6-89a4-c49e9898f71e}, !- Handle
  {7760c3a6-86d4-4d72-8905-0b367142a349}, !- Source Object
  3,                                      !- Outlet Port
  {2ef21d04-c0ab-4f26-9dc2-9d2dddb67f7a}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {15d6248d-e3e6-4b83-835d-5f2c4c03a18e}, !- Handle
  Air Loop HVAC Floor 4 Room 172,         !- Name
  ,                                       !- Controller List Name
  {eac5e34e-dcca-48dc-ab59-218f26e7aa4a}, !- Availability Schedule
  {e9940c75-e757-44d9-bfd3-67155826a7c9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c412ed6-2519-493a-9089-cf2f524eb8e9}, !- Supply Side Inlet Node Name
  {f7008b20-5a33-45e3-8039-cf061a2c080f}, !- Demand Side Outlet Node Name
  {4e16de5f-5a77-4d5c-a166-461b2ff1c677}, !- Demand Side Inlet Node A
  {b8644c9a-c69c-47f0-9fa3-86afd2a74a64}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4d64687f-e53c-4c65-8e7e-86f6f4483fe5}, !- Demand Mixer Name
  {3a0b9d2c-cab0-472e-8078-cce85d54d47b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {537d0924-77ea-466a-960d-9e70b63e739f}, !- Handle
  {15d6248d-e3e6-4b83-835d-5f2c4c03a18e}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {eac5e34e-dcca-48dc-ab59-218f26e7aa4a}, !- Handle
  Always On Discrete 18,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {e9940c75-e757-44d9-bfd3-67155826a7c9}, !- Handle
  Air Loop HVAC 19 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {326d68d9-f8dd-4b0e-9e81-b9b226d8cc71}, !- Handle
  Node 277,                               !- Name
  {8c412ed6-2519-493a-9089-cf2f524eb8e9}, !- Inlet Port
  {c080467a-058e-41f9-99f1-75e56eaf4ac9}; !- Outlet Port

OS:Node,
  {5e3b8f80-9473-4b8d-943c-38ce9b33ddbe}, !- Handle
  Node 278,                               !- Name
  {ef9b6b44-b1c7-4e94-bca7-154e1deeffc7}, !- Inlet Port
  {b8644c9a-c69c-47f0-9fa3-86afd2a74a64}; !- Outlet Port

OS:Connection,
  {8c412ed6-2519-493a-9089-cf2f524eb8e9}, !- Handle
  {15d6248d-e3e6-4b83-835d-5f2c4c03a18e}, !- Source Object
  9,                                      !- Outlet Port
  {326d68d9-f8dd-4b0e-9e81-b9b226d8cc71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8644c9a-c69c-47f0-9fa3-86afd2a74a64}, !- Handle
  {5e3b8f80-9473-4b8d-943c-38ce9b33ddbe}, !- Source Object
  3,                                      !- Outlet Port
  {15d6248d-e3e6-4b83-835d-5f2c4c03a18e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a66a1bd-d32d-47d0-9365-03a1d25e39f4}, !- Handle
  Node 279,                               !- Name
  {4e16de5f-5a77-4d5c-a166-461b2ff1c677}, !- Inlet Port
  {7a04669d-d102-459a-80da-625a56f087cd}; !- Outlet Port

OS:Node,
  {60e59332-7e6a-47ce-bf52-3751399b577d}, !- Handle
  Node 280,                               !- Name
  {68b8678b-cf23-45ce-8cb5-0c734bb59f84}, !- Inlet Port
  {f7008b20-5a33-45e3-8039-cf061a2c080f}; !- Outlet Port

OS:Node,
  {5716b569-f1f2-4661-8df1-e2b7e0af63eb}, !- Handle
  Node 281,                               !- Name
  {3f27370c-8e5e-4739-a54c-a0abc6849284}, !- Inlet Port
  {4b2dee57-7288-4d92-868b-de23c9b59b25}; !- Outlet Port

OS:Connection,
  {4e16de5f-5a77-4d5c-a166-461b2ff1c677}, !- Handle
  {15d6248d-e3e6-4b83-835d-5f2c4c03a18e}, !- Source Object
  11,                                     !- Outlet Port
  {3a66a1bd-d32d-47d0-9365-03a1d25e39f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7008b20-5a33-45e3-8039-cf061a2c080f}, !- Handle
  {60e59332-7e6a-47ce-bf52-3751399b577d}, !- Source Object
  3,                                      !- Outlet Port
  {15d6248d-e3e6-4b83-835d-5f2c4c03a18e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3a0b9d2c-cab0-472e-8078-cce85d54d47b}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {7a04669d-d102-459a-80da-625a56f087cd}, !- Inlet Node Name
  {5bc7f6f8-f2e9-4464-a4d6-d855388eb301}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4d64687f-e53c-4c65-8e7e-86f6f4483fe5}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {68b8678b-cf23-45ce-8cb5-0c734bb59f84}, !- Outlet Node Name
  {de3b50f5-9a91-4a90-86c0-214d55f37346}; !- Inlet Node Name 1

OS:Connection,
  {7a04669d-d102-459a-80da-625a56f087cd}, !- Handle
  {3a66a1bd-d32d-47d0-9365-03a1d25e39f4}, !- Source Object
  3,                                      !- Outlet Port
  {3a0b9d2c-cab0-472e-8078-cce85d54d47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b8678b-cf23-45ce-8cb5-0c734bb59f84}, !- Handle
  {4d64687f-e53c-4c65-8e7e-86f6f4483fe5}, !- Source Object
  2,                                      !- Outlet Port
  {60e59332-7e6a-47ce-bf52-3751399b577d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {2eb2a14c-cba7-4805-8afa-69e39ba8dc12}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 18, !- Name
  {c0956033-237c-4761-a803-3f7eb306cd44}, !- Indoor Air Inlet Node Name
  {4a505df9-e78c-4b1c-954e-127dd978adab}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {dcae6817-bb1d-4bb5-966e-8915044e5108}; !- Speed Data List

OS:ModelObjectList,
  {dcae6817-bb1d-4bb5-966e-8915044e5108}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 18, !- Name
  {898fa80e-7833-4dc1-a607-a6d33f762211}, !- Model Object 1
  {e65db91e-04e2-4847-b607-755f00aaab77}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {898fa80e-7833-4dc1-a607-a6d33f762211}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 18, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {6c2f3920-6a8f-44ab-8f23-109a9106593e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 19, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5ee7d441-8ec8-48c1-9211-bba90d154644}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 19, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e1371ec-c64e-46bd-9f69-3e13e0dc5cb5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 19, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {18c0fe8e-31d3-43d5-a56d-4b2d06edfa84}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 19, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {e65db91e-04e2-4847-b607-755f00aaab77}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 18, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {9b072028-44a4-4ab2-804e-80f1336ffc09}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 19, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3bc614bf-0524-4c67-ae7f-87e14c50f0c8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 19, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {99b87264-87db-48d9-9e3c-a809a2f823ec}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 19, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ed9bb770-93e6-4536-9e69-2439d5eaf031}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 19, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {7eb38041-ae2c-4f93-b2e3-f22021db2ba1}, ! Handle
  Var Spd Fan 18,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {43a00b3d-58c8-4a06-8063-a9a0cdf93061}, ! Air Inlet Node Name
  {ef9b6b44-b1c7-4e94-bca7-154e1deeffc7}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {9e009efd-ba6f-4a93-a073-f7810d6c908b}, !- Handle
  Node 282,                               !- Name
  {4a505df9-e78c-4b1c-954e-127dd978adab}, !- Inlet Port
  {43a00b3d-58c8-4a06-8063-a9a0cdf93061}; !- Outlet Port

OS:Connection,
  {4a505df9-e78c-4b1c-954e-127dd978adab}, !- Handle
  {2eb2a14c-cba7-4805-8afa-69e39ba8dc12}, !- Source Object
  3,                                      !- Outlet Port
  {9e009efd-ba6f-4a93-a073-f7810d6c908b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a00b3d-58c8-4a06-8063-a9a0cdf93061}, !- Handle
  {9e009efd-ba6f-4a93-a073-f7810d6c908b}, !- Source Object
  3,                                      !- Outlet Port
  {7eb38041-ae2c-4f93-b2e3-f22021db2ba1}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {ef9b6b44-b1c7-4e94-bca7-154e1deeffc7}, !- Handle
  {7eb38041-ae2c-4f93-b2e3-f22021db2ba1}, !- Source Object
  17,                                     !- Outlet Port
  {5e3b8f80-9473-4b8d-943c-38ce9b33ddbe}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {31624daf-235f-4980-8669-476ab6bab679}, !- Handle
  Setpoint Manager Single Zone Cooling 18, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {f1e135b6-e8cb-42b5-b9fc-53df2a031b79}, !- Control Zone Name
  {5e3b8f80-9473-4b8d-943c-38ce9b33ddbe}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c9ccf750-6a97-4780-ad66-882bdbb7af89}, !- Handle
  Diffuser 18,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {bc0a1502-6761-47af-8c68-798c94eb1904}, !- Air Inlet Node Name
  {3f27370c-8e5e-4739-a54c-a0abc6849284}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {543760ac-4080-490e-bf51-3fb459a09009}, !- Handle
  Node 283,                               !- Name
  {5bc7f6f8-f2e9-4464-a4d6-d855388eb301}, !- Inlet Port
  {bc0a1502-6761-47af-8c68-798c94eb1904}; !- Outlet Port

OS:Connection,
  {5bc7f6f8-f2e9-4464-a4d6-d855388eb301}, !- Handle
  {3a0b9d2c-cab0-472e-8078-cce85d54d47b}, !- Source Object
  3,                                      !- Outlet Port
  {543760ac-4080-490e-bf51-3fb459a09009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc0a1502-6761-47af-8c68-798c94eb1904}, !- Handle
  {543760ac-4080-490e-bf51-3fb459a09009}, !- Source Object
  3,                                      !- Outlet Port
  {c9ccf750-6a97-4780-ad66-882bdbb7af89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f27370c-8e5e-4739-a54c-a0abc6849284}, !- Handle
  {c9ccf750-6a97-4780-ad66-882bdbb7af89}, !- Source Object
  4,                                      !- Outlet Port
  {5716b569-f1f2-4661-8df1-e2b7e0af63eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d75b8ea-a667-490a-9d2f-7e583114cb80}, !- Handle
  Node 284,                               !- Name
  {3fae6390-c5ba-45d2-8ec8-758010a05efa}, !- Inlet Port
  {de3b50f5-9a91-4a90-86c0-214d55f37346}; !- Outlet Port

OS:Connection,
  {4b2dee57-7288-4d92-868b-de23c9b59b25}, !- Handle
  {5716b569-f1f2-4661-8df1-e2b7e0af63eb}, !- Source Object
  3,                                      !- Outlet Port
  {19815246-8379-4f42-96b3-577717bfe02c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fae6390-c5ba-45d2-8ec8-758010a05efa}, !- Handle
  {7df9a410-6bff-4ec7-9f99-af9c9beb767e}, !- Source Object
  2,                                      !- Outlet Port
  {9d75b8ea-a667-490a-9d2f-7e583114cb80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de3b50f5-9a91-4a90-86c0-214d55f37346}, !- Handle
  {9d75b8ea-a667-490a-9d2f-7e583114cb80}, !- Source Object
  3,                                      !- Outlet Port
  {4d64687f-e53c-4c65-8e7e-86f6f4483fe5}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {84dd8a46-ebbb-42c6-ac94-b6a992ed4639}, !- Handle
  Air Loop HVAC Floor 5 Room 173,         !- Name
  ,                                       !- Controller List Name
  {b0c44aeb-51fc-4df5-9e1a-ca87d24e76a0}, !- Availability Schedule
  {848e1a15-9d26-415b-9100-004020beb0ca}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {97e6f681-55fd-4abf-b756-10a016ce5422}, !- Supply Side Inlet Node Name
  {97d77ed1-d629-467c-905d-224c39f3743d}, !- Demand Side Outlet Node Name
  {a77419ea-96b1-42f9-9ed9-9cb2e8b9e25a}, !- Demand Side Inlet Node A
  {a1310941-3d7f-4de9-9ad7-c766db752fec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f6aa9d27-d9bb-4f87-affa-7faaff36eb05}, !- Demand Mixer Name
  {c186bb8d-ecae-48b8-bc3d-7787280bae99}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {bd4716ce-cb17-4bb9-bf5f-5995beaf3d1e}, !- Handle
  {84dd8a46-ebbb-42c6-ac94-b6a992ed4639}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {b0c44aeb-51fc-4df5-9e1a-ca87d24e76a0}, !- Handle
  Always On Discrete 19,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {848e1a15-9d26-415b-9100-004020beb0ca}, !- Handle
  Air Loop HVAC 20 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {a6b03463-f734-42c6-853a-2df68126e378}, !- Handle
  Node 285,                               !- Name
  {97e6f681-55fd-4abf-b756-10a016ce5422}, !- Inlet Port
  {345a8439-e132-45c7-8127-7973204bbc37}; !- Outlet Port

OS:Node,
  {dc45a1f9-e4cb-4eb0-bacd-de1afaf9dc7b}, !- Handle
  Node 286,                               !- Name
  {94ef8255-b8eb-4e84-bdb6-03cedfda6f49}, !- Inlet Port
  {a1310941-3d7f-4de9-9ad7-c766db752fec}; !- Outlet Port

OS:Connection,
  {97e6f681-55fd-4abf-b756-10a016ce5422}, !- Handle
  {84dd8a46-ebbb-42c6-ac94-b6a992ed4639}, !- Source Object
  9,                                      !- Outlet Port
  {a6b03463-f734-42c6-853a-2df68126e378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1310941-3d7f-4de9-9ad7-c766db752fec}, !- Handle
  {dc45a1f9-e4cb-4eb0-bacd-de1afaf9dc7b}, !- Source Object
  3,                                      !- Outlet Port
  {84dd8a46-ebbb-42c6-ac94-b6a992ed4639}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c6358fa6-ee1b-471a-9cce-fea7200eb067}, !- Handle
  Node 287,                               !- Name
  {a77419ea-96b1-42f9-9ed9-9cb2e8b9e25a}, !- Inlet Port
  {6345461a-f61e-4bb0-83f1-b399d5ea20a0}; !- Outlet Port

OS:Node,
  {451f7d38-7e79-4428-a1f6-f413b461ac29}, !- Handle
  Node 288,                               !- Name
  {a0bc5c89-adeb-47b4-a38d-b9d1059e36fb}, !- Inlet Port
  {97d77ed1-d629-467c-905d-224c39f3743d}; !- Outlet Port

OS:Node,
  {a9f5c15e-a378-4b99-a662-221bd8df3e62}, !- Handle
  Node 289,                               !- Name
  {d68553be-a478-4b13-98a7-a469d8081755}, !- Inlet Port
  {e98c2a20-a319-4e35-92f3-70f50a7b582e}; !- Outlet Port

OS:Connection,
  {a77419ea-96b1-42f9-9ed9-9cb2e8b9e25a}, !- Handle
  {84dd8a46-ebbb-42c6-ac94-b6a992ed4639}, !- Source Object
  11,                                     !- Outlet Port
  {c6358fa6-ee1b-471a-9cce-fea7200eb067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d77ed1-d629-467c-905d-224c39f3743d}, !- Handle
  {451f7d38-7e79-4428-a1f6-f413b461ac29}, !- Source Object
  3,                                      !- Outlet Port
  {84dd8a46-ebbb-42c6-ac94-b6a992ed4639}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c186bb8d-ecae-48b8-bc3d-7787280bae99}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {6345461a-f61e-4bb0-83f1-b399d5ea20a0}, !- Inlet Node Name
  {2699c789-22b3-4ac3-8e9b-18b100430b7f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f6aa9d27-d9bb-4f87-affa-7faaff36eb05}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {a0bc5c89-adeb-47b4-a38d-b9d1059e36fb}, !- Outlet Node Name
  {40b128d0-fc75-4548-bcf2-6776fa8868d6}; !- Inlet Node Name 1

OS:Connection,
  {6345461a-f61e-4bb0-83f1-b399d5ea20a0}, !- Handle
  {c6358fa6-ee1b-471a-9cce-fea7200eb067}, !- Source Object
  3,                                      !- Outlet Port
  {c186bb8d-ecae-48b8-bc3d-7787280bae99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0bc5c89-adeb-47b4-a38d-b9d1059e36fb}, !- Handle
  {f6aa9d27-d9bb-4f87-affa-7faaff36eb05}, !- Source Object
  2,                                      !- Outlet Port
  {451f7d38-7e79-4428-a1f6-f413b461ac29}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {e0b2da52-1a80-4d6c-a0eb-6adf924089fb}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 19, !- Name
  {5523d9aa-b58b-4321-85b5-9db1a884a72e}, !- Indoor Air Inlet Node Name
  {b667c130-d44c-41a9-aa72-4cec96cca153}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {8f755cdd-9d6a-4758-a1fe-953a95af530f}; !- Speed Data List

OS:ModelObjectList,
  {8f755cdd-9d6a-4758-a1fe-953a95af530f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 19, !- Name
  {767ac14d-0767-4d1e-9557-0c622039ca64}, !- Model Object 1
  {6a49f5b1-ed46-4917-85c7-f34df5c09567}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {767ac14d-0767-4d1e-9557-0c622039ca64}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 19, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
