  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f3d4166f-9295-4333-9b35-30c606d695b4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 36, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {549de7d1-ae1d-4b95-8922-6ba3ab39ee2a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 36, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {0f56beea-3d67-4616-b049-6056b5c87654}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 35, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {8a64c1ad-1b95-4519-90cf-6c5c1e669b99}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 36, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {33a96404-3b27-404f-82aa-676a6b4c0031}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 36, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e8ced27-a123-4e6e-a1d9-407c9b95d7e8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 36, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {883c340f-9266-4db3-8e18-aee2c38bc4fa}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 36, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {8f982425-4d78-4702-9c7d-681a2ee29105}, ! Handle
  Var Spd Fan 35,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {b5a62b51-2f68-48f4-8ad7-12adf7626f0d}, ! Air Inlet Node Name
  {3eeb93d1-2b32-4ea0-ae75-151d2625bb6f}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {5ab82a69-b81a-43d3-8d08-040c256c07ab}, !- Handle
  Node 418,                               !- Name
  {16332103-18b8-4a95-8ec8-21e1b4caa3e4}, !- Inlet Port
  {b5a62b51-2f68-48f4-8ad7-12adf7626f0d}; !- Outlet Port

OS:Connection,
  {16332103-18b8-4a95-8ec8-21e1b4caa3e4}, !- Handle
  {d3311756-5f82-4478-aae2-f8c057d0e282}, !- Source Object
  3,                                      !- Outlet Port
  {5ab82a69-b81a-43d3-8d08-040c256c07ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a62b51-2f68-48f4-8ad7-12adf7626f0d}, !- Handle
  {5ab82a69-b81a-43d3-8d08-040c256c07ab}, !- Source Object
  3,                                      !- Outlet Port
  {8f982425-4d78-4702-9c7d-681a2ee29105}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3eeb93d1-2b32-4ea0-ae75-151d2625bb6f}, !- Handle
  {8f982425-4d78-4702-9c7d-681a2ee29105}, !- Source Object
  17,                                     !- Outlet Port
  {2bc55562-65b8-4bc0-aa52-6a9d3f1fa26a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {cd949371-f259-42ed-94de-29dcd260bdc4}, !- Handle
  Setpoint Manager Single Zone Cooling 35, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {51039a02-5816-46b4-bed4-3a81fff7fd84}, !- Control Zone Name
  {2bc55562-65b8-4bc0-aa52-6a9d3f1fa26a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b97eb6e7-6da0-4f5b-bbc3-da005741ae1c}, !- Handle
  Diffuser 35,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {3611bf1d-5d64-4ee4-bdb4-bcd80a6c251d}, !- Air Inlet Node Name
  {f9133d71-b250-48af-81ce-0ebeea0dcfaf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a070ab7b-756a-44d7-9d2a-d78180da1511}, !- Handle
  Node 419,                               !- Name
  {295f2050-e5a7-4d10-b8a0-5be382680e5f}, !- Inlet Port
  {3611bf1d-5d64-4ee4-bdb4-bcd80a6c251d}; !- Outlet Port

OS:Connection,
  {295f2050-e5a7-4d10-b8a0-5be382680e5f}, !- Handle
  {59fc5118-d2b8-4502-9b10-3a4cac46aa49}, !- Source Object
  3,                                      !- Outlet Port
  {a070ab7b-756a-44d7-9d2a-d78180da1511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3611bf1d-5d64-4ee4-bdb4-bcd80a6c251d}, !- Handle
  {a070ab7b-756a-44d7-9d2a-d78180da1511}, !- Source Object
  3,                                      !- Outlet Port
  {b97eb6e7-6da0-4f5b-bbc3-da005741ae1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9133d71-b250-48af-81ce-0ebeea0dcfaf}, !- Handle
  {b97eb6e7-6da0-4f5b-bbc3-da005741ae1c}, !- Source Object
  4,                                      !- Outlet Port
  {a70cc962-cba6-428f-be42-1ad8cf5bcde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e46a3dee-47a5-453c-9e4c-60c61437c7a9}, !- Handle
  Node 420,                               !- Name
  {1bb68fec-1630-42b9-aef8-cafc690c8b2d}, !- Inlet Port
  {0e06eade-8e75-48ee-a14b-4e9526ef1007}; !- Outlet Port

OS:Connection,
  {97b1a668-9d08-4337-a72d-23f08fba552f}, !- Handle
  {a70cc962-cba6-428f-be42-1ad8cf5bcde5}, !- Source Object
  3,                                      !- Outlet Port
  {d5ab9528-dcc3-43cb-b60a-4135b9ddbe3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb68fec-1630-42b9-aef8-cafc690c8b2d}, !- Handle
  {0d3da7ce-8c02-4f4a-bb05-2a9460edd2cd}, !- Source Object
  2,                                      !- Outlet Port
  {e46a3dee-47a5-453c-9e4c-60c61437c7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e06eade-8e75-48ee-a14b-4e9526ef1007}, !- Handle
  {e46a3dee-47a5-453c-9e4c-60c61437c7a9}, !- Source Object
  3,                                      !- Outlet Port
  {2991b32a-d767-4461-83fb-431345fbdb96}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f443d741-a02d-4a79-ad3c-3354336171cf}, !- Handle
  Air Loop HVAC Floor 2 Room 195,         !- Name
  ,                                       !- Controller List Name
  {4a8a592b-34d0-479c-b0b9-ccdd25a49250}, !- Availability Schedule
  {6221e62c-b954-43c3-9a67-fa2bdea6c276}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {30f41e05-f6f7-420b-98aa-ac4dde853ceb}, !- Supply Side Inlet Node Name
  {4fc366d1-d5fe-4c3b-9b86-75c59e6c0b8d}, !- Demand Side Outlet Node Name
  {4eef1f50-a3b3-4db6-bfed-72e82f6e1044}, !- Demand Side Inlet Node A
  {c8106b13-9ba2-4aa0-9b0b-121a3b687903}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {76d5c25c-c8b3-4a41-9940-2aba120a8f0f}, !- Demand Mixer Name
  {6e762523-d715-4951-b1df-aaa8102d9590}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {acd462af-2b67-4648-8885-62326133c5bf}, !- Handle
  {f443d741-a02d-4a79-ad3c-3354336171cf}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {4a8a592b-34d0-479c-b0b9-ccdd25a49250}, !- Handle
  Always On Discrete 36,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {6221e62c-b954-43c3-9a67-fa2bdea6c276}, !- Handle
  Air Loop HVAC 37 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {c059f382-60c2-46db-9ae9-43013019144b}, !- Handle
  Node 421,                               !- Name
  {30f41e05-f6f7-420b-98aa-ac4dde853ceb}, !- Inlet Port
  {6da2a6df-281a-4498-867e-57b2bb2095ec}; !- Outlet Port

OS:Node,
  {23e82ee5-d3ba-4b88-a1ce-6e999240ee18}, !- Handle
  Node 422,                               !- Name
  {01be9475-9120-4538-b437-f98506a7693d}, !- Inlet Port
  {c8106b13-9ba2-4aa0-9b0b-121a3b687903}; !- Outlet Port

OS:Connection,
  {30f41e05-f6f7-420b-98aa-ac4dde853ceb}, !- Handle
  {f443d741-a02d-4a79-ad3c-3354336171cf}, !- Source Object
  9,                                      !- Outlet Port
  {c059f382-60c2-46db-9ae9-43013019144b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8106b13-9ba2-4aa0-9b0b-121a3b687903}, !- Handle
  {23e82ee5-d3ba-4b88-a1ce-6e999240ee18}, !- Source Object
  3,                                      !- Outlet Port
  {f443d741-a02d-4a79-ad3c-3354336171cf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6566255f-f8ff-48d0-93a2-ea474e3d4a7e}, !- Handle
  Node 423,                               !- Name
  {4eef1f50-a3b3-4db6-bfed-72e82f6e1044}, !- Inlet Port
  {35202701-5a27-4485-836d-1a2cbcfca9a0}; !- Outlet Port

OS:Node,
  {d4575f00-07d0-4a1b-ae8c-02a0365adab5}, !- Handle
  Node 424,                               !- Name
  {333db725-738a-4c49-93ca-1308f684caff}, !- Inlet Port
  {4fc366d1-d5fe-4c3b-9b86-75c59e6c0b8d}; !- Outlet Port

OS:Node,
  {da913fd3-e5f6-4b0a-9feb-19d6d064a1ae}, !- Handle
  Node 425,                               !- Name
  {dbd4fed3-f4a3-42ec-b734-d31748de2d53}, !- Inlet Port
  {d57308d4-a13c-47cc-914e-7e88f603b291}; !- Outlet Port

OS:Connection,
  {4eef1f50-a3b3-4db6-bfed-72e82f6e1044}, !- Handle
  {f443d741-a02d-4a79-ad3c-3354336171cf}, !- Source Object
  11,                                     !- Outlet Port
  {6566255f-f8ff-48d0-93a2-ea474e3d4a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc366d1-d5fe-4c3b-9b86-75c59e6c0b8d}, !- Handle
  {d4575f00-07d0-4a1b-ae8c-02a0365adab5}, !- Source Object
  3,                                      !- Outlet Port
  {f443d741-a02d-4a79-ad3c-3354336171cf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6e762523-d715-4951-b1df-aaa8102d9590}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {35202701-5a27-4485-836d-1a2cbcfca9a0}, !- Inlet Node Name
  {bb7855f4-964b-4c6f-8a6e-1f4b844041d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76d5c25c-c8b3-4a41-9940-2aba120a8f0f}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {333db725-738a-4c49-93ca-1308f684caff}, !- Outlet Node Name
  {fda29806-e2c1-4f47-9738-5b88b42b2835}; !- Inlet Node Name 1

OS:Connection,
  {35202701-5a27-4485-836d-1a2cbcfca9a0}, !- Handle
  {6566255f-f8ff-48d0-93a2-ea474e3d4a7e}, !- Source Object
  3,                                      !- Outlet Port
  {6e762523-d715-4951-b1df-aaa8102d9590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333db725-738a-4c49-93ca-1308f684caff}, !- Handle
  {76d5c25c-c8b3-4a41-9940-2aba120a8f0f}, !- Source Object
  2,                                      !- Outlet Port
  {d4575f00-07d0-4a1b-ae8c-02a0365adab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {a118f0bc-8fa8-463e-87ca-ba14d3f523c5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 36, !- Name
  {e941d67b-1bac-40be-9529-c9bc56022319}, !- Indoor Air Inlet Node Name
  {320a859b-9d53-41ff-a21f-7c566e1e4899}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {26dfe70d-2c5d-4fbc-9876-ac950f36cefd}; !- Speed Data List

OS:ModelObjectList,
  {26dfe70d-2c5d-4fbc-9876-ac950f36cefd}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 36, !- Name
  {554bfa5f-23d2-4ec0-99dd-331259b292f9}, !- Model Object 1
  {33b5d226-7683-45f1-84c7-727b9f61d25e}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {554bfa5f-23d2-4ec0-99dd-331259b292f9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 36, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {7661869d-d5ba-4237-b802-bde96ba79b39}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 37, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2e17852d-9f8b-4ba2-961a-a02b30ed9011}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 37, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {426129ca-adaf-4a43-aa75-1491409d69d4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 37, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {30527aba-c3f3-471c-9256-4faaa64c6df7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 37, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {33b5d226-7683-45f1-84c7-727b9f61d25e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 36, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {f519c91e-cb5a-4def-a811-ad81768dc954}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 37, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e6857532-18fd-4a18-b3a3-cf28ef790110}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 37, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf296adf-c141-40a8-88ad-4c1dcbc2deb1}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 37, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {acc0b893-dfd0-4cab-9d37-a17cf1899d8a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 37, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {48baf33e-7e3d-464c-b3c5-0dd2ca3c9bcc}, ! Handle
  Var Spd Fan 36,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {892a7f13-73b4-4247-a31f-e8c651fdcba5}, ! Air Inlet Node Name
  {01be9475-9120-4538-b437-f98506a7693d}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {51e337bf-a7ba-421b-8bc4-47912c0daec6}, !- Handle
  Node 426,                               !- Name
  {320a859b-9d53-41ff-a21f-7c566e1e4899}, !- Inlet Port
  {892a7f13-73b4-4247-a31f-e8c651fdcba5}; !- Outlet Port

OS:Connection,
  {320a859b-9d53-41ff-a21f-7c566e1e4899}, !- Handle
  {a118f0bc-8fa8-463e-87ca-ba14d3f523c5}, !- Source Object
  3,                                      !- Outlet Port
  {51e337bf-a7ba-421b-8bc4-47912c0daec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892a7f13-73b4-4247-a31f-e8c651fdcba5}, !- Handle
  {51e337bf-a7ba-421b-8bc4-47912c0daec6}, !- Source Object
  3,                                      !- Outlet Port
  {48baf33e-7e3d-464c-b3c5-0dd2ca3c9bcc}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {01be9475-9120-4538-b437-f98506a7693d}, !- Handle
  {48baf33e-7e3d-464c-b3c5-0dd2ca3c9bcc}, !- Source Object
  17,                                     !- Outlet Port
  {23e82ee5-d3ba-4b88-a1ce-6e999240ee18}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {a3bf2fac-cee4-4057-907a-1e3c5789348b}, !- Handle
  Setpoint Manager Single Zone Cooling 36, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {88e4af5e-6afe-4dc1-bc53-116958a75ec2}, !- Control Zone Name
  {23e82ee5-d3ba-4b88-a1ce-6e999240ee18}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3097f5f7-0feb-4792-8c21-88095a84294a}, !- Handle
  Diffuser 36,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {a86150fd-3d5c-43e2-92e1-731c011b8d19}, !- Air Inlet Node Name
  {dbd4fed3-f4a3-42ec-b734-d31748de2d53}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aac27fbb-13d4-40c1-a8e7-fd97ea42aa4f}, !- Handle
  Node 427,                               !- Name
  {bb7855f4-964b-4c6f-8a6e-1f4b844041d5}, !- Inlet Port
  {a86150fd-3d5c-43e2-92e1-731c011b8d19}; !- Outlet Port

OS:Connection,
  {bb7855f4-964b-4c6f-8a6e-1f4b844041d5}, !- Handle
  {6e762523-d715-4951-b1df-aaa8102d9590}, !- Source Object
  3,                                      !- Outlet Port
  {aac27fbb-13d4-40c1-a8e7-fd97ea42aa4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a86150fd-3d5c-43e2-92e1-731c011b8d19}, !- Handle
  {aac27fbb-13d4-40c1-a8e7-fd97ea42aa4f}, !- Source Object
  3,                                      !- Outlet Port
  {3097f5f7-0feb-4792-8c21-88095a84294a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbd4fed3-f4a3-42ec-b734-d31748de2d53}, !- Handle
  {3097f5f7-0feb-4792-8c21-88095a84294a}, !- Source Object
  4,                                      !- Outlet Port
  {da913fd3-e5f6-4b0a-9feb-19d6d064a1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {362553e0-014f-4f83-9352-0ae5dc3ebda4}, !- Handle
  Node 428,                               !- Name
  {ef0f8607-ca91-49e4-9bf5-b2ccc8809495}, !- Inlet Port
  {fda29806-e2c1-4f47-9738-5b88b42b2835}; !- Outlet Port

OS:Connection,
  {d57308d4-a13c-47cc-914e-7e88f603b291}, !- Handle
  {da913fd3-e5f6-4b0a-9feb-19d6d064a1ae}, !- Source Object
  3,                                      !- Outlet Port
  {4b8aa4dc-1706-4f22-beaa-9096d9e28600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef0f8607-ca91-49e4-9bf5-b2ccc8809495}, !- Handle
  {e04f65a9-03f9-4a3f-bc76-834df0e608c9}, !- Source Object
  2,                                      !- Outlet Port
  {362553e0-014f-4f83-9352-0ae5dc3ebda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda29806-e2c1-4f47-9738-5b88b42b2835}, !- Handle
  {362553e0-014f-4f83-9352-0ae5dc3ebda4}, !- Source Object
  3,                                      !- Outlet Port
  {76d5c25c-c8b3-4a41-9940-2aba120a8f0f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {be855928-9449-4cc2-b03a-d854e7c8b756}, !- Handle
  Air Loop HVAC Floor 3 Room 196,         !- Name
  ,                                       !- Controller List Name
  {06cfc088-c464-4f23-b2e8-d6ee4c06a9f5}, !- Availability Schedule
  {3d3df52f-16e5-47bc-8502-b383e62b422b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bbe269d3-f07c-4d6a-9b74-efd300f8ea28}, !- Supply Side Inlet Node Name
  {807b9ae1-3b2b-429e-af67-52c218fcef71}, !- Demand Side Outlet Node Name
  {dc6a9bfa-119f-4533-afc8-29f66b3083ff}, !- Demand Side Inlet Node A
  {361d8a4f-1c2d-4791-9c25-031d27378562}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3fa2d1ae-5216-4556-8fe9-803b4d630ca7}, !- Demand Mixer Name
  {632b4713-a355-4dee-9753-a4d078be0974}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {f8888b44-f154-4c6f-9167-92f135fce948}, !- Handle
  {be855928-9449-4cc2-b03a-d854e7c8b756}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {06cfc088-c464-4f23-b2e8-d6ee4c06a9f5}, !- Handle
  Always On Discrete 37,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {3d3df52f-16e5-47bc-8502-b383e62b422b}, !- Handle
  Air Loop HVAC 38 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {ff77e24c-145a-43fb-8e38-159ab9d3f858}, !- Handle
  Node 429,                               !- Name
  {bbe269d3-f07c-4d6a-9b74-efd300f8ea28}, !- Inlet Port
  {10e995de-dc9c-40db-83af-62efcf14042d}; !- Outlet Port

OS:Node,
  {0e680d23-738d-409e-86b2-8fbcd4a02c41}, !- Handle
  Node 430,                               !- Name
  {acd1c679-9083-4ace-be41-24b3229c55e9}, !- Inlet Port
  {361d8a4f-1c2d-4791-9c25-031d27378562}; !- Outlet Port

OS:Connection,
  {bbe269d3-f07c-4d6a-9b74-efd300f8ea28}, !- Handle
  {be855928-9449-4cc2-b03a-d854e7c8b756}, !- Source Object
  9,                                      !- Outlet Port
  {ff77e24c-145a-43fb-8e38-159ab9d3f858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {361d8a4f-1c2d-4791-9c25-031d27378562}, !- Handle
  {0e680d23-738d-409e-86b2-8fbcd4a02c41}, !- Source Object
  3,                                      !- Outlet Port
  {be855928-9449-4cc2-b03a-d854e7c8b756}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f071373f-7eb8-48e3-98a4-87b694912c59}, !- Handle
  Node 431,                               !- Name
  {dc6a9bfa-119f-4533-afc8-29f66b3083ff}, !- Inlet Port
  {b7c2419a-0be6-4d6a-b8b6-163e090d9f6e}; !- Outlet Port

OS:Node,
  {c45e99b1-07ed-4fba-93d4-1033d563b1cf}, !- Handle
  Node 432,                               !- Name
  {5defaee4-2d52-4ac0-8b97-53dd7846427b}, !- Inlet Port
  {807b9ae1-3b2b-429e-af67-52c218fcef71}; !- Outlet Port

OS:Node,
  {7c31a73d-6bfa-4d93-ad30-69dfe5b7a285}, !- Handle
  Node 433,                               !- Name
  {d5c3666d-a015-4250-a253-3a0d704af3dc}, !- Inlet Port
  {79c362ae-ff23-4a23-bc21-14d6b621d313}; !- Outlet Port

OS:Connection,
  {dc6a9bfa-119f-4533-afc8-29f66b3083ff}, !- Handle
  {be855928-9449-4cc2-b03a-d854e7c8b756}, !- Source Object
  11,                                     !- Outlet Port
  {f071373f-7eb8-48e3-98a4-87b694912c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {807b9ae1-3b2b-429e-af67-52c218fcef71}, !- Handle
  {c45e99b1-07ed-4fba-93d4-1033d563b1cf}, !- Source Object
  3,                                      !- Outlet Port
  {be855928-9449-4cc2-b03a-d854e7c8b756}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {632b4713-a355-4dee-9753-a4d078be0974}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {b7c2419a-0be6-4d6a-b8b6-163e090d9f6e}, !- Inlet Node Name
  {f5038c3d-1b39-437e-b3e7-3754ff3e0584}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3fa2d1ae-5216-4556-8fe9-803b4d630ca7}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {5defaee4-2d52-4ac0-8b97-53dd7846427b}, !- Outlet Node Name
  {d24a25d1-b690-4fbd-97eb-b83fae37cdf0}; !- Inlet Node Name 1

OS:Connection,
  {b7c2419a-0be6-4d6a-b8b6-163e090d9f6e}, !- Handle
  {f071373f-7eb8-48e3-98a4-87b694912c59}, !- Source Object
  3,                                      !- Outlet Port
  {632b4713-a355-4dee-9753-a4d078be0974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5defaee4-2d52-4ac0-8b97-53dd7846427b}, !- Handle
  {3fa2d1ae-5216-4556-8fe9-803b4d630ca7}, !- Source Object
  2,                                      !- Outlet Port
  {c45e99b1-07ed-4fba-93d4-1033d563b1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {16d4d4ae-f202-4b37-9e7d-a94d56c0f9d6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 37, !- Name
  {41951ff6-b07a-42e0-881e-28d5b9190d07}, !- Indoor Air Inlet Node Name
  {f5e89341-51ad-4d2e-9d7b-70b04616025f}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {e77e5849-cac7-4ed7-83de-564d0903f61a}; !- Speed Data List

OS:ModelObjectList,
  {e77e5849-cac7-4ed7-83de-564d0903f61a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 37, !- Name
  {b0c9324f-52d9-4dab-9d25-7af608691f12}, !- Model Object 1
  {c2ff23f7-c9b1-472d-bcf2-a0c6c5b39bc2}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {b0c9324f-52d9-4dab-9d25-7af608691f12}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 37, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {c36e1b78-d0b3-48e3-bfef-b3098bc4d2b6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 38, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6d899e70-5529-4eb7-a0e2-543b2f511688}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 38, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {df00235e-1f27-43b8-af99-6e9d497a0074}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 38, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3e74bab8-8d3c-4f8d-b0c4-10bef2646283}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 38, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {c2ff23f7-c9b1-472d-bcf2-a0c6c5b39bc2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 37, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {8969fd5b-ada1-4b5d-9898-4573e81f4996}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 38, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a6bbcdeb-b24e-4f5e-a032-d409f0e37ae7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 38, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e97f09ec-850c-493e-8fd1-0cb12e8bc3e5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 38, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ec66f655-b943-4156-8eef-aef4b117c563}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 38, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {d1aadada-a5fb-45ed-b237-71f95a0065f7}, ! Handle
  Var Spd Fan 37,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {4af62588-96fd-451f-b971-1e7a36d6597e}, ! Air Inlet Node Name
  {acd1c679-9083-4ace-be41-24b3229c55e9}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {1b23f521-83e1-4472-8194-752e29b7789e}, !- Handle
  Node 434,                               !- Name
  {f5e89341-51ad-4d2e-9d7b-70b04616025f}, !- Inlet Port
  {4af62588-96fd-451f-b971-1e7a36d6597e}; !- Outlet Port

OS:Connection,
  {f5e89341-51ad-4d2e-9d7b-70b04616025f}, !- Handle
  {16d4d4ae-f202-4b37-9e7d-a94d56c0f9d6}, !- Source Object
  3,                                      !- Outlet Port
  {1b23f521-83e1-4472-8194-752e29b7789e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af62588-96fd-451f-b971-1e7a36d6597e}, !- Handle
  {1b23f521-83e1-4472-8194-752e29b7789e}, !- Source Object
  3,                                      !- Outlet Port
  {d1aadada-a5fb-45ed-b237-71f95a0065f7}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {acd1c679-9083-4ace-be41-24b3229c55e9}, !- Handle
  {d1aadada-a5fb-45ed-b237-71f95a0065f7}, !- Source Object
  17,                                     !- Outlet Port
  {0e680d23-738d-409e-86b2-8fbcd4a02c41}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {24922728-31f6-4cf1-b5eb-7a2e9b6a0f2b}, !- Handle
  Setpoint Manager Single Zone Cooling 37, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {b142bfc7-5f3a-4a16-ae2e-060de04c2042}, !- Control Zone Name
  {0e680d23-738d-409e-86b2-8fbcd4a02c41}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9d67d82a-1cc5-4d4b-a6d5-7afda9b0b1b3}, !- Handle
  Diffuser 37,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {5cab76f6-0e27-43a2-8c4a-bb6dd0ae69e9}, !- Air Inlet Node Name
  {d5c3666d-a015-4250-a253-3a0d704af3dc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3e1d86f-7ca3-4cbf-8fd2-2f7310234ee6}, !- Handle
  Node 435,                               !- Name
  {f5038c3d-1b39-437e-b3e7-3754ff3e0584}, !- Inlet Port
  {5cab76f6-0e27-43a2-8c4a-bb6dd0ae69e9}; !- Outlet Port

OS:Connection,
  {f5038c3d-1b39-437e-b3e7-3754ff3e0584}, !- Handle
  {632b4713-a355-4dee-9753-a4d078be0974}, !- Source Object
  3,                                      !- Outlet Port
  {a3e1d86f-7ca3-4cbf-8fd2-2f7310234ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cab76f6-0e27-43a2-8c4a-bb6dd0ae69e9}, !- Handle
  {a3e1d86f-7ca3-4cbf-8fd2-2f7310234ee6}, !- Source Object
  3,                                      !- Outlet Port
  {9d67d82a-1cc5-4d4b-a6d5-7afda9b0b1b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5c3666d-a015-4250-a253-3a0d704af3dc}, !- Handle
  {9d67d82a-1cc5-4d4b-a6d5-7afda9b0b1b3}, !- Source Object
  4,                                      !- Outlet Port
  {7c31a73d-6bfa-4d93-ad30-69dfe5b7a285}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8373d04d-6018-4697-ab09-e035f95f4759}, !- Handle
  Node 436,                               !- Name
  {8664fc58-50d4-439c-b076-415798bc8d31}, !- Inlet Port
  {d24a25d1-b690-4fbd-97eb-b83fae37cdf0}; !- Outlet Port

OS:Connection,
  {79c362ae-ff23-4a23-bc21-14d6b621d313}, !- Handle
  {7c31a73d-6bfa-4d93-ad30-69dfe5b7a285}, !- Source Object
  3,                                      !- Outlet Port
  {73bc290b-07fc-42c5-a6d8-6eec81ddb0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8664fc58-50d4-439c-b076-415798bc8d31}, !- Handle
  {1d4a7e49-c63a-4c34-a078-b8d32bf0d767}, !- Source Object
  2,                                      !- Outlet Port
  {8373d04d-6018-4697-ab09-e035f95f4759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d24a25d1-b690-4fbd-97eb-b83fae37cdf0}, !- Handle
  {8373d04d-6018-4697-ab09-e035f95f4759}, !- Source Object
  3,                                      !- Outlet Port
  {3fa2d1ae-5216-4556-8fe9-803b4d630ca7}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {95d322fe-113f-4170-907e-278050762061}, !- Handle
  Air Loop HVAC Floor 4 Room 197,         !- Name
  ,                                       !- Controller List Name
  {c5f2a45d-343b-405d-bf80-d5f54ac9c534}, !- Availability Schedule
  {1d2835af-405f-4097-84f4-3b49ada2b8cf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {839b6cc8-f000-41c5-b454-97273a67cc6c}, !- Supply Side Inlet Node Name
  {bdd20697-272a-41dd-9f01-03e4b52473ae}, !- Demand Side Outlet Node Name
  {25c739b6-c632-42e7-a557-4f5acceddfe6}, !- Demand Side Inlet Node A
  {ef9c0e70-2957-48b6-9d20-80bf294aec7e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {df226265-894b-496d-b2e4-7f15ae9dbb00}, !- Demand Mixer Name
  {e1286a5a-f194-4527-ba40-b580952b7794}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {b402898f-726b-46e5-9a79-ce4bf5c3ce53}, !- Handle
  {95d322fe-113f-4170-907e-278050762061}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {c5f2a45d-343b-405d-bf80-d5f54ac9c534}, !- Handle
  Always On Discrete 38,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {1d2835af-405f-4097-84f4-3b49ada2b8cf}, !- Handle
  Air Loop HVAC 39 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {c2b8dbb5-8368-44de-add8-232d9bd588f1}, !- Handle
  Node 437,                               !- Name
  {839b6cc8-f000-41c5-b454-97273a67cc6c}, !- Inlet Port
  {5ad13638-a46c-44b3-82d1-02f978ca2851}; !- Outlet Port

OS:Node,
  {ec5bdbef-73e4-4b51-bd5e-5bdc42c62fae}, !- Handle
  Node 438,                               !- Name
  {a4fe06b0-f8cc-4b00-9c70-f5af75d72788}, !- Inlet Port
  {ef9c0e70-2957-48b6-9d20-80bf294aec7e}; !- Outlet Port

OS:Connection,
  {839b6cc8-f000-41c5-b454-97273a67cc6c}, !- Handle
  {95d322fe-113f-4170-907e-278050762061}, !- Source Object
  9,                                      !- Outlet Port
  {c2b8dbb5-8368-44de-add8-232d9bd588f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9c0e70-2957-48b6-9d20-80bf294aec7e}, !- Handle
  {ec5bdbef-73e4-4b51-bd5e-5bdc42c62fae}, !- Source Object
  3,                                      !- Outlet Port
  {95d322fe-113f-4170-907e-278050762061}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cb827b1f-644f-41de-bca3-5f93183a184b}, !- Handle
  Node 439,                               !- Name
  {25c739b6-c632-42e7-a557-4f5acceddfe6}, !- Inlet Port
  {ca7b754f-f307-439f-a761-9765c7152b98}; !- Outlet Port

OS:Node,
  {292b9fa8-9e2e-4d28-a2bb-d2e3ecdf673f}, !- Handle
  Node 440,                               !- Name
  {6a8704dc-d8ac-495a-9c2b-288734b7d280}, !- Inlet Port
  {bdd20697-272a-41dd-9f01-03e4b52473ae}; !- Outlet Port

OS:Node,
  {a828e3e1-dc08-42aa-81f7-05f2506bd854}, !- Handle
  Node 441,                               !- Name
  {860a97f7-d674-4aae-a3bd-f1acdbcc1b05}, !- Inlet Port
  {23235ea2-43c4-4660-ac76-8543656f0dfd}; !- Outlet Port

OS:Connection,
  {25c739b6-c632-42e7-a557-4f5acceddfe6}, !- Handle
  {95d322fe-113f-4170-907e-278050762061}, !- Source Object
  11,                                     !- Outlet Port
  {cb827b1f-644f-41de-bca3-5f93183a184b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd20697-272a-41dd-9f01-03e4b52473ae}, !- Handle
  {292b9fa8-9e2e-4d28-a2bb-d2e3ecdf673f}, !- Source Object
  3,                                      !- Outlet Port
  {95d322fe-113f-4170-907e-278050762061}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e1286a5a-f194-4527-ba40-b580952b7794}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {ca7b754f-f307-439f-a761-9765c7152b98}, !- Inlet Node Name
  {13f4fe7e-6954-408c-a152-89a8aaca60cb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {df226265-894b-496d-b2e4-7f15ae9dbb00}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {6a8704dc-d8ac-495a-9c2b-288734b7d280}, !- Outlet Node Name
  {80cfe9ef-cf47-4ca4-a577-6a1e14d652d9}; !- Inlet Node Name 1

OS:Connection,
  {ca7b754f-f307-439f-a761-9765c7152b98}, !- Handle
  {cb827b1f-644f-41de-bca3-5f93183a184b}, !- Source Object
  3,                                      !- Outlet Port
  {e1286a5a-f194-4527-ba40-b580952b7794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8704dc-d8ac-495a-9c2b-288734b7d280}, !- Handle
  {df226265-894b-496d-b2e4-7f15ae9dbb00}, !- Source Object
  2,                                      !- Outlet Port
  {292b9fa8-9e2e-4d28-a2bb-d2e3ecdf673f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {18bef1b1-1548-45be-962b-e15020e66b87}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 38, !- Name
  {7b7cef88-64b4-49ce-8ecf-25d26426e569}, !- Indoor Air Inlet Node Name
  {697079b0-fdd6-4521-b873-e05623f6b496}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {83458098-5ea6-4831-a311-1fcbd4d4bec6}; !- Speed Data List

OS:ModelObjectList,
  {83458098-5ea6-4831-a311-1fcbd4d4bec6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 38, !- Name
  {9c00a2eb-13bd-4ed9-b46a-9dfad53e7b5c}, !- Model Object 1
  {8d8dc156-d309-4e72-887f-a7a0b66cd9a3}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {9c00a2eb-13bd-4ed9-b46a-9dfad53e7b5c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 38, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {68097b47-050d-4df3-8c54-8189a92d7074}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 39, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0f763d66-dd27-40d0-8243-238d5f6b7c3c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 39, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3b340c8-9779-4a4b-a337-1f10f04f6785}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 39, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b0a4efb6-3dd6-49d4-b0a7-387ae32e907b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 39, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {8d8dc156-d309-4e72-887f-a7a0b66cd9a3}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 38, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {67cdfc9d-f7d8-4602-ab3e-d833c38e7101}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 39, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {10c32736-0de8-4aa1-8040-88b5ebc6ac86}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 39, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9dd9708-fa8a-47cd-8018-73dd7c0bfdfa}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 39, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c975f4fe-581e-4a9d-b4c1-8003bccf372c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 39, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {553ddd25-9271-44c8-937c-2cf4f1e4cb81}, ! Handle
  Var Spd Fan 38,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {04ca97e7-d5da-4037-80ec-fcfa042e91a4}, ! Air Inlet Node Name
  {a4fe06b0-f8cc-4b00-9c70-f5af75d72788}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {31295f81-319d-465c-a9af-c4c34a69be79}, !- Handle
  Node 442,                               !- Name
  {697079b0-fdd6-4521-b873-e05623f6b496}, !- Inlet Port
  {04ca97e7-d5da-4037-80ec-fcfa042e91a4}; !- Outlet Port

OS:Connection,
  {697079b0-fdd6-4521-b873-e05623f6b496}, !- Handle
  {18bef1b1-1548-45be-962b-e15020e66b87}, !- Source Object
  3,                                      !- Outlet Port
  {31295f81-319d-465c-a9af-c4c34a69be79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ca97e7-d5da-4037-80ec-fcfa042e91a4}, !- Handle
  {31295f81-319d-465c-a9af-c4c34a69be79}, !- Source Object
  3,                                      !- Outlet Port
  {553ddd25-9271-44c8-937c-2cf4f1e4cb81}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {a4fe06b0-f8cc-4b00-9c70-f5af75d72788}, !- Handle
  {553ddd25-9271-44c8-937c-2cf4f1e4cb81}, !- Source Object
  17,                                     !- Outlet Port
  {ec5bdbef-73e4-4b51-bd5e-5bdc42c62fae}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {bd35add8-bdf0-482a-8568-0edeb3be83ef}, !- Handle
  Setpoint Manager Single Zone Cooling 38, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {5e1cfc01-d76c-4b18-ba1c-cda18a62b258}, !- Control Zone Name
  {ec5bdbef-73e4-4b51-bd5e-5bdc42c62fae}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {29a19136-b04f-41b2-88ce-2dcf4c522b12}, !- Handle
  Diffuser 38,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {6387de17-5449-41c8-a403-ba46025730a4}, !- Air Inlet Node Name
  {860a97f7-d674-4aae-a3bd-f1acdbcc1b05}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {73a33b5c-816b-492c-95e8-aefcc5749374}, !- Handle
  Node 443,                               !- Name
  {13f4fe7e-6954-408c-a152-89a8aaca60cb}, !- Inlet Port
  {6387de17-5449-41c8-a403-ba46025730a4}; !- Outlet Port

OS:Connection,
  {13f4fe7e-6954-408c-a152-89a8aaca60cb}, !- Handle
  {e1286a5a-f194-4527-ba40-b580952b7794}, !- Source Object
  3,                                      !- Outlet Port
  {73a33b5c-816b-492c-95e8-aefcc5749374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6387de17-5449-41c8-a403-ba46025730a4}, !- Handle
  {73a33b5c-816b-492c-95e8-aefcc5749374}, !- Source Object
  3,                                      !- Outlet Port
  {29a19136-b04f-41b2-88ce-2dcf4c522b12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {860a97f7-d674-4aae-a3bd-f1acdbcc1b05}, !- Handle
  {29a19136-b04f-41b2-88ce-2dcf4c522b12}, !- Source Object
  4,                                      !- Outlet Port
  {a828e3e1-dc08-42aa-81f7-05f2506bd854}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3ed4639-c1b1-47fc-8d8a-93885ef13756}, !- Handle
  Node 444,                               !- Name
  {793c2d49-4925-4079-b1dc-df1f51d3d47d}, !- Inlet Port
  {80cfe9ef-cf47-4ca4-a577-6a1e14d652d9}; !- Outlet Port

OS:Connection,
  {23235ea2-43c4-4660-ac76-8543656f0dfd}, !- Handle
  {a828e3e1-dc08-42aa-81f7-05f2506bd854}, !- Source Object
  3,                                      !- Outlet Port
  {cc2e2d09-1a07-469d-9e1f-1b46a501ac97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {793c2d49-4925-4079-b1dc-df1f51d3d47d}, !- Handle
  {b3a61f7c-08b0-4e43-a417-f11825719f49}, !- Source Object
  2,                                      !- Outlet Port
  {e3ed4639-c1b1-47fc-8d8a-93885ef13756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80cfe9ef-cf47-4ca4-a577-6a1e14d652d9}, !- Handle
  {e3ed4639-c1b1-47fc-8d8a-93885ef13756}, !- Source Object
  3,                                      !- Outlet Port
  {df226265-894b-496d-b2e4-7f15ae9dbb00}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {83d3377d-0321-45c4-8939-2aca2014e049}, !- Handle
  Air Loop HVAC Floor 5 Room 198,         !- Name
  ,                                       !- Controller List Name
  {b2d2c8af-cbc1-494f-9c19-bd6e07fefde6}, !- Availability Schedule
  {823a9b6c-0f68-44ef-8978-84ea9db59c0b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {892e4259-9a3d-4e17-b8bb-1ebece14d9df}, !- Supply Side Inlet Node Name
  {810efffc-6130-436b-8f95-ce6877b7f691}, !- Demand Side Outlet Node Name
  {d5fd1f7c-cfe7-4ecf-a8b8-59f478c397e6}, !- Demand Side Inlet Node A
  {b949e5c4-895d-4699-b07a-5177f52a82b5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0ad14030-4eaa-417b-8592-3f295eba7daa}, !- Demand Mixer Name
  {fa6adf1e-1cf3-4703-b801-b20a5a174ca9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {ca626b3a-a3be-427d-a5ab-2cd71920d4aa}, !- Handle
  {83d3377d-0321-45c4-8939-2aca2014e049}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {b2d2c8af-cbc1-494f-9c19-bd6e07fefde6}, !- Handle
  Always On Discrete 39,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {823a9b6c-0f68-44ef-8978-84ea9db59c0b}, !- Handle
  Air Loop HVAC 40 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {4b239d13-b611-438b-9829-4a0ca157b2c0}, !- Handle
  Node 445,                               !- Name
  {892e4259-9a3d-4e17-b8bb-1ebece14d9df}, !- Inlet Port
  {fb0e95f0-c3b8-4f59-ad16-0b5c5901af68}; !- Outlet Port

OS:Node,
  {cbc03d1c-eb98-4ba5-8d1b-ab52b9aa23a8}, !- Handle
  Node 446,                               !- Name
  {11b0d0c0-4ccb-440c-9190-6e24cdeb44fa}, !- Inlet Port
  {b949e5c4-895d-4699-b07a-5177f52a82b5}; !- Outlet Port

OS:Connection,
  {892e4259-9a3d-4e17-b8bb-1ebece14d9df}, !- Handle
  {83d3377d-0321-45c4-8939-2aca2014e049}, !- Source Object
  9,                                      !- Outlet Port
  {4b239d13-b611-438b-9829-4a0ca157b2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b949e5c4-895d-4699-b07a-5177f52a82b5}, !- Handle
  {cbc03d1c-eb98-4ba5-8d1b-ab52b9aa23a8}, !- Source Object
  3,                                      !- Outlet Port
  {83d3377d-0321-45c4-8939-2aca2014e049}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4dab440c-b9dd-4f53-81c2-b1f2d29a1d86}, !- Handle
  Node 447,                               !- Name
  {d5fd1f7c-cfe7-4ecf-a8b8-59f478c397e6}, !- Inlet Port
  {f73fee7f-f73e-441f-96f2-e21ea696d71b}; !- Outlet Port

OS:Node,
  {0134fc16-2fa9-4b1e-bb58-be377d930a07}, !- Handle
  Node 448,                               !- Name
  {0be0bf8d-a054-4f75-aa1c-36319e36c0bd}, !- Inlet Port
  {810efffc-6130-436b-8f95-ce6877b7f691}; !- Outlet Port

OS:Node,
  {cae01ba9-c971-43b1-b77f-095739eb34cc}, !- Handle
  Node 449,                               !- Name
  {c23be9e1-7520-441e-9ecf-c0a97af8e8b1}, !- Inlet Port
  {d432086b-220e-4eec-8e8d-d22f943e5b40}; !- Outlet Port

OS:Connection,
  {d5fd1f7c-cfe7-4ecf-a8b8-59f478c397e6}, !- Handle
  {83d3377d-0321-45c4-8939-2aca2014e049}, !- Source Object
  11,                                     !- Outlet Port
  {4dab440c-b9dd-4f53-81c2-b1f2d29a1d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810efffc-6130-436b-8f95-ce6877b7f691}, !- Handle
  {0134fc16-2fa9-4b1e-bb58-be377d930a07}, !- Source Object
  3,                                      !- Outlet Port
  {83d3377d-0321-45c4-8939-2aca2014e049}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fa6adf1e-1cf3-4703-b801-b20a5a174ca9}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {f73fee7f-f73e-441f-96f2-e21ea696d71b}, !- Inlet Node Name
  {95a0f86a-7429-4704-bbf9-acf6aa2702ee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0ad14030-4eaa-417b-8592-3f295eba7daa}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {0be0bf8d-a054-4f75-aa1c-36319e36c0bd}, !- Outlet Node Name
  {f4f03f66-8053-4b25-83c8-c69b0964be7e}; !- Inlet Node Name 1

OS:Connection,
  {f73fee7f-f73e-441f-96f2-e21ea696d71b}, !- Handle
  {4dab440c-b9dd-4f53-81c2-b1f2d29a1d86}, !- Source Object
  3,                                      !- Outlet Port
  {fa6adf1e-1cf3-4703-b801-b20a5a174ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0be0bf8d-a054-4f75-aa1c-36319e36c0bd}, !- Handle
  {0ad14030-4eaa-417b-8592-3f295eba7daa}, !- Source Object
  2,                                      !- Outlet Port
  {0134fc16-2fa9-4b1e-bb58-be377d930a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {44a573fe-c5ba-4276-a28c-c39792e75faf}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 39, !- Name
  {1ccfcf69-0b38-40ba-a639-633b531b9b86}, !- Indoor Air Inlet Node Name
  {3eff7cbd-f190-4acc-bd6d-fd078a9ad1e5}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {3a2c6cc1-0de6-48a6-ac1e-f83abc5a62a9}; !- Speed Data List

OS:ModelObjectList,
  {3a2c6cc1-0de6-48a6-ac1e-f83abc5a62a9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 39, !- Name
  {c60078d6-c274-4234-b4d9-a423218becb3}, !- Model Object 1
  {e906e5cf-dfd7-4c8f-a9a4-355ea3bcefc6}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {c60078d6-c274-4234-b4d9-a423218becb3}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 39, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {a7cdde64-40a4-473f-ac50-d6b476ce7e4f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 40, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {16074ba9-b014-4090-a4cb-aad115656dfd}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 40, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf9cbdce-eece-4d63-bde7-528a88f22163}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 40, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f851e664-6ec1-49d0-af84-418599ed99f4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 40, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {e906e5cf-dfd7-4c8f-a9a4-355ea3bcefc6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 39, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {674b7e57-1a64-4e65-9f3d-6f703b918ee1}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 40, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {128d96cf-d71d-47fb-9236-98f6d3468e4e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 40, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4d08da5-4a58-4535-a952-a3ace7339e7b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 40, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {02182778-f9cd-4a04-b20a-f10c8c8c65c0}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 40, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {5335143e-347d-461d-84c1-42a0e0479deb}, ! Handle
  Var Spd Fan 39,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {c9747a34-5faf-460f-8d3a-e432feca51ef}, ! Air Inlet Node Name
  {11b0d0c0-4ccb-440c-9190-6e24cdeb44fa}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {943fe438-93be-431f-8fe7-9b2ce81e69ef}, !- Handle
  Node 450,                               !- Name
  {3eff7cbd-f190-4acc-bd6d-fd078a9ad1e5}, !- Inlet Port
  {c9747a34-5faf-460f-8d3a-e432feca51ef}; !- Outlet Port

OS:Connection,
  {3eff7cbd-f190-4acc-bd6d-fd078a9ad1e5}, !- Handle
  {44a573fe-c5ba-4276-a28c-c39792e75faf}, !- Source Object
  3,                                      !- Outlet Port
  {943fe438-93be-431f-8fe7-9b2ce81e69ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9747a34-5faf-460f-8d3a-e432feca51ef}, !- Handle
  {943fe438-93be-431f-8fe7-9b2ce81e69ef}, !- Source Object
  3,                                      !- Outlet Port
  {5335143e-347d-461d-84c1-42a0e0479deb}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {11b0d0c0-4ccb-440c-9190-6e24cdeb44fa}, !- Handle
  {5335143e-347d-461d-84c1-42a0e0479deb}, !- Source Object
  17,                                     !- Outlet Port
  {cbc03d1c-eb98-4ba5-8d1b-ab52b9aa23a8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {4b1e01c0-758e-494b-ab1e-4f7b620332e9}, !- Handle
  Setpoint Manager Single Zone Cooling 39, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {c02e2300-14fb-4874-beae-841db0ee83b1}, !- Control Zone Name
  {cbc03d1c-eb98-4ba5-8d1b-ab52b9aa23a8}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9e3ec10f-bf49-42f6-87de-fe292585cf52}, !- Handle
  Diffuser 39,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {3df0fdaa-f5d9-4de4-aedd-01f8a54d9b43}, !- Air Inlet Node Name
  {c23be9e1-7520-441e-9ecf-c0a97af8e8b1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20aa3f50-bcf2-4afd-87e6-0634be3c55b8}, !- Handle
  Node 451,                               !- Name
  {95a0f86a-7429-4704-bbf9-acf6aa2702ee}, !- Inlet Port
  {3df0fdaa-f5d9-4de4-aedd-01f8a54d9b43}; !- Outlet Port

OS:Connection,
  {95a0f86a-7429-4704-bbf9-acf6aa2702ee}, !- Handle
  {fa6adf1e-1cf3-4703-b801-b20a5a174ca9}, !- Source Object
  3,                                      !- Outlet Port
  {20aa3f50-bcf2-4afd-87e6-0634be3c55b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df0fdaa-f5d9-4de4-aedd-01f8a54d9b43}, !- Handle
  {20aa3f50-bcf2-4afd-87e6-0634be3c55b8}, !- Source Object
  3,                                      !- Outlet Port
  {9e3ec10f-bf49-42f6-87de-fe292585cf52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c23be9e1-7520-441e-9ecf-c0a97af8e8b1}, !- Handle
  {9e3ec10f-bf49-42f6-87de-fe292585cf52}, !- Source Object
  4,                                      !- Outlet Port
  {cae01ba9-c971-43b1-b77f-095739eb34cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {717d1057-f69a-455e-a23f-74e8e828d783}, !- Handle
  Node 452,                               !- Name
  {f2e52910-7e73-4c1d-af22-f97d88b67864}, !- Inlet Port
  {f4f03f66-8053-4b25-83c8-c69b0964be7e}; !- Outlet Port

OS:Connection,
  {d432086b-220e-4eec-8e8d-d22f943e5b40}, !- Handle
  {cae01ba9-c971-43b1-b77f-095739eb34cc}, !- Source Object
  3,                                      !- Outlet Port
  {df8effca-2f38-45fb-bae5-0518513b46f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e52910-7e73-4c1d-af22-f97d88b67864}, !- Handle
  {7f7a4e54-5719-4faa-a4db-d43e05581b2d}, !- Source Object
  2,                                      !- Outlet Port
  {717d1057-f69a-455e-a23f-74e8e828d783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f03f66-8053-4b25-83c8-c69b0964be7e}, !- Handle
  {717d1057-f69a-455e-a23f-74e8e828d783}, !- Source Object
  3,                                      !- Outlet Port
  {0ad14030-4eaa-417b-8592-3f295eba7daa}, !- Target Object
  3;                                      !- Inlet Port

OS:RadianceParameters,
  {1ac3f306-d1d4-4517-bbaa-177155801eac}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {2283a372-f304-4f7f-bb07-79504c057763}; !- Handle

OS:OutputControl:ReportingTolerances,
  {06a98d8e-fd3f-4810-91a3-9cb48596952c}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {f941d6b3-55a3-4b65-9d89-c9f5959319c7}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {36ee025d-b5ae-4330-878e-15a68f8be3ba}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {e916bd2b-c1bf-4f34-aabb-600d09179b77}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {fd1e213a-01b5-4805-a17a-28070c35900a}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {7a80aa5f-73da-42bf-a9a4-e5f3bd7a1098}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {5da11948-f5b8-43d1-a1d4-589bc200f543}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {b7c2a5de-fbca-4e25-8431-3956f15f740a}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Diagnostics,
  {3234b49c-a7db-4a4b-bb95-993ecb3cca10}; !- Handle

OS:Schedule:Ruleset,
  {6977a898-f013-4b74-9a82-4c6b800c5d1f}, !- Handle
  SHW_Temperature_140F,                   !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  {1b92e246-4a6f-4515-b5c4-ea85cd057fc0}, !- Default Day Schedule Name
  {fcdfb90d-0f00-49e4-8122-b6de66d33b23}, !- Summer Design Day Schedule Name
  {f2869db0-fcec-4e79-8b1d-a3008ba60db7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b92e246-4a6f-4515-b5c4-ea85cd057fc0}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fcdfb90d-0f00-49e4-8122-b6de66d33b23}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f2869db0-fcec-4e79-8b1d-a3008ba60db7}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {66c00cd0-e479-48eb-949e-18cbdf7b7168}, !- Handle
  Hot Water Loop Floor 1,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {228b6f50-24d5-4bd6-9e32-ac3e602d3905}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {36b631a5-e899-43c9-9041-6c4cda21c0e6}, !- Plant Side Inlet Node Name
  {7eeb617f-6603-45c8-949f-8a7d22d71f71}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a6eb9186-bc1c-4983-95a1-7304d9954429}, !- Demand Side Inlet Node Name
  {fa3d2741-eed5-4d96-8153-38064f84da7e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9b229c27-95eb-481d-823d-b25378b757cb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e8daec5b-e637-4a65-8491-70c2def119e3}, !- Demand Mixer Name
  {b57fcbe8-3007-4b68-b85a-d26bf2011884}, !- Demand Splitter Name
  {742bf859-00fc-4811-bd53-656eedfba0f3}, !- Supply Mixer Name
  {c0caec27-5d80-42da-8f84-fc657b613dec}; !- Supply Splitter Name

OS:Node,
  {1761bef2-75cd-4f16-9221-0ce20eff6c79}, !- Handle
  Node 453,                               !- Name
  {36b631a5-e899-43c9-9041-6c4cda21c0e6}, !- Inlet Port
  {6b45c33b-722a-4cf6-8083-66e6287f1764}; !- Outlet Port

OS:Node,
  {228b6f50-24d5-4bd6-9e32-ac3e602d3905}, !- Handle
  Node 454,                               !- Name
  {6e2049f2-0093-4163-90f5-16bf62811cfe}, !- Inlet Port
  {7eeb617f-6603-45c8-949f-8a7d22d71f71}; !- Outlet Port

OS:Node,
  {46cb7227-9cee-4670-9569-81ea5f7e9f76}, !- Handle
  Node 455,                               !- Name
  {c2659ffd-0dfa-40a9-970d-6d330426e5ff}, !- Inlet Port
  {0a44dae8-8802-455d-8359-4244d5f6ab16}; !- Outlet Port

OS:Connector:Mixer,
  {742bf859-00fc-4811-bd53-656eedfba0f3}, !- Handle
  Connector Mixer 3,                      !- Name
  {6e2049f2-0093-4163-90f5-16bf62811cfe}, !- Outlet Branch Name
  {18504eb4-003f-46f0-a7b6-05750c329a22}, !- Inlet Branch Name 1
  {c3715b44-7155-4789-9959-af58edf63503}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c0caec27-5d80-42da-8f84-fc657b613dec}, !- Handle
  Connector Splitter 3,                   !- Name
  {c866dee4-854a-4508-b734-a7ee587a7f0a}, !- Inlet Branch Name
  {c2659ffd-0dfa-40a9-970d-6d330426e5ff}, !- Outlet Branch Name 1
  {91f10ac8-6e02-495f-8723-13bf7e1597e1}; !- Outlet Branch Name 2

OS:Connection,
  {36b631a5-e899-43c9-9041-6c4cda21c0e6}, !- Handle
  {66c00cd0-e479-48eb-949e-18cbdf7b7168}, !- Source Object
  14,                                     !- Outlet Port
  {1761bef2-75cd-4f16-9221-0ce20eff6c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2659ffd-0dfa-40a9-970d-6d330426e5ff}, !- Handle
  {c0caec27-5d80-42da-8f84-fc657b613dec}, !- Source Object
  3,                                      !- Outlet Port
  {46cb7227-9cee-4670-9569-81ea5f7e9f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e2049f2-0093-4163-90f5-16bf62811cfe}, !- Handle
  {742bf859-00fc-4811-bd53-656eedfba0f3}, !- Source Object
  2,                                      !- Outlet Port
  {228b6f50-24d5-4bd6-9e32-ac3e602d3905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eeb617f-6603-45c8-949f-8a7d22d71f71}, !- Handle
  {228b6f50-24d5-4bd6-9e32-ac3e602d3905}, !- Source Object
  3,                                      !- Outlet Port
  {66c00cd0-e479-48eb-949e-18cbdf7b7168}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5e19ffca-aa04-48e8-bd03-abd070d508b2}, !- Handle
  Node 456,                               !- Name
  {a6eb9186-bc1c-4983-95a1-7304d9954429}, !- Inlet Port
  {68f3e512-77be-4804-a6d7-0d7c892a6076}; !- Outlet Port

OS:Node,
  {7623f2a6-a2ba-4226-8386-0bc03af90f50}, !- Handle
  Node 457,                               !- Name
  {8366f856-314c-4b21-b283-33a20fc40fc8}, !- Inlet Port
  {fa3d2741-eed5-4d96-8153-38064f84da7e}; !- Outlet Port

OS:Connector:Mixer,
  {e8daec5b-e637-4a65-8491-70c2def119e3}, !- Handle
  Connector Mixer 4,                      !- Name
  {8366f856-314c-4b21-b283-33a20fc40fc8}, !- Outlet Branch Name
  {6624d64c-8637-44bf-bbf5-bcc0a7370058}, !- Inlet Branch Name 1
  {d121931c-2052-40ba-a6f3-9eeb10a96698}, !- Inlet Branch Name 2
  {59f5499d-6925-44ce-81cb-ad0978ba319e}, !- Inlet Branch Name 3
  {87f8f532-23d9-4008-b6f6-675e682302c7}, !- Inlet Branch Name 4
  {02092262-5ee2-44cd-97b5-68bffbc734e6}, !- Inlet Branch Name 5
  {87c5eb61-8d1e-4e2e-9fa1-c1b1a9b021bb}, !- Inlet Branch Name 6
  {860d2c15-a047-4836-9112-3a265b18dc60}, !- Inlet Branch Name 7
  {f415d4b3-22e4-4606-9ab9-d7f5d9bd5227}, !- Inlet Branch Name 8
  {a2d1df50-9cd4-4770-b089-a41f8c016af9}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {b57fcbe8-3007-4b68-b85a-d26bf2011884}, !- Handle
  Connector Splitter 4,                   !- Name
  {df02531e-de9d-4816-9174-7392cb89ac23}, !- Inlet Branch Name
  {2761ebf9-46bc-4f88-9f55-545d4c7aff14}, !- Outlet Branch Name 1
  {a6894bad-4b3d-479a-8fdb-718d797aa160}, !- Outlet Branch Name 2
  {a155317a-359f-49e1-8b43-5a4426e1e658}, !- Outlet Branch Name 3
  {4f00055a-d6ed-4926-9770-90ea311a281e}, !- Outlet Branch Name 4
  {29f059bd-d169-4e0c-815e-8030554eba89}, !- Outlet Branch Name 5
  {925bd5ad-d9aa-459d-9c2c-d50975ee5f9c}, !- Outlet Branch Name 6
  {eeafaf08-c40e-4078-90b4-c91486a59b90}, !- Outlet Branch Name 7
  {7962c91e-e3fb-40fe-b3b8-b23fe190202d}, !- Outlet Branch Name 8
  {025ca3a9-1303-4676-b1bc-cee9bf8d7bdb}; !- Outlet Branch Name 9

OS:Connection,
  {a6eb9186-bc1c-4983-95a1-7304d9954429}, !- Handle
  {66c00cd0-e479-48eb-949e-18cbdf7b7168}, !- Source Object
  17,                                     !- Outlet Port
  {5e19ffca-aa04-48e8-bd03-abd070d508b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8366f856-314c-4b21-b283-33a20fc40fc8}, !- Handle
  {e8daec5b-e637-4a65-8491-70c2def119e3}, !- Source Object
  2,                                      !- Outlet Port
  {7623f2a6-a2ba-4226-8386-0bc03af90f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3d2741-eed5-4d96-8153-38064f84da7e}, !- Handle
  {7623f2a6-a2ba-4226-8386-0bc03af90f50}, !- Source Object
  3,                                      !- Outlet Port
  {66c00cd0-e479-48eb-949e-18cbdf7b7168}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {59e37029-276a-49bb-a9a4-5bb38c2d86d6}, !- Handle
  {66c00cd0-e479-48eb-949e-18cbdf7b7168}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9b229c27-95eb-481d-823d-b25378b757cb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:Scheduled,
  {0f0a5ddb-d80c-49d1-a84c-0a4aa872d248}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {6977a898-f013-4b74-9a82-4c6b800c5d1f}, !- Schedule Name
  {228b6f50-24d5-4bd6-9e32-ac3e602d3905}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {bb4087b9-a645-4d18-a399-37ef5429840d}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {6b45c33b-722a-4cf6-8083-66e6287f1764}, !- Inlet Node Name
  {3ae431ff-0d0f-4007-8793-41384ff6e022}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {c34dbe4c-d168-49a2-8d11-e48c0c87777a}, !- Handle
  Node 459,                               !- Name
  {3ae431ff-0d0f-4007-8793-41384ff6e022}, !- Inlet Port
  {eddf4821-8392-475c-8a98-90018676819e}; !- Outlet Port

OS:Connection,
  {6b45c33b-722a-4cf6-8083-66e6287f1764}, !- Handle
  {1761bef2-75cd-4f16-9221-0ce20eff6c79}, !- Source Object
  3,                                      !- Outlet Port
  {bb4087b9-a645-4d18-a399-37ef5429840d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae431ff-0d0f-4007-8793-41384ff6e022}, !- Handle
  {bb4087b9-a645-4d18-a399-37ef5429840d}, !- Source Object
  3,                                      !- Outlet Port
  {c34dbe4c-d168-49a2-8d11-e48c0c87777a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {6e7b6566-3bbc-4f30-a8fa-31e54d9dbee7}, !- Handle
  Hot Water Tank  Floor 1,                !- Name
  1,                                      !- Tank Volume {m3}
  {6977a898-f013-4b74-9a82-4c6b800c5d1f}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.95,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  500,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  500,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {69bd819e-5e19-4a85-bcc2-c7f9dccfb428}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0a44dae8-8802-455d-8359-4244d5f6ab16}, !- Use Side Inlet Node Name
  {0fb8f4a8-24bc-4c88-b898-f11d8c8b1548}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c125a135-2e3d-4efa-8f57-e0355d2ae6e9}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  {9f3c4783-4f2a-4ed7-94b4-3593c9e2b34e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f3c4783-4f2a-4ed7-94b4-3593c9e2b34e}, !- Handle
  Schedule Day 53,                        !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a122adc3-2210-4c22-a0c4-5f8932bc89c2}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  {37fa7ae3-b98a-4456-b23f-05c8cd8676fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37fa7ae3-b98a-4456-b23f-05c8cd8676fb}, !- Handle
  Schedule Day 54,                        !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {41b17272-4401-4d16-9784-2279dea1faed}, !- Handle
  {6e7b6566-3bbc-4f30-a8fa-31e54d9dbee7}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {c2664e11-5edd-4625-8f28-9f3b9654e9a2}, !- Handle
  Node 460,                               !- Name
  {0fb8f4a8-24bc-4c88-b898-f11d8c8b1548}, !- Inlet Port
  {18504eb4-003f-46f0-a7b6-05750c329a22}; !- Outlet Port

OS:Connection,
  {0a44dae8-8802-455d-8359-4244d5f6ab16}, !- Handle
  {46cb7227-9cee-4670-9569-81ea5f7e9f76}, !- Source Object
  3,                                      !- Outlet Port
  {6e7b6566-3bbc-4f30-a8fa-31e54d9dbee7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0fb8f4a8-24bc-4c88-b898-f11d8c8b1548}, !- Handle
  {6e7b6566-3bbc-4f30-a8fa-31e54d9dbee7}, !- Source Object
  32,                                     !- Outlet Port
  {c2664e11-5edd-4625-8f28-9f3b9654e9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18504eb4-003f-46f0-a7b6-05750c329a22}, !- Handle
  {c2664e11-5edd-4625-8f28-9f3b9654e9a2}, !- Source Object
  3,                                      !- Outlet Port
  {742bf859-00fc-4811-bd53-656eedfba0f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {69bd819e-5e19-4a85-bcc2-c7f9dccfb428}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  {719a7212-1d02-44e8-8541-4cc0a4f371db}, !- Default Day Schedule Name
  {6bfea6c6-5813-4ba5-8bc5-6bd6dfe60cda}, !- Summer Design Day Schedule Name
  {9b48e650-de8e-41a7-9c2a-2c8980296bcf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {719a7212-1d02-44e8-8541-4cc0a4f371db}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {6bfea6c6-5813-4ba5-8bc5-6bd6dfe60cda}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {9b48e650-de8e-41a7-9c2a-2c8980296bcf}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  {22bbbe51-8f98-42e0-a5ea-76826740b788}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7a63fa1-9267-46a2-a360-8d2632de0d82}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {3529bf6d-7624-4d1f-99d4-b8903d974de2}, !- Schedule Type Limits Name
  {ef6de72e-6c77-4273-8ba2-7019318337e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef6de72e-6c77-4273-8ba2-7019318337e4}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {3529bf6d-7624-4d1f-99d4-b8903d974de2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {4231688b-6f9c-4ebd-bb30-7dcdcbf77366}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants, !- Name
  ,                                       !- End-Use Subcategory
  0.000525123873514226,                   !- Peak Flow Rate {m3/s}
  {6977a898-f013-4b74-9a82-4c6b800c5d1f}, !- Target Temperature Schedule Name
  {f2c65427-5add-4b1f-8c1f-8bf9daeec7a4}, !- Sensible Fraction Schedule Name
  {da31ddff-4ca7-42d3-8b65-dc49c7d78685}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2c65427-5add-4b1f-8c1f-8bf9daeec7a4}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {2d202d16-318c-4c61-9c40-ed4efb705cb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d202d16-318c-4c61-9c40-ed4efb705cb0}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da31ddff-4ca7-42d3-8b65-dc49c7d78685}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {a300ca29-7ae7-401f-a164-d0af6050b115}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a300ca29-7ae7-401f-a164-d0af6050b115}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:PlantLoop,
  {12b78bf8-4e3b-4fed-b3da-904c6232c0e2}, !- Handle
  Hot Water Loop Floor 2,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d3fdae74-ae35-4178-a7d8-c9c2fddd135b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1c6b2311-8c0e-4d0d-bb14-b1901f28abbc}, !- Plant Side Inlet Node Name
  {4c67ea7c-6005-4f5e-a021-ec18b04badcd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {31f0923e-e443-42d3-b569-1b287411d885}, !- Demand Side Inlet Node Name
  {4cf7d72d-ad3b-488b-8503-78c0fc7cb519}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d7896d1a-381a-4f7b-9943-25d1c14c9cfa}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c162ff7d-a08a-4ea5-b2f5-7a46cc1d0417}, !- Demand Mixer Name
  {e15ced18-7879-4de7-bfdb-2cf53546f364}, !- Demand Splitter Name
  {06e5cbc7-c4e5-4058-adb7-9e53d66960da}, !- Supply Mixer Name
  {eb3a4dbe-fbbc-4376-9da6-072b97937040}; !- Supply Splitter Name

OS:Sizing:Plant,
  {23526895-c8bb-40b1-a827-25903173c771}, !- Handle
  {12b78bf8-4e3b-4fed-b3da-904c6232c0e2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d7896d1a-381a-4f7b-9943-25d1c14c9cfa}, !- Handle
  Service Water Loop 1 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {874033b8-5f25-4b2d-a314-9b2977612bac}, !- Handle
  Node 136,                               !- Name
  {1c6b2311-8c0e-4d0d-bb14-b1901f28abbc}, !- Inlet Port
  {ab983041-7511-4fad-9dac-8df6f3db51c6}; !- Outlet Port

OS:Node,
  {d3fdae74-ae35-4178-a7d8-c9c2fddd135b}, !- Handle
  Node 137,                               !- Name
  {d2fc6717-85ed-4908-8142-9eb31c68f18e}, !- Inlet Port
  {4c67ea7c-6005-4f5e-a021-ec18b04badcd}; !- Outlet Port

OS:Node,
  {e079d8bc-8771-4c57-b07d-70b372a18b77}, !- Handle
  Node 138,                               !- Name
  {0a72d090-e725-427f-ab3f-32ea39cbe392}, !- Inlet Port
  {c1f0a948-8b51-4ba7-986c-544a5a7731ab}; !- Outlet Port

OS:Connector:Mixer,
  {06e5cbc7-c4e5-4058-adb7-9e53d66960da}, !- Handle
  Connector Mixer 1,                      !- Name
  {d2fc6717-85ed-4908-8142-9eb31c68f18e}, !- Outlet Branch Name
  {db9534b4-9ca0-406c-adb3-de7f62ff361c}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {eb3a4dbe-fbbc-4376-9da6-072b97937040}, !- Handle
  Connector Splitter 1,                   !- Name
  {2f779871-a098-4920-8e5e-9fbe84981d83}, !- Inlet Branch Name
  {0a72d090-e725-427f-ab3f-32ea39cbe392}; !- Outlet Branch Name 1

OS:Connection,
  {1c6b2311-8c0e-4d0d-bb14-b1901f28abbc}, !- Handle
  {12b78bf8-4e3b-4fed-b3da-904c6232c0e2}, !- Source Object
  14,                                     !- Outlet Port
  {874033b8-5f25-4b2d-a314-9b2977612bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a72d090-e725-427f-ab3f-32ea39cbe392}, !- Handle
  {eb3a4dbe-fbbc-4376-9da6-072b97937040}, !- Source Object
  3,                                      !- Outlet Port
  {e079d8bc-8771-4c57-b07d-70b372a18b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2fc6717-85ed-4908-8142-9eb31c68f18e}, !- Handle
  {06e5cbc7-c4e5-4058-adb7-9e53d66960da}, !- Source Object
  2,                                      !- Outlet Port
  {d3fdae74-ae35-4178-a7d8-c9c2fddd135b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c67ea7c-6005-4f5e-a021-ec18b04badcd}, !- Handle
  {d3fdae74-ae35-4178-a7d8-c9c2fddd135b}, !- Source Object
  3,                                      !- Outlet Port
  {12b78bf8-4e3b-4fed-b3da-904c6232c0e2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7631a2cd-b037-46ed-9505-eb0a518fa67e}, !- Handle
  Node 139,                               !- Name
  {31f0923e-e443-42d3-b569-1b287411d885}, !- Inlet Port
  {96bf77e2-c1f8-463b-b304-98c660930ca6}; !- Outlet Port

OS:Node,
  {5e557940-5de2-474e-8dc2-612995472fa2}, !- Handle
  Node 140,                               !- Name
  {db15d8c1-3337-4958-adc2-9fbba65b6548}, !- Inlet Port
  {4cf7d72d-ad3b-488b-8503-78c0fc7cb519}; !- Outlet Port

OS:Node,
  {af9ecf97-a2d2-42fd-83db-9d079a4617f3}, !- Handle
  Node 141,                               !- Name
  {b45d1d7c-3e22-4d48-adc6-aca88a7af3f9}, !- Inlet Port
  {cb92059f-c04f-46f7-892a-b54269a405a7}; !- Outlet Port

OS:Connector:Mixer,
  {c162ff7d-a08a-4ea5-b2f5-7a46cc1d0417}, !- Handle
  Connector Mixer 2,                      !- Name
  {db15d8c1-3337-4958-adc2-9fbba65b6548}, !- Outlet Branch Name
  {a66fb5c0-278e-4d5c-9ebe-c86fc02436fa}, !- Inlet Branch Name 1
  {931be1da-afc7-4e6a-b9ff-4b70c1ea5e49}, !- Inlet Branch Name 2
  {0ddeaef4-d1bd-4d57-a7b6-c6220b5fe86b}, !- Inlet Branch Name 3
  {d80358ed-e745-4daa-a88d-f1f50e1ea202}, !- Inlet Branch Name 4
  {4c4d1df5-e91f-444a-bae6-3a5724ca5105}, !- Inlet Branch Name 5
  {0f117296-c2ea-4fc1-b5c1-d0f26418112f}, !- Inlet Branch Name 6
  {5bde0077-2827-4f4f-8817-6bda142665a2}, !- Inlet Branch Name 7
  {e8e968a1-63b1-4b74-9569-0cea242fa6ea}; !- Inlet Branch Name 8

OS:Connector:Splitter,
  {e15ced18-7879-4de7-bfdb-2cf53546f364}, !- Handle
  Connector Splitter 2,                   !- Name
  {96bf77e2-c1f8-463b-b304-98c660930ca6}, !- Inlet Branch Name
  {b45d1d7c-3e22-4d48-adc6-aca88a7af3f9}, !- Outlet Branch Name 1
  {8eb289cc-4a52-4769-a93f-f7d4b2f5b7ca}, !- Outlet Branch Name 2
  {afd3f5d6-d4ce-4200-a367-3ee7e29a835a}, !- Outlet Branch Name 3
  {9a609c84-cc27-46e4-837e-40a04b49a6c6}, !- Outlet Branch Name 4
  {14d58807-4988-45e4-bece-d07173a558c6}, !- Outlet Branch Name 5
  {987ece38-ffbf-467b-9e3c-89f8f356dfde}, !- Outlet Branch Name 6
  {379499a5-0553-4009-afdc-4ff92834972b}, !- Outlet Branch Name 7
  {b0e8bd94-3430-4939-b217-a33a24003c23}; !- Outlet Branch Name 8

OS:Connection,
  {31f0923e-e443-42d3-b569-1b287411d885}, !- Handle
  {12b78bf8-4e3b-4fed-b3da-904c6232c0e2}, !- Source Object
  17,                                     !- Outlet Port
  {7631a2cd-b037-46ed-9505-eb0a518fa67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96bf77e2-c1f8-463b-b304-98c660930ca6}, !- Handle
  {7631a2cd-b037-46ed-9505-eb0a518fa67e}, !- Source Object
  3,                                      !- Outlet Port
  {e15ced18-7879-4de7-bfdb-2cf53546f364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45d1d7c-3e22-4d48-adc6-aca88a7af3f9}, !- Handle
  {e15ced18-7879-4de7-bfdb-2cf53546f364}, !- Source Object
  3,                                      !- Outlet Port
  {af9ecf97-a2d2-42fd-83db-9d079a4617f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db15d8c1-3337-4958-adc2-9fbba65b6548}, !- Handle
  {c162ff7d-a08a-4ea5-b2f5-7a46cc1d0417}, !- Source Object
  2,                                      !- Outlet Port
  {5e557940-5de2-474e-8dc2-612995472fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf7d72d-ad3b-488b-8503-78c0fc7cb519}, !- Handle
  {5e557940-5de2-474e-8dc2-612995472fa2}, !- Source Object
  3,                                      !- Outlet Port
  {12b78bf8-4e3b-4fed-b3da-904c6232c0e2}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {b1f74844-d3d6-4c60-b3a9-317cceaec0dc}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {ab983041-7511-4fad-9dac-8df6f3db51c6}, !- Inlet Node Name
  {d4e823ee-e122-4244-b4bc-ab56bbfc944b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ddf0e55c-015d-4a5f-8679-2222dfbf8393}, !- Handle
  Node 142,                               !- Name
  {d4e823ee-e122-4244-b4bc-ab56bbfc944b}, !- Inlet Port
  {2f779871-a098-4920-8e5e-9fbe84981d83}; !- Outlet Port

OS:Connection,
  {ab983041-7511-4fad-9dac-8df6f3db51c6}, !- Handle
  {874033b8-5f25-4b2d-a314-9b2977612bac}, !- Source Object
  3,                                      !- Outlet Port
  {b1f74844-d3d6-4c60-b3a9-317cceaec0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e823ee-e122-4244-b4bc-ab56bbfc944b}, !- Handle
  {b1f74844-d3d6-4c60-b3a9-317cceaec0dc}, !- Source Object
  3,                                      !- Outlet Port
  {ddf0e55c-015d-4a5f-8679-2222dfbf8393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f779871-a098-4920-8e5e-9fbe84981d83}, !- Handle
  {ddf0e55c-015d-4a5f-8679-2222dfbf8393}, !- Source Object
  3,                                      !- Outlet Port
  {eb3a4dbe-fbbc-4376-9da6-072b97937040}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {3ad4c115-1496-4f36-9fb5-1c7dfad70a4c}, !- Handle
  Hot Water Tank Floor 2,                 !- Name
  1,                                      !- Tank Volume {m3}
  {6977a898-f013-4b74-9a82-4c6b800c5d1f}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.95,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  500,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  500,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {69bd819e-5e19-4a85-bcc2-c7f9dccfb428}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c1f0a948-8b51-4ba7-986c-544a5a7731ab}, !- Use Side Inlet Node Name
  {c3ee3d5a-b59c-4594-a008-d8f941d0d13f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {a880c2f6-2736-4198-98ea-25cb83d1cbc1}, !- Handle
  {3ad4c115-1496-4f36-9fb5-1c7dfad70a4c}, !- WaterHeater Name
  PerPerson,                              !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1,                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}
  16,                                     !- Number of Bedrooms
  8,                                      !- Number of Bathrooms
  50,                                     !- Storage Capacity per Person {m3/person}
  20,                                     !- Recovery Capacity per Person {m3/hr-person}
  2,                                      !- Storage Capacity per Floor Area {m3/m2}
  1,                                      !- Recovery Capacity per Floor Area {m3/hr-m2}
  8,                                      !- Number of Units
  150,                                    !- Storage Capacity per Unit {m3}
  50,                                     !- Recovery Capacity PerUnit {m3/hr}
  50,                                     !- Storage Capacity per Collector Area {m3/m2}
  2;                                      !- Height Aspect Ratio

OS:Node,
  {afff9f10-e089-4619-a2fd-29e65c82d755}, !- Handle
  Node 143,                               !- Name
  {c3ee3d5a-b59c-4594-a008-d8f941d0d13f}, !- Inlet Port
  {db9534b4-9ca0-406c-adb3-de7f62ff361c}; !- Outlet Port

OS:Connection,
  {c1f0a948-8b51-4ba7-986c-544a5a7731ab}, !- Handle
  {e079d8bc-8771-4c57-b07d-70b372a18b77}, !- Source Object
  3,                                      !- Outlet Port
  {3ad4c115-1496-4f36-9fb5-1c7dfad70a4c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c3ee3d5a-b59c-4594-a008-d8f941d0d13f}, !- Handle
  {3ad4c115-1496-4f36-9fb5-1c7dfad70a4c}, !- Source Object
  32,                                     !- Outlet Port
  {afff9f10-e089-4619-a2fd-29e65c82d755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db9534b4-9ca0-406c-adb3-de7f62ff361c}, !- Handle
  {afff9f10-e089-4619-a2fd-29e65c82d755}, !- Source Object
  3,                                      !- Outlet Port
  {06e5cbc7-c4e5-4058-adb7-9e53d66960da}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {d83bb5d8-d092-4c0c-b941-ab9597391952}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {6977a898-f013-4b74-9a82-4c6b800c5d1f}, !- Schedule Name
  {d3fdae74-ae35-4178-a7d8-c9c2fddd135b}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {8c5b6be4-17eb-433b-b607-f7291e15d2bb}, ! Handle
  Water Use Connection Floor 2 Room 155,  ! Name
  {cb92059f-c04f-46f7-892a-b54269a405a7}, ! Inlet Node Name
  {b83d7c46-a883-4c02-9c12-56fbdbbfeb5e}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8b0abbbf-7ea5-4953-b77d-b90f1c127f62}; !- Water Use Equipment Name 1

OS:Node,
  {cd3a7e53-8c1d-4b5d-a3f9-b5292f8afdf8}, !- Handle
  Node 144,                               !- Name
  {b83d7c46-a883-4c02-9c12-56fbdbbfeb5e}, !- Inlet Port
  {a66fb5c0-278e-4d5c-9ebe-c86fc02436fa}; !- Outlet Port

OS:Connection,
  {cb92059f-c04f-46f7-892a-b54269a405a7}, !- Handle
  {af9ecf97-a2d2-42fd-83db-9d079a4617f3}, !- Source Object
  3,                                      !- Outlet Port
  {8c5b6be4-17eb-433b-b607-f7291e15d2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83d7c46-a883-4c02-9c12-56fbdbbfeb5e}, !- Handle
  {8c5b6be4-17eb-433b-b607-f7291e15d2bb}, !- Source Object
  3,                                      !- Outlet Port
  {cd3a7e53-8c1d-4b5d-a3f9-b5292f8afdf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a66fb5c0-278e-4d5c-9ebe-c86fc02436fa}, !- Handle
  {cd3a7e53-8c1d-4b5d-a3f9-b5292f8afdf8}, !- Source Object
  3,                                      !- Outlet Port
  {c162ff7d-a08a-4ea5-b2f5-7a46cc1d0417}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {77cca788-36d3-43b4-8810-5da33a63baaf}, !- Handle
  WaterUse Schedule 120F 1,               !- Name
  {d12d6b34-51a9-4c21-a725-1fcf9e069491}, !- Schedule Type Limits Name
  {4d1946c0-a3d7-4173-9a67-a7d6b06af1fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d1946c0-a3d7-4173-9a67-a7d6b06af1fe}, !- Handle
  WaterUse Schedule 120F Day 1,           !- Name
  {d12d6b34-51a9-4c21-a725-1fcf9e069491}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {07d56660-969d-4b7e-be66-1cc23c067313}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 1, !- Name
  {fc97019b-7d64-4189-895d-45cd7e206a31}, !- Schedule Type Limits Name
  {3a3d59a3-294e-4952-80d8-4e8c27de829e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a3d59a3-294e-4952-80d8-4e8c27de829e}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Name
  {fc97019b-7d64-4189-895d-45cd7e206a31}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1cdccdca-689b-479b-ab5a-d825e66c2e43}, !- Handle
  WaterUse Latent Fraction Schedule 5p 1, !- Name
  {fc97019b-7d64-4189-895d-45cd7e206a31}, !- Schedule Type Limits Name
  {afc8ebec-4d81-43e4-a234-54d35a033455}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afc8ebec-4d81-43e4-a234-54d35a033455}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 1, !- Name
  {fc97019b-7d64-4189-895d-45cd7e206a31}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d12d6b34-51a9-4c21-a725-1fcf9e069491}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {fc97019b-7d64-4189-895d-45cd7e206a31}, !- Handle
  Fractional 2,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Connections,
  {26fec4d4-9f8b-4381-8a76-a921e8daca26}, ! Handle
  Water Use Connection Floor 1 Room 184,  ! Name
  {bf89eacf-22a9-4c12-9b20-29302ad4e4c6}, ! Inlet Node Name
  {8ab13b15-1275-444e-a358-da0aa11e6ed9}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {01659a09-c495-4295-9dc7-e0d150923a01}; !- Water Use Equipment Name 1

OS:Node,
  {0aa9b5e2-8ea6-466b-adf9-1de73fb990aa}, !- Handle
  Node 145,                               !- Name
  {2761ebf9-46bc-4f88-9f55-545d4c7aff14}, !- Inlet Port
  {bf89eacf-22a9-4c12-9b20-29302ad4e4c6}; !- Outlet Port

OS:Node,
  {e1e54bb0-4b43-49c9-bfdf-5ef0d82becef}, !- Handle
  Node 146,                               !- Name
  {8ab13b15-1275-444e-a358-da0aa11e6ed9}, !- Inlet Port
  {6624d64c-8637-44bf-bbf5-bcc0a7370058}; !- Outlet Port

OS:Connection,
  {bf89eacf-22a9-4c12-9b20-29302ad4e4c6}, !- Handle
  {0aa9b5e2-8ea6-466b-adf9-1de73fb990aa}, !- Source Object
  3,                                      !- Outlet Port
  {26fec4d4-9f8b-4381-8a76-a921e8daca26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab13b15-1275-444e-a358-da0aa11e6ed9}, !- Handle
  {26fec4d4-9f8b-4381-8a76-a921e8daca26}, !- Source Object
  3,                                      !- Outlet Port
  {e1e54bb0-4b43-49c9-bfdf-5ef0d82becef}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2cbce8bf-a66b-442a-9f25-6b39a02eea4b}, ! Handle
  Water Use Connection Floor 1 Room 189,  ! Name
  {41df6c3d-fb33-4136-b644-3e3c2f9807cb}, ! Inlet Node Name
  {499eeb91-ad44-437c-994a-2daa2429f281}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7efd7fe-a390-4961-833a-4d267e3c0424}; !- Water Use Equipment Name 1

OS:Node,
  {eaf51071-d36a-4f54-9e28-1ce1822862ef}, !- Handle
  Node 147,                               !- Name
  {a6894bad-4b3d-479a-8fdb-718d797aa160}, !- Inlet Port
  {41df6c3d-fb33-4136-b644-3e3c2f9807cb}; !- Outlet Port

OS:Node,
  {053353a5-3613-4759-a1bf-046a825d18f1}, !- Handle
  Node 148,                               !- Name
  {499eeb91-ad44-437c-994a-2daa2429f281}, !- Inlet Port
  {d121931c-2052-40ba-a6f3-9eeb10a96698}; !- Outlet Port

OS:Connection,
  {41df6c3d-fb33-4136-b644-3e3c2f9807cb}, !- Handle
  {eaf51071-d36a-4f54-9e28-1ce1822862ef}, !- Source Object
  3,                                      !- Outlet Port
  {2cbce8bf-a66b-442a-9f25-6b39a02eea4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {499eeb91-ad44-437c-994a-2daa2429f281}, !- Handle
  {2cbce8bf-a66b-442a-9f25-6b39a02eea4b}, !- Source Object
  3,                                      !- Outlet Port
  {053353a5-3613-4759-a1bf-046a825d18f1}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {aec29023-0a77-4edc-87f5-05f5323d1ec0}, ! Handle
  Water Use Connection Floor 1 Room 194,  ! Name
  {2af28ed9-8b3e-460a-bc43-b33e35c72bc9}, ! Inlet Node Name
  {ab650929-1c49-4e02-8243-5d20e05721d9}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4693a5cc-bd49-4064-8fad-7ac58661a127}; !- Water Use Equipment Name 1

OS:Node,
  {459a3271-bd2d-474f-a550-8fc9097dfc2f}, !- Handle
  Node 149,                               !- Name
  {a155317a-359f-49e1-8b43-5a4426e1e658}, !- Inlet Port
  {2af28ed9-8b3e-460a-bc43-b33e35c72bc9}; !- Outlet Port

OS:Node,
  {0830e505-391c-4336-ac8f-d7d20f846710}, !- Handle
  Node 150,                               !- Name
  {ab650929-1c49-4e02-8243-5d20e05721d9}, !- Inlet Port
  {59f5499d-6925-44ce-81cb-ad0978ba319e}; !- Outlet Port

OS:Connection,
  {2af28ed9-8b3e-460a-bc43-b33e35c72bc9}, !- Handle
  {459a3271-bd2d-474f-a550-8fc9097dfc2f}, !- Source Object
  3,                                      !- Outlet Port
  {aec29023-0a77-4edc-87f5-05f5323d1ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab650929-1c49-4e02-8243-5d20e05721d9}, !- Handle
  {aec29023-0a77-4edc-87f5-05f5323d1ec0}, !- Source Object
  3,                                      !- Outlet Port
  {0830e505-391c-4336-ac8f-d7d20f846710}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f84583d4-698b-4388-8657-a26b37548da4}, ! Handle
  Water Use Connection Floor 1 Room 159,  ! Name
  {cc1f614e-0bb1-4ed3-a3ce-8b1b2234315b}, ! Inlet Node Name
  {d9c8f2be-52a7-4d39-978a-85ee3d2d63e5}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9accfcf4-c4cd-4c6e-9527-d1b014e73149}; !- Water Use Equipment Name 1

OS:Node,
  {84ae962f-3e45-446f-9394-66031569ed0d}, !- Handle
  Node 151,                               !- Name
  {4f00055a-d6ed-4926-9770-90ea311a281e}, !- Inlet Port
  {cc1f614e-0bb1-4ed3-a3ce-8b1b2234315b}; !- Outlet Port

OS:Node,
  {3e1b6d16-93b6-428d-b6f9-3f00ce56cc22}, !- Handle
  Node 152,                               !- Name
  {d9c8f2be-52a7-4d39-978a-85ee3d2d63e5}, !- Inlet Port
  {87f8f532-23d9-4008-b6f6-675e682302c7}; !- Outlet Port

OS:Connection,
  {cc1f614e-0bb1-4ed3-a3ce-8b1b2234315b}, !- Handle
  {84ae962f-3e45-446f-9394-66031569ed0d}, !- Source Object
  3,                                      !- Outlet Port
  {f84583d4-698b-4388-8657-a26b37548da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c8f2be-52a7-4d39-978a-85ee3d2d63e5}, !- Handle
  {f84583d4-698b-4388-8657-a26b37548da4}, !- Source Object
  3,                                      !- Outlet Port
  {3e1b6d16-93b6-428d-b6f9-3f00ce56cc22}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {16a69d4b-f015-4568-bbc6-ed99e65ab289}, ! Handle
  Water Use Connection Floor 1 Room 164,  ! Name
  {0e7993a8-4094-4266-9be3-d86f222fa8e4}, ! Inlet Node Name
  {33fee3a5-629c-4d0b-a018-ca3141502292}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9e5de144-e7a2-4a6f-9939-46e2fe78bb59}; !- Water Use Equipment Name 1

OS:Node,
  {acd0c3bc-5e30-48cd-8c62-4ec6259997c7}, !- Handle
  Node 153,                               !- Name
  {29f059bd-d169-4e0c-815e-8030554eba89}, !- Inlet Port
  {0e7993a8-4094-4266-9be3-d86f222fa8e4}; !- Outlet Port

OS:Node,
  {fa09e80a-3689-47e8-b6a6-4d01ed81dd32}, !- Handle
  Node 154,                               !- Name
  {33fee3a5-629c-4d0b-a018-ca3141502292}, !- Inlet Port
  {02092262-5ee2-44cd-97b5-68bffbc734e6}; !- Outlet Port

OS:Connection,
  {0e7993a8-4094-4266-9be3-d86f222fa8e4}, !- Handle
  {acd0c3bc-5e30-48cd-8c62-4ec6259997c7}, !- Source Object
  3,                                      !- Outlet Port
  {16a69d4b-f015-4568-bbc6-ed99e65ab289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33fee3a5-629c-4d0b-a018-ca3141502292}, !- Handle
  {16a69d4b-f015-4568-bbc6-ed99e65ab289}, !- Source Object
  3,                                      !- Outlet Port
  {fa09e80a-3689-47e8-b6a6-4d01ed81dd32}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6e4ed83e-a01a-47be-b331-495f10cafae2}, ! Handle
  Water Use Connection Floor 1 Room 169,  ! Name
  {f24eeaa2-d888-4286-b22f-fca4494a0ad8}, ! Inlet Node Name
  {e97d758f-950f-4198-8b86-38b6a671e7e6}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52e1e54e-4722-4de8-bb64-1b8864c55972}; !- Water Use Equipment Name 1

OS:Node,
  {08f83477-37a3-43b7-8ae0-00b3121bf849}, !- Handle
  Node 155,                               !- Name
  {925bd5ad-d9aa-459d-9c2c-d50975ee5f9c}, !- Inlet Port
  {f24eeaa2-d888-4286-b22f-fca4494a0ad8}; !- Outlet Port

OS:Node,
  {9e6468c1-68f0-4fdc-b950-656d0ad78ad3}, !- Handle
  Node 156,                               !- Name
  {e97d758f-950f-4198-8b86-38b6a671e7e6}, !- Inlet Port
  {87c5eb61-8d1e-4e2e-9fa1-c1b1a9b021bb}; !- Outlet Port

OS:Connection,
  {f24eeaa2-d888-4286-b22f-fca4494a0ad8}, !- Handle
  {08f83477-37a3-43b7-8ae0-00b3121bf849}, !- Source Object
  3,                                      !- Outlet Port
  {6e4ed83e-a01a-47be-b331-495f10cafae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97d758f-950f-4198-8b86-38b6a671e7e6}, !- Handle
  {6e4ed83e-a01a-47be-b331-495f10cafae2}, !- Source Object
  3,                                      !- Outlet Port
  {9e6468c1-68f0-4fdc-b950-656d0ad78ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3fe2c53a-806d-46b1-bc92-01a0026dc143}, ! Handle
  Water Use Connection Floor 1 Room 179,  ! Name
  {7f4068bb-7c4a-4378-ac7c-e59af74c4d17}, ! Inlet Node Name
  {662cb21e-b58f-4e21-827d-ec5d4dde5cb1}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {55c2e17a-c377-4e92-84c5-f7a8f87242cc}; !- Water Use Equipment Name 1

OS:Node,
  {d84d0937-029c-4a59-a991-1d115b7ce0cd}, !- Handle
  Node 157,                               !- Name
  {eeafaf08-c40e-4078-90b4-c91486a59b90}, !- Inlet Port
  {7f4068bb-7c4a-4378-ac7c-e59af74c4d17}; !- Outlet Port

OS:Node,
  {f488b7a1-a54a-4644-8c46-cb204726ed47}, !- Handle
  Node 158,                               !- Name
  {662cb21e-b58f-4e21-827d-ec5d4dde5cb1}, !- Inlet Port
  {860d2c15-a047-4836-9112-3a265b18dc60}; !- Outlet Port

OS:Connection,
  {7f4068bb-7c4a-4378-ac7c-e59af74c4d17}, !- Handle
  {d84d0937-029c-4a59-a991-1d115b7ce0cd}, !- Source Object
  3,                                      !- Outlet Port
  {3fe2c53a-806d-46b1-bc92-01a0026dc143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662cb21e-b58f-4e21-827d-ec5d4dde5cb1}, !- Handle
  {3fe2c53a-806d-46b1-bc92-01a0026dc143}, !- Source Object
  3,                                      !- Outlet Port
  {f488b7a1-a54a-4644-8c46-cb204726ed47}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {9accfcf4-c4cd-4c6e-9527-d1b014e73149}, ! Handle
  Floor 1 Room 159,                       ! Name
  {210a5308-1ffa-44f1-a879-cae4ea37488c}, ! Water Use Equipment Definition Name
  {d7295898-57cd-4d8c-9d73-ec23c4328f96}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {895365e1-befb-4d4f-83c1-07ccc2a6e325}, !- Handle
  WaterUse Schedule 120F 2,               !- Name
  {21789913-573d-43db-a076-ee2891a20090}, !- Schedule Type Limits Name
  {d4b6581c-7859-4709-bcc3-cf1eebb34aa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4b6581c-7859-4709-bcc3-cf1eebb34aa1}, !- Handle
  WaterUse Schedule 120F Day 2,           !- Name
  {21789913-573d-43db-a076-ee2891a20090}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {081fc8b1-c773-4bef-995f-1d87c099d753}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 2, !- Name
  {680362d2-7ffc-44e3-82ca-0b89eaa74573}, !- Schedule Type Limits Name
  {ff26f996-5a9b-4025-9019-9abcd18c0e13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff26f996-5a9b-4025-9019-9abcd18c0e13}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 2, !- Name
  {680362d2-7ffc-44e3-82ca-0b89eaa74573}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3f1df4f-b7a9-4b64-9277-ac50479dd41c}, !- Handle
  WaterUse Latent Fraction Schedule 5p 2, !- Name
  {680362d2-7ffc-44e3-82ca-0b89eaa74573}, !- Schedule Type Limits Name
  {da8eb13b-e921-4f96-8e53-cebcfa5cddf6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da8eb13b-e921-4f96-8e53-cebcfa5cddf6}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 2, !- Name
  {680362d2-7ffc-44e3-82ca-0b89eaa74573}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {21789913-573d-43db-a076-ee2891a20090}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {680362d2-7ffc-44e3-82ca-0b89eaa74573}, !- Handle
  Fractional 3,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {9e5de144-e7a2-4a6f-9939-46e2fe78bb59}, ! Handle
  Floor 1 Room 164,                       ! Name
  {48524f5b-2990-46d9-a0c1-832a989bbac8}, ! Water Use Equipment Definition Name
  {6e1effe2-832e-4980-9302-1dad1352aa17}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {0a184f73-74e5-4db2-9f8c-445172af7992}, ! Handle
  Room 154 Water,                         ! Name
  ,                                       ! End-Use Subcategory
  1e-06,                                  ! Peak Flow Rate {m3/s}
  {ae406671-b5bb-4a70-9c77-3b9c254c2776}, !- Target Temperature Schedule Name
  {ba991cdb-e719-47c1-9b80-97cf0fc78984}, !- Sensible Fraction Schedule Name
  {d2eff32f-e69e-4129-88db-5184988f5e2e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ae406671-b5bb-4a70-9c77-3b9c254c2776}, !- Handle
  WaterUse Schedule 120F 3,               !- Name
  {857f38c6-26a9-44c2-81e6-10e4e716f0e5}, !- Schedule Type Limits Name
  {afb37706-11d9-4263-aa54-afdd8f11bc4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afb37706-11d9-4263-aa54-afdd8f11bc4b}, !- Handle
  WaterUse Schedule 120F Day 3,           !- Name
  {857f38c6-26a9-44c2-81e6-10e4e716f0e5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba991cdb-e719-47c1-9b80-97cf0fc78984}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 3, !- Name
  {21ae1191-a9e2-4583-98c9-2e6ae3a115bf}, !- Schedule Type Limits Name
  {f8934de0-9f98-494e-9789-34b91ae7db25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8934de0-9f98-494e-9789-34b91ae7db25}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 3, !- Name
  {21ae1191-a9e2-4583-98c9-2e6ae3a115bf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2eff32f-e69e-4129-88db-5184988f5e2e}, !- Handle
  WaterUse Latent Fraction Schedule 5p 3, !- Name
  {21ae1191-a9e2-4583-98c9-2e6ae3a115bf}, !- Schedule Type Limits Name
  {03db6dc6-9028-4bcc-bd1c-46901c7bef9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03db6dc6-9028-4bcc-bd1c-46901c7bef9a}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 3, !- Name
  {21ae1191-a9e2-4583-98c9-2e6ae3a115bf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {857f38c6-26a9-44c2-81e6-10e4e716f0e5}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {21ae1191-a9e2-4583-98c9-2e6ae3a115bf}, !- Handle
  Fractional 4,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {52e1e54e-4722-4de8-bb64-1b8864c55972}, ! Handle
  Floor 1 Room 169,                       ! Name
  {24493340-df34-4fe5-acb9-dc36d6fba990}, ! Water Use Equipment Definition Name
  {50ebac6d-3fde-4578-8146-f2a70169f37f}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {2cb33834-b5fd-4591-bc8a-d067bcf5896c}, ! Handle
  Water Fixture Definition 3,             ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {33985271-9626-483b-b2bc-8ceb1d12ebaf}, !- Target Temperature Schedule Name
  {d15376bf-8e7a-426a-83b5-97648234f747}, !- Sensible Fraction Schedule Name
  {7c1ae255-f650-446d-a22d-4e8ca4b7ca64}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {33985271-9626-483b-b2bc-8ceb1d12ebaf}, !- Handle
  WaterUse Schedule 120F 4,               !- Name
  {bff83b6d-4d19-4c62-a9cd-39b1dcf4a676}, !- Schedule Type Limits Name
  {cdd4e5f8-caa9-4917-8527-90ead55529f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdd4e5f8-caa9-4917-8527-90ead55529f6}, !- Handle
  WaterUse Schedule 120F Day 4,           !- Name
  {bff83b6d-4d19-4c62-a9cd-39b1dcf4a676}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {d15376bf-8e7a-426a-83b5-97648234f747}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 4, !- Name
  {4a46b9e0-3962-482f-9f8c-82cdb53c1d2f}, !- Schedule Type Limits Name
  {882ea3fa-b2bf-4856-99e8-8a129a506b2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {882ea3fa-b2bf-4856-99e8-8a129a506b2d}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 4, !- Name
  {4a46b9e0-3962-482f-9f8c-82cdb53c1d2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c1ae255-f650-446d-a22d-4e8ca4b7ca64}, !- Handle
  WaterUse Latent Fraction Schedule 5p 4, !- Name
  {4a46b9e0-3962-482f-9f8c-82cdb53c1d2f}, !- Schedule Type Limits Name
  {1b709cfe-ca00-43c8-9180-1fc72b6f3589}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b709cfe-ca00-43c8-9180-1fc72b6f3589}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 4, !- Name
  {4a46b9e0-3962-482f-9f8c-82cdb53c1d2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bff83b6d-4d19-4c62-a9cd-39b1dcf4a676}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4a46b9e0-3962-482f-9f8c-82cdb53c1d2f}, !- Handle
  Fractional 5,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {55c2e17a-c377-4e92-84c5-f7a8f87242cc}, ! Handle
  Floor 1 Room 179,                       ! Name
  {d57ff29f-71f9-4792-8c34-5c5ad0632918}, ! Water Use Equipment Definition Name
  {0d55dd4b-6fb2-4f51-bbaa-72cc9e7b5b58}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {4a2ba0cd-16ff-4c97-a0a3-e6623bea9f3c}, ! Handle
  Water Fixture Definition 4,             ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {48ba307a-4f4b-4f11-96c5-286560ca9ff0}, !- Target Temperature Schedule Name
  {e76108a9-67c8-4a37-8a6b-e4a079f81ed1}, !- Sensible Fraction Schedule Name
  {4166f39a-1986-4022-9857-5e20f26592f8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {48ba307a-4f4b-4f11-96c5-286560ca9ff0}, !- Handle
  WaterUse Schedule 120F 5,               !- Name
  {3ed94dcc-87d3-4d76-9128-aa2b3bbb14db}, !- Schedule Type Limits Name
  {1993c356-fbd5-4a6e-b97b-37c01d71d5d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1993c356-fbd5-4a6e-b97b-37c01d71d5d5}, !- Handle
  WaterUse Schedule 120F Day 5,           !- Name
  {3ed94dcc-87d3-4d76-9128-aa2b3bbb14db}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e76108a9-67c8-4a37-8a6b-e4a079f81ed1}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 5, !- Name
  {3a404333-6ab8-41a3-9793-0d8a9df4c97e}, !- Schedule Type Limits Name
  {2d1dcd1c-e30b-4dbb-9f70-042afbdb45ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d1dcd1c-e30b-4dbb-9f70-042afbdb45ca}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 5, !- Name
  {3a404333-6ab8-41a3-9793-0d8a9df4c97e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4166f39a-1986-4022-9857-5e20f26592f8}, !- Handle
  WaterUse Latent Fraction Schedule 5p 5, !- Name
  {3a404333-6ab8-41a3-9793-0d8a9df4c97e}, !- Schedule Type Limits Name
  {6e04d3cd-d5b3-44f6-80ef-0060fb735f48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e04d3cd-d5b3-44f6-80ef-0060fb735f48}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 5, !- Name
  {3a404333-6ab8-41a3-9793-0d8a9df4c97e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3ed94dcc-87d3-4d76-9128-aa2b3bbb14db}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {3a404333-6ab8-41a3-9793-0d8a9df4c97e}, !- Handle
  Fractional 6,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment:Definition,
  {dd07e7b3-51ef-4679-a522-1595b7ae559c}, ! Handle
  Water Fixture Definition 5,             ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {33e97307-e237-4732-9588-3713d4aa6d11}, !- Target Temperature Schedule Name
  {88f3222f-effd-44a9-a31e-ef60eb84cec3}, !- Sensible Fraction Schedule Name
  {32fd832e-cf79-4d71-9e65-0066841e8fe9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {33e97307-e237-4732-9588-3713d4aa6d11}, !- Handle
  WaterUse Schedule 120F 6,               !- Name
  {7c45b0ac-69fa-4030-a18a-9e0ac059adb3}, !- Schedule Type Limits Name
  {c0fb8596-2332-409a-8722-323cadef1656}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0fb8596-2332-409a-8722-323cadef1656}, !- Handle
  WaterUse Schedule 120F Day 6,           !- Name
  {7c45b0ac-69fa-4030-a18a-9e0ac059adb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {88f3222f-effd-44a9-a31e-ef60eb84cec3}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 6, !- Name
  {9834fce4-419f-42b8-ab52-0930a98395a6}, !- Schedule Type Limits Name
  {e51e026b-1938-48a5-91b1-f5d1e6341528}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e51e026b-1938-48a5-91b1-f5d1e6341528}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 6, !- Name
  {9834fce4-419f-42b8-ab52-0930a98395a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {32fd832e-cf79-4d71-9e65-0066841e8fe9}, !- Handle
  WaterUse Latent Fraction Schedule 5p 6, !- Name
  {9834fce4-419f-42b8-ab52-0930a98395a6}, !- Schedule Type Limits Name
  {c7b26910-b02f-45f0-9e5e-4de5ddadfb35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7b26910-b02f-45f0-9e5e-4de5ddadfb35}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 6, !- Name
  {9834fce4-419f-42b8-ab52-0930a98395a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7c45b0ac-69fa-4030-a18a-9e0ac059adb3}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9834fce4-419f-42b8-ab52-0930a98395a6}, !- Handle
  Fractional 7,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {01659a09-c495-4295-9dc7-e0d150923a01}, ! Handle
  Floor 1 Room 184,                       ! Name
  {8e5b2a16-1716-45c4-b6e2-b8ca092292ad}, ! Water Use Equipment Definition Name
  {2039f45d-87f1-450e-a0eb-fc02de4cbd7f}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {2a645f6a-1df8-4f10-97c2-a79d5ffa6a44}, ! Handle
  Water Fixture Definition 6,             ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {e32d33d4-575b-4572-9ef3-a2991147919e}, !- Target Temperature Schedule Name
  {0f8f41f7-9a07-42a6-adfe-08d76d4efda1}, !- Sensible Fraction Schedule Name
  {c0f1a09d-e355-412a-beb4-71443742a221}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e32d33d4-575b-4572-9ef3-a2991147919e}, !- Handle
  WaterUse Schedule 120F 7,               !- Name
  {3103d005-b29c-4922-904b-e4d1c3f12d12}, !- Schedule Type Limits Name
  {0f02e6ba-d328-48cc-93cf-7186abea2d95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f02e6ba-d328-48cc-93cf-7186abea2d95}, !- Handle
  WaterUse Schedule 120F Day 7,           !- Name
  {3103d005-b29c-4922-904b-e4d1c3f12d12}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f8f41f7-9a07-42a6-adfe-08d76d4efda1}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 7, !- Name
  {0ca27988-94c3-4ee8-b440-c430a80ac096}, !- Schedule Type Limits Name
  {fd3fda62-6637-46ce-86bd-dc74313a7f4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd3fda62-6637-46ce-86bd-dc74313a7f4d}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 7, !- Name
  {0ca27988-94c3-4ee8-b440-c430a80ac096}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0f1a09d-e355-412a-beb4-71443742a221}, !- Handle
  WaterUse Latent Fraction Schedule 5p 7, !- Name
  {0ca27988-94c3-4ee8-b440-c430a80ac096}, !- Schedule Type Limits Name
  {0bc58190-2667-4881-a200-d9de25d646e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bc58190-2667-4881-a200-d9de25d646e7}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 7, !- Name
  {0ca27988-94c3-4ee8-b440-c430a80ac096}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3103d005-b29c-4922-904b-e4d1c3f12d12}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {0ca27988-94c3-4ee8-b440-c430a80ac096}, !- Handle
  Fractional 8,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {d7efd7fe-a390-4961-833a-4d267e3c0424}, ! Handle
  Floor 1 Room 189,                       ! Name
  {a454375b-6558-401a-a8de-7d6cc1382c06}, ! Water Use Equipment Definition Name
  {2c7928b7-463b-41c3-89ec-92b9f0570a2a}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {bde28b12-ec8b-46b4-8679-4db57e4fc0fb}, ! Handle
  Water Fixture Definition 7,             ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {8b2302d6-6654-4a9d-80e5-3013fad1bfef}, !- Target Temperature Schedule Name
  {971b9f4c-8015-449b-b977-cc030d89aed3}, !- Sensible Fraction Schedule Name
  {ecc3a436-4809-4295-bd9e-4ee50f4559e7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b2302d6-6654-4a9d-80e5-3013fad1bfef}, !- Handle
  WaterUse Schedule 120F 8,               !- Name
  {95d871c1-384a-4dcf-ba37-2e44ac6758fc}, !- Schedule Type Limits Name
  {91a142c4-933d-4cc0-a1d7-2bda166a32be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91a142c4-933d-4cc0-a1d7-2bda166a32be}, !- Handle
  WaterUse Schedule 120F Day 8,           !- Name
  {95d871c1-384a-4dcf-ba37-2e44ac6758fc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {971b9f4c-8015-449b-b977-cc030d89aed3}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 8, !- Name
  {4450ba33-a6e3-4a79-b51e-5f8629628ff2}, !- Schedule Type Limits Name
  {d93ad5a3-b3e7-45e2-a560-bbd6fe3a11f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d93ad5a3-b3e7-45e2-a560-bbd6fe3a11f4}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 8, !- Name
  {4450ba33-a6e3-4a79-b51e-5f8629628ff2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecc3a436-4809-4295-bd9e-4ee50f4559e7}, !- Handle
  WaterUse Latent Fraction Schedule 5p 8, !- Name
  {4450ba33-a6e3-4a79-b51e-5f8629628ff2}, !- Schedule Type Limits Name
  {f95d642d-de2a-443d-91b1-83776e806168}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f95d642d-de2a-443d-91b1-83776e806168}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 8, !- Name
  {4450ba33-a6e3-4a79-b51e-5f8629628ff2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {95d871c1-384a-4dcf-ba37-2e44ac6758fc}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4450ba33-a6e3-4a79-b51e-5f8629628ff2}, !- Handle
  Fractional 9,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {4693a5cc-bd49-4064-8fad-7ac58661a127}, ! Handle
  Floor 1 Room 194,                       ! Name
  {e45b6f4f-d6a3-46a7-8ca6-c0cb8beb6a95}, ! Water Use Equipment Definition Name
  {9d2a35a6-c4cb-4319-8fce-144582b9fd8b}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {ae307b9a-015b-45b9-980b-d38958352c93}, ! Handle
  Water Fixture Definition 8,             ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {a5259da6-c8f2-4da1-8fe1-82adc20ea753}, !- Target Temperature Schedule Name
  {9f18e1b6-756b-41cc-a60a-2cfcb7d15b03}, !- Sensible Fraction Schedule Name
  {21908d38-3966-428f-a389-b7342620f829}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a5259da6-c8f2-4da1-8fe1-82adc20ea753}, !- Handle
  WaterUse Schedule 120F 9,               !- Name
  {47125b44-ca07-4163-8cd5-9cc508407e02}, !- Schedule Type Limits Name
  {e639109b-db52-495d-8610-05a791b1b462}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e639109b-db52-495d-8610-05a791b1b462}, !- Handle
  WaterUse Schedule 120F Day 9,           !- Name
  {47125b44-ca07-4163-8cd5-9cc508407e02}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f18e1b6-756b-41cc-a60a-2cfcb7d15b03}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 9, !- Name
  {0242e877-4d55-4d4c-b6ba-c8301ba15035}, !- Schedule Type Limits Name
  {8c62ecfb-8126-4e9f-9a61-f8578d9ed69e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c62ecfb-8126-4e9f-9a61-f8578d9ed69e}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 9, !- Name
  {0242e877-4d55-4d4c-b6ba-c8301ba15035}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21908d38-3966-428f-a389-b7342620f829}, !- Handle
  WaterUse Latent Fraction Schedule 5p 9, !- Name
  {0242e877-4d55-4d4c-b6ba-c8301ba15035}, !- Schedule Type Limits Name
  {def004b9-cedf-4821-9605-9e3b2affebfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {def004b9-cedf-4821-9605-9e3b2affebfc}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 9, !- Name
  {0242e877-4d55-4d4c-b6ba-c8301ba15035}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {47125b44-ca07-4163-8cd5-9cc508407e02}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {0242e877-4d55-4d4c-b6ba-c8301ba15035}, !- Handle
  Fractional 10,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Connections,
  {acc856d8-caff-443a-b11b-06d060989e24}, ! Handle
  Water Use Connection Floor 2 Room 160,  ! Name
  {12714b7f-a6dd-4005-bc5e-6d70c1feb02c}, ! Inlet Node Name
  {d785b5a2-b288-43e3-8eac-b787cd9cbe00}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b2ccb50-6c81-4621-9948-5ba4fc41ee58}; !- Water Use Equipment Name 1

OS:Node,
  {bae40602-00a6-4ea9-9389-3fb339c1fe04}, !- Handle
  Node 159,                               !- Name
  {8eb289cc-4a52-4769-a93f-f7d4b2f5b7ca}, !- Inlet Port
  {12714b7f-a6dd-4005-bc5e-6d70c1feb02c}; !- Outlet Port

OS:Connection,
  {8eb289cc-4a52-4769-a93f-f7d4b2f5b7ca}, !- Handle
  {e15ced18-7879-4de7-bfdb-2cf53546f364}, !- Source Object
  4,                                      !- Outlet Port
  {bae40602-00a6-4ea9-9389-3fb339c1fe04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab6b1ca7-0d4a-410a-9af7-978fdfafb53c}, !- Handle
  Node 160,                               !- Name
  {d785b5a2-b288-43e3-8eac-b787cd9cbe00}, !- Inlet Port
  {931be1da-afc7-4e6a-b9ff-4b70c1ea5e49}; !- Outlet Port

OS:Connection,
  {12714b7f-a6dd-4005-bc5e-6d70c1feb02c}, !- Handle
  {bae40602-00a6-4ea9-9389-3fb339c1fe04}, !- Source Object
  3,                                      !- Outlet Port
  {acc856d8-caff-443a-b11b-06d060989e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d785b5a2-b288-43e3-8eac-b787cd9cbe00}, !- Handle
  {acc856d8-caff-443a-b11b-06d060989e24}, !- Source Object
  3,                                      !- Outlet Port
  {ab6b1ca7-0d4a-410a-9af7-978fdfafb53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931be1da-afc7-4e6a-b9ff-4b70c1ea5e49}, !- Handle
  {ab6b1ca7-0d4a-410a-9af7-978fdfafb53c}, !- Source Object
  3,                                      !- Outlet Port
  {c162ff7d-a08a-4ea5-b2f5-7a46cc1d0417}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8cecf1f3-409f-4c1d-bcc2-a7e832701d46}, ! Handle
  Water Use Connection Floor 2 Room 165,  ! Name
  {3561ca22-d9f8-43e8-980f-d4fc3fd70609}, ! Inlet Node Name
  {42d1696f-70d1-4ce8-b51d-a2a92cb0f69a}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9297b0f-118b-4960-b06a-5b5f7b637128}; !- Water Use Equipment Name 1

OS:Node,
  {d997815f-72ca-4c72-bbcf-68076ca184a9}, !- Handle
  Node 161,                               !- Name
  {afd3f5d6-d4ce-4200-a367-3ee7e29a835a}, !- Inlet Port
  {3561ca22-d9f8-43e8-980f-d4fc3fd70609}; !- Outlet Port

OS:Connection,
  {afd3f5d6-d4ce-4200-a367-3ee7e29a835a}, !- Handle
  {e15ced18-7879-4de7-bfdb-2cf53546f364}, !- Source Object
  5,                                      !- Outlet Port
  {d997815f-72ca-4c72-bbcf-68076ca184a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {075c4c9c-8c13-4e01-a2e2-7dadd4795bc3}, !- Handle
  Node 162,                               !- Name
  {42d1696f-70d1-4ce8-b51d-a2a92cb0f69a}, !- Inlet Port
  {0ddeaef4-d1bd-4d57-a7b6-c6220b5fe86b}; !- Outlet Port

OS:Connection,
  {3561ca22-d9f8-43e8-980f-d4fc3fd70609}, !- Handle
  {d997815f-72ca-4c72-bbcf-68076ca184a9}, !- Source Object
  3,                                      !- Outlet Port
  {8cecf1f3-409f-4c1d-bcc2-a7e832701d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d1696f-70d1-4ce8-b51d-a2a92cb0f69a}, !- Handle
  {8cecf1f3-409f-4c1d-bcc2-a7e832701d46}, !- Source Object
  3,                                      !- Outlet Port
  {075c4c9c-8c13-4e01-a2e2-7dadd4795bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ddeaef4-d1bd-4d57-a7b6-c6220b5fe86b}, !- Handle
  {075c4c9c-8c13-4e01-a2e2-7dadd4795bc3}, !- Source Object
  3,                                      !- Outlet Port
  {c162ff7d-a08a-4ea5-b2f5-7a46cc1d0417}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4c1bd7e5-5f19-4ad3-88dc-933e01c80a96}, ! Handle
  Water Use Connection Floor 2 Room 170,  ! Name
  {5564a857-2ecf-4dd3-b11d-e85bcd60f819}, ! Inlet Node Name
  {b46e6a92-aa9c-42ff-b46b-29e93b8f44e7}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f728d9ed-c6bb-432c-83ac-8bf68a8b76f5}; !- Water Use Equipment Name 1

OS:Node,
  {e4e7f950-797a-4650-8124-a6785ce890b2}, !- Handle
  Node 163,                               !- Name
  {9a609c84-cc27-46e4-837e-40a04b49a6c6}, !- Inlet Port
  {5564a857-2ecf-4dd3-b11d-e85bcd60f819}; !- Outlet Port

OS:Connection,
  {9a609c84-cc27-46e4-837e-40a04b49a6c6}, !- Handle
  {e15ced18-7879-4de7-bfdb-2cf53546f364}, !- Source Object
  6,                                      !- Outlet Port
  {e4e7f950-797a-4650-8124-a6785ce890b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c2dead3-be6a-4cea-a26d-9bce29203a16}, !- Handle
  Node 164,                               !- Name
  {b46e6a92-aa9c-42ff-b46b-29e93b8f44e7}, !- Inlet Port
  {d80358ed-e745-4daa-a88d-f1f50e1ea202}; !- Outlet Port

OS:Connection,
  {5564a857-2ecf-4dd3-b11d-e85bcd60f819}, !- Handle
  {e4e7f950-797a-4650-8124-a6785ce890b2}, !- Source Object
  3,                                      !- Outlet Port
  {4c1bd7e5-5f19-4ad3-88dc-933e01c80a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b46e6a92-aa9c-42ff-b46b-29e93b8f44e7}, !- Handle
  {4c1bd7e5-5f19-4ad3-88dc-933e01c80a96}, !- Source Object
  3,                                      !- Outlet Port
  {7c2dead3-be6a-4cea-a26d-9bce29203a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d80358ed-e745-4daa-a88d-f1f50e1ea202}, !- Handle
  {7c2dead3-be6a-4cea-a26d-9bce29203a16}, !- Source Object
  3,                                      !- Outlet Port
  {c162ff7d-a08a-4ea5-b2f5-7a46cc1d0417}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {71460490-ff93-4a95-8d64-406a0feeb772}, ! Handle
  Water Use Connection Floor 2 Room 180,  ! Name
  {2484e4cb-88ab-44b3-ab25-797973180b7b}, ! Inlet Node Name
  {edd53be4-d55b-4d9c-ac39-5fc9b0e7fdcc}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9e5cd0ae-4fa3-493c-8e1a-544f69422d12}; !- Water Use Equipment Name 1

OS:Node,
  {7dbc6358-f370-4017-8725-c56f6905d610}, !- Handle
  Node 165,                               !- Name
  {14d58807-4988-45e4-bece-d07173a558c6}, !- Inlet Port
  {2484e4cb-88ab-44b3-ab25-797973180b7b}; !- Outlet Port

OS:Connection,
  {14d58807-4988-45e4-bece-d07173a558c6}, !- Handle
  {e15ced18-7879-4de7-bfdb-2cf53546f364}, !- Source Object
  7,                                      !- Outlet Port
  {7dbc6358-f370-4017-8725-c56f6905d610}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6e007cc-fc83-46ee-a52d-9e8bc6d48564}, !- Handle
  Node 166,                               !- Name
  {edd53be4-d55b-4d9c-ac39-5fc9b0e7fdcc}, !- Inlet Port
  {4c4d1df5-e91f-444a-bae6-3a5724ca5105}; !- Outlet Port

OS:Connection,
  {2484e4cb-88ab-44b3-ab25-797973180b7b}, !- Handle
  {7dbc6358-f370-4017-8725-c56f6905d610}, !- Source Object
  3,                                      !- Outlet Port
  {71460490-ff93-4a95-8d64-406a0feeb772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd53be4-d55b-4d9c-ac39-5fc9b0e7fdcc}, !- Handle
  {71460490-ff93-4a95-8d64-406a0feeb772}, !- Source Object
  3,                                      !- Outlet Port
  {c6e007cc-fc83-46ee-a52d-9e8bc6d48564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c4d1df5-e91f-444a-bae6-3a5724ca5105}, !- Handle
  {c6e007cc-fc83-46ee-a52d-9e8bc6d48564}, !- Source Object
  3,                                      !- Outlet Port
  {c162ff7d-a08a-4ea5-b2f5-7a46cc1d0417}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {413bed86-c108-495e-abd6-a8629fbe6bce}, ! Handle
  Water Use Connection Floor 2 Room 185,  ! Name
  {33dd84a6-a826-4a3f-96c3-99775fcbf1c7}, ! Inlet Node Name
  {843d23d3-70d1-4f01-a95e-09f43ca6fb86}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5fb9b060-ff83-44e3-be01-87ef461c81ea}; !- Water Use Equipment Name 1

OS:Node,
  {d94fe10d-c26b-42b4-be58-2410331f5b4a}, !- Handle
  Node 167,                               !- Name
  {987ece38-ffbf-467b-9e3c-89f8f356dfde}, !- Inlet Port
  {33dd84a6-a826-4a3f-96c3-99775fcbf1c7}; !- Outlet Port

OS:Connection,
  {987ece38-ffbf-467b-9e3c-89f8f356dfde}, !- Handle
  {e15ced18-7879-4de7-bfdb-2cf53546f364}, !- Source Object
  8,                                      !- Outlet Port
  {d94fe10d-c26b-42b4-be58-2410331f5b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49d5b5b3-b9ac-4463-8b5b-c1d7de4a203d}, !- Handle
  Node 168,                               !- Name
  {843d23d3-70d1-4f01-a95e-09f43ca6fb86}, !- Inlet Port
  {0f117296-c2ea-4fc1-b5c1-d0f26418112f}; !- Outlet Port

OS:Connection,
  {33dd84a6-a826-4a3f-96c3-99775fcbf1c7}, !- Handle
  {d94fe10d-c26b-42b4-be58-2410331f5b4a}, !- Source Object
  3,                                      !- Outlet Port
  {413bed86-c108-495e-abd6-a8629fbe6bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843d23d3-70d1-4f01-a95e-09f43ca6fb86}, !- Handle
  {413bed86-c108-495e-abd6-a8629fbe6bce}, !- Source Object
  3,                                      !- Outlet Port
  {49d5b5b3-b9ac-4463-8b5b-c1d7de4a203d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f117296-c2ea-4fc1-b5c1-d0f26418112f}, !- Handle
  {49d5b5b3-b9ac-4463-8b5b-c1d7de4a203d}, !- Source Object
  3,                                      !- Outlet Port
  {c162ff7d-a08a-4ea5-b2f5-7a46cc1d0417}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {11c83ce2-542e-4cb4-aabc-cbd23434c58e}, ! Handle
  Water Use Connection Floor 2 Room 190,  ! Name
  {f7919440-929d-4f70-8554-c621559bbcb4}, ! Inlet Node Name
  {5a04cd17-59fe-4195-b05c-a33d3443c4b5}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b444d56-b4ef-4940-b203-43475d6e9300}; !- Water Use Equipment Name 1

OS:Node,
  {4cba8ec0-732d-40e7-b07b-99fba4d1a29c}, !- Handle
  Node 169,                               !- Name
  {379499a5-0553-4009-afdc-4ff92834972b}, !- Inlet Port
  {f7919440-929d-4f70-8554-c621559bbcb4}; !- Outlet Port

OS:Connection,
  {379499a5-0553-4009-afdc-4ff92834972b}, !- Handle
  {e15ced18-7879-4de7-bfdb-2cf53546f364}, !- Source Object
  9,                                      !- Outlet Port
  {4cba8ec0-732d-40e7-b07b-99fba4d1a29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7342f1e9-c80f-44f0-b20f-b7dff1813a3c}, !- Handle
  Node 170,                               !- Name
  {5a04cd17-59fe-4195-b05c-a33d3443c4b5}, !- Inlet Port
  {5bde0077-2827-4f4f-8817-6bda142665a2}; !- Outlet Port

OS:Connection,
  {f7919440-929d-4f70-8554-c621559bbcb4}, !- Handle
  {4cba8ec0-732d-40e7-b07b-99fba4d1a29c}, !- Source Object
  3,                                      !- Outlet Port
  {11c83ce2-542e-4cb4-aabc-cbd23434c58e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a04cd17-59fe-4195-b05c-a33d3443c4b5}, !- Handle
  {11c83ce2-542e-4cb4-aabc-cbd23434c58e}, !- Source Object
  3,                                      !- Outlet Port
  {7342f1e9-c80f-44f0-b20f-b7dff1813a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bde0077-2827-4f4f-8817-6bda142665a2}, !- Handle
  {7342f1e9-c80f-44f0-b20f-b7dff1813a3c}, !- Source Object
  3,                                      !- Outlet Port
  {c162ff7d-a08a-4ea5-b2f5-7a46cc1d0417}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1593b705-1341-4cc5-8f36-d7f3a375d2dc}, ! Handle
  Water Use Connection Floor 2 Room 195,  ! Name
  {0be1b173-8027-470c-9ab9-0dc90fbe74d3}, ! Inlet Node Name
  {2c556511-56ba-4724-833a-db444f413b94}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2603f7bb-9490-4277-ae41-4de4dcef639a}; !- Water Use Equipment Name 1

OS:Node,
  {cf23a4a9-9a81-4536-863f-67f080c577f9}, !- Handle
  Node 171,                               !- Name
  {b0e8bd94-3430-4939-b217-a33a24003c23}, !- Inlet Port
  {0be1b173-8027-470c-9ab9-0dc90fbe74d3}; !- Outlet Port

OS:Connection,
  {b0e8bd94-3430-4939-b217-a33a24003c23}, !- Handle
  {e15ced18-7879-4de7-bfdb-2cf53546f364}, !- Source Object
  10,                                     !- Outlet Port
  {cf23a4a9-9a81-4536-863f-67f080c577f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33d631e9-e131-480d-a078-789653bf967a}, !- Handle
  Node 172,                               !- Name
  {2c556511-56ba-4724-833a-db444f413b94}, !- Inlet Port
  {e8e968a1-63b1-4b74-9569-0cea242fa6ea}; !- Outlet Port

OS:Connection,
  {0be1b173-8027-470c-9ab9-0dc90fbe74d3}, !- Handle
  {cf23a4a9-9a81-4536-863f-67f080c577f9}, !- Source Object
  3,                                      !- Outlet Port
  {1593b705-1341-4cc5-8f36-d7f3a375d2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c556511-56ba-4724-833a-db444f413b94}, !- Handle
  {1593b705-1341-4cc5-8f36-d7f3a375d2dc}, !- Source Object
  3,                                      !- Outlet Port
  {33d631e9-e131-480d-a078-789653bf967a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e968a1-63b1-4b74-9569-0cea242fa6ea}, !- Handle
  {33d631e9-e131-480d-a078-789653bf967a}, !- Source Object
  3,                                      !- Outlet Port
  {c162ff7d-a08a-4ea5-b2f5-7a46cc1d0417}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {0b2ccb50-6c81-4621-9948-5ba4fc41ee58}, ! Handle
  Floor 2 Room 160,                       ! Name
  {1609aa88-4466-41ff-b0d2-fb3eadaee5dd}, ! Water Use Equipment Definition Name
  {756766ee-1f75-47af-9cfc-e2e136ba79ea}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {377d884b-0287-49f6-b3e7-28472647fdc7}, ! Handle
  Water Fixture Definition 9,             ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {be6c4fcb-8e73-4eeb-ae65-fb28775fe4b2}, !- Target Temperature Schedule Name
  {7f2beab2-accd-491c-b2c9-7fead0725665}, !- Sensible Fraction Schedule Name
  {e78e3c26-4b0a-4c05-9eb4-0a8f2ac46098}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {be6c4fcb-8e73-4eeb-ae65-fb28775fe4b2}, !- Handle
  WaterUse Schedule 120F 10,              !- Name
  {54e8738a-0477-4bcd-bae2-cbf67a2fac69}, !- Schedule Type Limits Name
  {f1041cfa-9755-4b0e-8bfe-dfd2e00bd5af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1041cfa-9755-4b0e-8bfe-dfd2e00bd5af}, !- Handle
  WaterUse Schedule 120F Day 10,          !- Name
  {54e8738a-0477-4bcd-bae2-cbf67a2fac69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f2beab2-accd-491c-b2c9-7fead0725665}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 10, !- Name
  {1bd4efbe-b6ae-4d76-a397-8bd32e6665b9}, !- Schedule Type Limits Name
  {bd1064d7-7537-4b91-9393-ab8b8bf1bd51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd1064d7-7537-4b91-9393-ab8b8bf1bd51}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 10, !- Name
  {1bd4efbe-b6ae-4d76-a397-8bd32e6665b9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e78e3c26-4b0a-4c05-9eb4-0a8f2ac46098}, !- Handle
  WaterUse Latent Fraction Schedule 5p 10, !- Name
  {1bd4efbe-b6ae-4d76-a397-8bd32e6665b9}, !- Schedule Type Limits Name
  {4ebc5970-2c2d-4ac1-be69-f1caf21be0b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ebc5970-2c2d-4ac1-be69-f1caf21be0b0}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 10, !- Name
  {1bd4efbe-b6ae-4d76-a397-8bd32e6665b9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {54e8738a-0477-4bcd-bae2-cbf67a2fac69}, !- Handle
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {1bd4efbe-b6ae-4d76-a397-8bd32e6665b9}, !- Handle
  Fractional 11,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {c9297b0f-118b-4960-b06a-5b5f7b637128}, ! Handle
  Floor 2 Room 165,                       ! Name
  {fda25ded-0cc0-4289-ab3c-280d68a9ec75}, ! Water Use Equipment Definition Name
  {1dc22f90-a1d9-45e2-9dd8-25c5eee05a68}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9377bc7c-4fa8-4efb-93f0-0bd5ae696dbd}, !- Handle
  WaterUse Schedule 120F 11,              !- Name
  {633ff45b-9057-4ec3-a368-599c460e9851}, !- Schedule Type Limits Name
  {a87d1e49-81d3-4e9a-a643-6c26ad295fa3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a87d1e49-81d3-4e9a-a643-6c26ad295fa3}, !- Handle
  WaterUse Schedule 120F Day 11,          !- Name
  {633ff45b-9057-4ec3-a368-599c460e9851}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {9dcda8b7-60d8-438a-8a56-5a6bbd41b8a0}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 11, !- Name
  {49970982-df6d-4161-ab01-f597b0450b94}, !- Schedule Type Limits Name
  {9b26637b-5fde-41f5-8d63-e7c102d1d5ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b26637b-5fde-41f5-8d63-e7c102d1d5ff}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 11, !- Name
  {49970982-df6d-4161-ab01-f597b0450b94}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {06f05b7b-2be0-4a0a-9324-f8d0a75e794e}, !- Handle
  WaterUse Latent Fraction Schedule 5p 11, !- Name
  {49970982-df6d-4161-ab01-f597b0450b94}, !- Schedule Type Limits Name
  {1cf49d07-476e-4fca-8ece-ece5ad2d4e1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cf49d07-476e-4fca-8ece-ece5ad2d4e1f}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 11, !- Name
  {49970982-df6d-4161-ab01-f597b0450b94}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {633ff45b-9057-4ec3-a368-599c460e9851}, !- Handle
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {49970982-df6d-4161-ab01-f597b0450b94}, !- Handle
  Fractional 12,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {f728d9ed-c6bb-432c-83ac-8bf68a8b76f5}, ! Handle
  Floor 2 Room 170,                       ! Name
  {f911e23c-4f83-4e21-9678-2511e6b7e78d}, ! Water Use Equipment Definition Name
  {3beb99b0-4cf0-4ab1-9251-f31dfc255804}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b659ac0-ecdd-426b-9627-29f27a3ce1b1}, !- Handle
  WaterUse Schedule 120F 12,              !- Name
  {b5f8e97e-3445-40fe-8f90-628f92bffd39}, !- Schedule Type Limits Name
  {8e48b544-dac9-441a-addf-75cd72bfd079}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e48b544-dac9-441a-addf-75cd72bfd079}, !- Handle
  WaterUse Schedule 120F Day 12,          !- Name
  {b5f8e97e-3445-40fe-8f90-628f92bffd39}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {dee01b19-7bd7-44d5-a616-8b12d19de9d0}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 12, !- Name
  {4cf5683c-4b22-4090-b0c4-b362d6d9eccf}, !- Schedule Type Limits Name
  {ebc5bec9-cc16-4a23-b6f4-3def6f92ed34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebc5bec9-cc16-4a23-b6f4-3def6f92ed34}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 12, !- Name
  {4cf5683c-4b22-4090-b0c4-b362d6d9eccf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7084137-bf50-4cbe-8829-6bd03450c01c}, !- Handle
  WaterUse Latent Fraction Schedule 5p 12, !- Name
  {4cf5683c-4b22-4090-b0c4-b362d6d9eccf}, !- Schedule Type Limits Name
  {e20635f3-c399-4203-a109-8941de6e72ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e20635f3-c399-4203-a109-8941de6e72ae}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 12, !- Name
  {4cf5683c-4b22-4090-b0c4-b362d6d9eccf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b5f8e97e-3445-40fe-8f90-628f92bffd39}, !- Handle
  Temperature 14,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4cf5683c-4b22-4090-b0c4-b362d6d9eccf}, !- Handle
  Fractional 13,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {9e5cd0ae-4fa3-493c-8e1a-544f69422d12}, ! Handle
  Floor 2 Room 180,                       ! Name
  {f1ed1a62-c89b-41d3-af76-2a09df8cf316}, ! Water Use Equipment Definition Name
  {979310f6-bd82-4cb7-9195-ca789bb51a50}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d4d6aaaf-3855-4966-9b59-d4e1bbfe83ca}, !- Handle
  WaterUse Schedule 120F 13,              !- Name
  {2a08ba61-387f-42e2-9a54-70479280110a}, !- Schedule Type Limits Name
  {649a05ad-608b-45fd-8505-57cfd7158e9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {649a05ad-608b-45fd-8505-57cfd7158e9c}, !- Handle
  WaterUse Schedule 120F Day 13,          !- Name
  {2a08ba61-387f-42e2-9a54-70479280110a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {85a45907-bbd2-4833-8e2e-7758c6d78868}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 13, !- Name
  {0aa402f1-44b2-46a6-85e7-425f08c56ef6}, !- Schedule Type Limits Name
  {8b2a5d7e-e133-4505-9ef4-61134b6e9a32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b2a5d7e-e133-4505-9ef4-61134b6e9a32}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 13, !- Name
  {0aa402f1-44b2-46a6-85e7-425f08c56ef6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b50c68a-9e53-435b-9f9b-a040e12e9042}, !- Handle
  WaterUse Latent Fraction Schedule 5p 13, !- Name
  {0aa402f1-44b2-46a6-85e7-425f08c56ef6}, !- Schedule Type Limits Name
  {087288c7-a411-4ac3-a1ed-2227b3440b3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {087288c7-a411-4ac3-a1ed-2227b3440b3c}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 13, !- Name
  {0aa402f1-44b2-46a6-85e7-425f08c56ef6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2a08ba61-387f-42e2-9a54-70479280110a}, !- Handle
  Temperature 15,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {0aa402f1-44b2-46a6-85e7-425f08c56ef6}, !- Handle
  Fractional 14,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {5fb9b060-ff83-44e3-be01-87ef461c81ea}, ! Handle
  Floor 2 Room 185,                       ! Name
  {8f48b0ef-b8c2-40c8-8e5c-25c7d53394bb}, ! Water Use Equipment Definition Name
  {c358e592-4c4b-4eea-bcd4-0935ed03fbef}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f256f4e7-14c8-490a-9084-2a243560e2fb}, !- Handle
  WaterUse Schedule 120F 14,              !- Name
  {e0cc918d-b378-405f-8c83-d6e8a184cd5c}, !- Schedule Type Limits Name
  {ae6dfcae-bad5-49b6-90f5-1a6ae4355c7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae6dfcae-bad5-49b6-90f5-1a6ae4355c7b}, !- Handle
  WaterUse Schedule 120F Day 14,          !- Name
  {e0cc918d-b378-405f-8c83-d6e8a184cd5c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {39aab2c4-f453-4630-95fc-c7dde868fb05}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 14, !- Name
  {9834b6ba-d088-4d2a-bea9-f683c164febb}, !- Schedule Type Limits Name
  {960428d6-0222-4144-9f0b-6c0527a0e619}; !- Default Day Schedule Name

OS:Schedule:Day,
  {960428d6-0222-4144-9f0b-6c0527a0e619}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 14, !- Name
  {9834b6ba-d088-4d2a-bea9-f683c164febb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f7a042c-d074-4336-a84b-a1b55337627c}, !- Handle
  WaterUse Latent Fraction Schedule 5p 14, !- Name
  {9834b6ba-d088-4d2a-bea9-f683c164febb}, !- Schedule Type Limits Name
  {3e073942-4521-4447-9400-2b63881b5155}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e073942-4521-4447-9400-2b63881b5155}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 14, !- Name
  {9834b6ba-d088-4d2a-bea9-f683c164febb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e0cc918d-b378-405f-8c83-d6e8a184cd5c}, !- Handle
  Temperature 16,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9834b6ba-d088-4d2a-bea9-f683c164febb}, !- Handle
  Fractional 15,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {6b444d56-b4ef-4940-b203-43475d6e9300}, ! Handle
  Floor 2 Room 190,                       ! Name
  {646635e9-bf7d-43cb-83e7-bef393e19ce5}, ! Water Use Equipment Definition Name
  {3bf9791c-5d5b-401d-a1b9-b26a4ba3290b}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {82c2c6c0-9c58-4b07-9412-ba330d23d333}, ! Handle
  LargeOffice Building_Service Hot Water..Room_155_7618b801, ! Name
  ,                                       ! End-Use Subcategory
  1e-06,                                  ! Peak Flow Rate {m3/s}
  {5874041b-37dc-4526-8802-00925ed1f71e}, !- Target Temperature Schedule Name
  {6292f576-97b8-42e6-a155-13b2ef008fe0}, !- Sensible Fraction Schedule Name
  {9a092cf6-1b46-4f54-9a87-e29a90483a60}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5874041b-37dc-4526-8802-00925ed1f71e}, !- Handle
  WaterUse Schedule 120F 15,              !- Name
  {13c9af9e-8f83-4db2-bc93-da7632ec5c10}, !- Schedule Type Limits Name
  {c6e737a7-4b84-4810-b503-0eb698166a21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6e737a7-4b84-4810-b503-0eb698166a21}, !- Handle
  WaterUse Schedule 120F Day 15,          !- Name
  {13c9af9e-8f83-4db2-bc93-da7632ec5c10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {6292f576-97b8-42e6-a155-13b2ef008fe0}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 15, !- Name
  {941a5332-1b21-4003-adc5-c6343455adc9}, !- Schedule Type Limits Name
  {e9686bee-ce58-458b-9227-7803ffbd95c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9686bee-ce58-458b-9227-7803ffbd95c6}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 15, !- Name
  {941a5332-1b21-4003-adc5-c6343455adc9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a092cf6-1b46-4f54-9a87-e29a90483a60}, !- Handle
  WaterUse Latent Fraction Schedule 5p 15, !- Name
  {941a5332-1b21-4003-adc5-c6343455adc9}, !- Schedule Type Limits Name
  {d8abe3ac-12f2-4696-9643-ae3a614f6034}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8abe3ac-12f2-4696-9643-ae3a614f6034}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 15, !- Name
  {941a5332-1b21-4003-adc5-c6343455adc9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {13c9af9e-8f83-4db2-bc93-da7632ec5c10}, !- Handle
  Temperature 17,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {941a5332-1b21-4003-adc5-c6343455adc9}, !- Handle
  Fractional 16,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {2603f7bb-9490-4277-ae41-4de4dcef639a}, ! Handle
  Floor 2 Room 195,                       ! Name
  {2f1f5582-068c-4899-8e62-9274e0adab62}, ! Water Use Equipment Definition Name
  {419ce7df-516f-49e0-9a86-2ac1f0c67889}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {b2290c3f-cd1e-445b-9ad4-67460df25b8f}, ! Handle
  Water Fixture Definition 15,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {1d966529-d72c-43e9-8832-ec3ea347bb2a}, !- Target Temperature Schedule Name
  {30b7faf8-f36c-4b96-9faf-f99810c43434}, !- Sensible Fraction Schedule Name
  {51688d1b-8a6e-40bb-a7ec-68fef5d23d37}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d966529-d72c-43e9-8832-ec3ea347bb2a}, !- Handle
  WaterUse Schedule 120F 16,              !- Name
  {e8a3a348-d392-4443-a4ac-bef4ea914188}, !- Schedule Type Limits Name
  {8f7d3d1f-fdea-4ddc-bb20-50b59a034e5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f7d3d1f-fdea-4ddc-bb20-50b59a034e5f}, !- Handle
  WaterUse Schedule 120F Day 16,          !- Name
  {e8a3a348-d392-4443-a4ac-bef4ea914188}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {30b7faf8-f36c-4b96-9faf-f99810c43434}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 16, !- Name
  {19af0b59-5b6e-499a-9c23-6ce3daa47c5f}, !- Schedule Type Limits Name
  {a314da60-db16-463e-b9ea-4e7473507720}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a314da60-db16-463e-b9ea-4e7473507720}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 16, !- Name
  {19af0b59-5b6e-499a-9c23-6ce3daa47c5f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {51688d1b-8a6e-40bb-a7ec-68fef5d23d37}, !- Handle
  WaterUse Latent Fraction Schedule 5p 16, !- Name
  {19af0b59-5b6e-499a-9c23-6ce3daa47c5f}, !- Schedule Type Limits Name
  {b3adb568-f7c8-440d-a238-2de2c4854824}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3adb568-f7c8-440d-a238-2de2c4854824}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 16, !- Name
  {19af0b59-5b6e-499a-9c23-6ce3daa47c5f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e8a3a348-d392-4443-a4ac-bef4ea914188}, !- Handle
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {19af0b59-5b6e-499a-9c23-6ce3daa47c5f}, !- Handle
  Fractional 17,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:PlantLoop,
  {77ad6be6-e6a6-44aa-ae5e-2490725e46ad}, !- Handle
  Hot Water Loop Floor 3,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {15309a5f-3b14-4f7d-b9fe-b65af6a766b2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4b14318b-95d5-4462-b7ca-934f5a959e8e}, !- Plant Side Inlet Node Name
  {fea1aa63-51bf-4188-8aed-d52da2b71854}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {85709a76-e647-4fc2-9979-d1efb04ad2a1}, !- Demand Side Inlet Node Name
  {0d4bf190-3fe5-4aba-a55b-ec2daf5247aa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d51355b1-f38f-40d2-bdcc-485394f1ab36}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {56390280-c006-4832-9ec8-23b440093cad}, !- Demand Mixer Name
  {e66c3f8a-0e4d-4e19-9657-279e4ec7fea4}, !- Demand Splitter Name
  {52b75dbf-9960-4b0d-8c72-17972d41908b}, !- Supply Mixer Name
  {c564421a-8e8b-43f7-b44b-9b284d4c29e7}; !- Supply Splitter Name

OS:Sizing:Plant,
  {6b7b9448-6cf4-4d29-9a5e-233d8111a85a}, !- Handle
  {77ad6be6-e6a6-44aa-ae5e-2490725e46ad}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d51355b1-f38f-40d2-bdcc-485394f1ab36}, !- Handle
  Service Water Loop 2 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {a5d24a86-9cd5-42ab-b69e-e5df241d9ab5}, !- Handle
  Node 173,                               !- Name
  {4b14318b-95d5-4462-b7ca-934f5a959e8e}, !- Inlet Port
  {c3a82a75-dbf3-4180-9122-3222ff909994}; !- Outlet Port

OS:Node,
  {15309a5f-3b14-4f7d-b9fe-b65af6a766b2}, !- Handle
  Node 174,                               !- Name
  {048c6bd8-95c5-4a56-8a75-981420448477}, !- Inlet Port
  {fea1aa63-51bf-4188-8aed-d52da2b71854}; !- Outlet Port

OS:Node,
  {6f8eb225-b800-4cad-82ac-f05795cd342f}, !- Handle
  Node 175,                               !- Name
  {febd4d12-d90e-44b7-941a-bb8189172363}, !- Inlet Port
  {282d79c3-b268-4e53-92ba-74e1afadf7a1}; !- Outlet Port

OS:Connector:Mixer,
  {52b75dbf-9960-4b0d-8c72-17972d41908b}, !- Handle
  Connector Mixer 5,                      !- Name
  {048c6bd8-95c5-4a56-8a75-981420448477}, !- Outlet Branch Name
  {347963ec-1a14-4187-ad83-c62395a1ae34}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {c564421a-8e8b-43f7-b44b-9b284d4c29e7}, !- Handle
  Connector Splitter 5,                   !- Name
  {e99eedfc-cccb-4d58-9a91-5c9b8fec74bb}, !- Inlet Branch Name
  {febd4d12-d90e-44b7-941a-bb8189172363}; !- Outlet Branch Name 1

OS:Connection,
  {4b14318b-95d5-4462-b7ca-934f5a959e8e}, !- Handle
  {77ad6be6-e6a6-44aa-ae5e-2490725e46ad}, !- Source Object
  14,                                     !- Outlet Port
  {a5d24a86-9cd5-42ab-b69e-e5df241d9ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {febd4d12-d90e-44b7-941a-bb8189172363}, !- Handle
  {c564421a-8e8b-43f7-b44b-9b284d4c29e7}, !- Source Object
  3,                                      !- Outlet Port
  {6f8eb225-b800-4cad-82ac-f05795cd342f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {048c6bd8-95c5-4a56-8a75-981420448477}, !- Handle
  {52b75dbf-9960-4b0d-8c72-17972d41908b}, !- Source Object
  2,                                      !- Outlet Port
  {15309a5f-3b14-4f7d-b9fe-b65af6a766b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea1aa63-51bf-4188-8aed-d52da2b71854}, !- Handle
  {15309a5f-3b14-4f7d-b9fe-b65af6a766b2}, !- Source Object
  3,                                      !- Outlet Port
  {77ad6be6-e6a6-44aa-ae5e-2490725e46ad}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {65408d48-5f88-40c5-a2a9-424159303a47}, !- Handle
  Node 176,                               !- Name
  {85709a76-e647-4fc2-9979-d1efb04ad2a1}, !- Inlet Port
  {afd0a612-845d-4801-9689-4cedb37cb869}; !- Outlet Port

OS:Node,
  {75cca29d-5974-403c-a7b2-305fa30546bf}, !- Handle
  Node 177,                               !- Name
  {5bc16162-f9b4-4f17-b442-d2d98a5c5c4e}, !- Inlet Port
  {0d4bf190-3fe5-4aba-a55b-ec2daf5247aa}; !- Outlet Port

OS:Node,
  {a5ef71e6-0cc8-47d8-b5ed-502da08f0e8a}, !- Handle
  Node 178,                               !- Name
  {70d0932f-50c5-45db-ab82-bc038dcacce4}, !- Inlet Port
  {58fa3d50-421b-4e76-8f93-5f3b701b8cb5}; !- Outlet Port

OS:Connector:Mixer,
  {56390280-c006-4832-9ec8-23b440093cad}, !- Handle
  Connector Mixer 6,                      !- Name
  {5bc16162-f9b4-4f17-b442-d2d98a5c5c4e}, !- Outlet Branch Name
  {4042e448-d2c1-41f0-a72b-baea182305ce}, !- Inlet Branch Name 1
  {2274da87-27d1-47c4-bc21-177be07ad578}, !- Inlet Branch Name 2
  {58351429-20c6-4e29-be2a-d506885b5ab9}, !- Inlet Branch Name 3
  {4064fef6-20d6-47a6-8a11-aef5cd332931}, !- Inlet Branch Name 4
  {d040f6a2-40f2-4800-9018-8802ed32ea67}, !- Inlet Branch Name 5
  {908d37b7-2885-4daf-ae5f-2a50cc18422d}, !- Inlet Branch Name 6
  {b17fcbe3-9199-4e70-9520-4df497304095}, !- Inlet Branch Name 7
  {d06abff1-4b41-4750-8a49-286c8c4479db}; !- Inlet Branch Name 8

OS:Connector:Splitter,
  {e66c3f8a-0e4d-4e19-9657-279e4ec7fea4}, !- Handle
  Connector Splitter 6,                   !- Name
  {afd0a612-845d-4801-9689-4cedb37cb869}, !- Inlet Branch Name
  {70d0932f-50c5-45db-ab82-bc038dcacce4}, !- Outlet Branch Name 1
  {48fc8781-861a-4bf5-932e-33825d3f4343}, !- Outlet Branch Name 2
  {6e3d9129-e132-4f5e-991b-ee8337b2635d}, !- Outlet Branch Name 3
  {20babea4-4af6-4f86-884a-14d58a6dcd9e}, !- Outlet Branch Name 4
  {4dcdbcad-f30e-46c2-baa3-48800f6a78b6}, !- Outlet Branch Name 5
  {7d842261-8c4c-4de1-9953-77425d7c8a77}, !- Outlet Branch Name 6
  {64d16b00-01a7-4dc5-b2b5-0d923a7399b1}, !- Outlet Branch Name 7
  {43dff653-1d3c-4d90-9e71-7eb5397f28e1}; !- Outlet Branch Name 8

OS:Connection,
  {85709a76-e647-4fc2-9979-d1efb04ad2a1}, !- Handle
  {77ad6be6-e6a6-44aa-ae5e-2490725e46ad}, !- Source Object
  17,                                     !- Outlet Port
  {65408d48-5f88-40c5-a2a9-424159303a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afd0a612-845d-4801-9689-4cedb37cb869}, !- Handle
  {65408d48-5f88-40c5-a2a9-424159303a47}, !- Source Object
  3,                                      !- Outlet Port
  {e66c3f8a-0e4d-4e19-9657-279e4ec7fea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d0932f-50c5-45db-ab82-bc038dcacce4}, !- Handle
  {e66c3f8a-0e4d-4e19-9657-279e4ec7fea4}, !- Source Object
  3,                                      !- Outlet Port
  {a5ef71e6-0cc8-47d8-b5ed-502da08f0e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bc16162-f9b4-4f17-b442-d2d98a5c5c4e}, !- Handle
  {56390280-c006-4832-9ec8-23b440093cad}, !- Source Object
  2,                                      !- Outlet Port
  {75cca29d-5974-403c-a7b2-305fa30546bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4bf190-3fe5-4aba-a55b-ec2daf5247aa}, !- Handle
  {75cca29d-5974-403c-a7b2-305fa30546bf}, !- Source Object
  3,                                      !- Outlet Port
  {77ad6be6-e6a6-44aa-ae5e-2490725e46ad}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {f502ce6a-407b-443c-8954-097ab61e2c20}, !- Handle
  Pump Constant Speed 3,                  !- Name
  {c3a82a75-dbf3-4180-9122-3222ff909994}, !- Inlet Node Name
  {afc8425f-f5f8-4285-90de-0522cc1fa118}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {3f9c583e-bad0-49ca-9a41-7ae043c14023}, !- Handle
  Node 179,                               !- Name
  {afc8425f-f5f8-4285-90de-0522cc1fa118}, !- Inlet Port
  {e99eedfc-cccb-4d58-9a91-5c9b8fec74bb}; !- Outlet Port

OS:Connection,
  {c3a82a75-dbf3-4180-9122-3222ff909994}, !- Handle
  {a5d24a86-9cd5-42ab-b69e-e5df241d9ab5}, !- Source Object
  3,                                      !- Outlet Port
  {f502ce6a-407b-443c-8954-097ab61e2c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc8425f-f5f8-4285-90de-0522cc1fa118}, !- Handle
  {f502ce6a-407b-443c-8954-097ab61e2c20}, !- Source Object
  3,                                      !- Outlet Port
  {3f9c583e-bad0-49ca-9a41-7ae043c14023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99eedfc-cccb-4d58-9a91-5c9b8fec74bb}, !- Handle
  {3f9c583e-bad0-49ca-9a41-7ae043c14023}, !- Source Object
  3,                                      !- Outlet Port
  {c564421a-8e8b-43f7-b44b-9b284d4c29e7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {7d678b57-8795-40ee-a4a1-fbfcef494b14}, !- Handle
  Hot Water Tank Floor 3,                 !- Name
  1,                                      !- Tank Volume {m3}
  {6977a898-f013-4b74-9a82-4c6b800c5d1f}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.95,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  500,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  500,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {69bd819e-5e19-4a85-bcc2-c7f9dccfb428}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {282d79c3-b268-4e53-92ba-74e1afadf7a1}, !- Use Side Inlet Node Name
  {04e11fec-e888-4801-9034-5321a4770b2f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {9f113c6e-a0cb-4c57-bee0-03c2166b7387}, !- Handle
  {7d678b57-8795-40ee-a4a1-fbfcef494b14}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {bbdaa5be-76f7-48f6-b6eb-7faa03c85c8b}, !- Handle
  Node 180,                               !- Name
  {04e11fec-e888-4801-9034-5321a4770b2f}, !- Inlet Port
  {347963ec-1a14-4187-ad83-c62395a1ae34}; !- Outlet Port

OS:Connection,
  {282d79c3-b268-4e53-92ba-74e1afadf7a1}, !- Handle
  {6f8eb225-b800-4cad-82ac-f05795cd342f}, !- Source Object
  3,                                      !- Outlet Port
  {7d678b57-8795-40ee-a4a1-fbfcef494b14}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {04e11fec-e888-4801-9034-5321a4770b2f}, !- Handle
  {7d678b57-8795-40ee-a4a1-fbfcef494b14}, !- Source Object
  32,                                     !- Outlet Port
  {bbdaa5be-76f7-48f6-b6eb-7faa03c85c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {347963ec-1a14-4187-ad83-c62395a1ae34}, !- Handle
  {bbdaa5be-76f7-48f6-b6eb-7faa03c85c8b}, !- Source Object
  3,                                      !- Outlet Port
  {52b75dbf-9960-4b0d-8c72-17972d41908b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {3a4dfa9e-d214-4b19-850f-b9ec9c4251b4}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {6977a898-f013-4b74-9a82-4c6b800c5d1f}, !- Schedule Name
  {15309a5f-3b14-4f7d-b9fe-b65af6a766b2}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {87d13cc5-2657-40eb-bd6e-c0c56ace91ea}, ! Handle
  Water Use Connection Floor 3 Room 156,  ! Name
  {58fa3d50-421b-4e76-8f93-5f3b701b8cb5}, ! Inlet Node Name
  {3d30c205-2898-43ff-bf06-3f421259e195}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e4dc1c1c-e301-440e-94a2-d8ef3a462c15}; !- Water Use Equipment Name 1

OS:Node,
  {3c315e8a-2407-4935-a1a9-e4b6e02bd9f9}, !- Handle
  Node 181,                               !- Name
  {3d30c205-2898-43ff-bf06-3f421259e195}, !- Inlet Port
  {4042e448-d2c1-41f0-a72b-baea182305ce}; !- Outlet Port

OS:Connection,
  {58fa3d50-421b-4e76-8f93-5f3b701b8cb5}, !- Handle
  {a5ef71e6-0cc8-47d8-b5ed-502da08f0e8a}, !- Source Object
  3,                                      !- Outlet Port
  {87d13cc5-2657-40eb-bd6e-c0c56ace91ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d30c205-2898-43ff-bf06-3f421259e195}, !- Handle
  {87d13cc5-2657-40eb-bd6e-c0c56ace91ea}, !- Source Object
  3,                                      !- Outlet Port
  {3c315e8a-2407-4935-a1a9-e4b6e02bd9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4042e448-d2c1-41f0-a72b-baea182305ce}, !- Handle
  {3c315e8a-2407-4935-a1a9-e4b6e02bd9f9}, !- Source Object
  3,                                      !- Outlet Port
  {56390280-c006-4832-9ec8-23b440093cad}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Connections,
  {42e7a75f-eb3f-47ff-9df2-33d29f5aa6d7}, ! Handle
  Water Use Connection Floor 3 Room 161,  ! Name
  {45244489-a1f2-4ebd-ab65-01b5b804ba39}, ! Inlet Node Name
  {6eadb1c4-7b5c-4895-a877-4a25526c3558}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1d1dce26-a0c3-4f2f-9937-2785e583823a}; !- Water Use Equipment Name 1

OS:Node,
  {2e91f0f5-4548-41fd-a86b-6d3518d888d8}, !- Handle
  Node 182,                               !- Name
  {48fc8781-861a-4bf5-932e-33825d3f4343}, !- Inlet Port
  {45244489-a1f2-4ebd-ab65-01b5b804ba39}; !- Outlet Port

OS:Connection,
  {48fc8781-861a-4bf5-932e-33825d3f4343}, !- Handle
  {e66c3f8a-0e4d-4e19-9657-279e4ec7fea4}, !- Source Object
  4,                                      !- Outlet Port
  {2e91f0f5-4548-41fd-a86b-6d3518d888d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e859f0b6-9d00-4709-a978-b0614fb3491a}, !- Handle
  Node 193,                               !- Name
  {6eadb1c4-7b5c-4895-a877-4a25526c3558}, !- Inlet Port
  {2274da87-27d1-47c4-bc21-177be07ad578}; !- Outlet Port

OS:Connection,
  {45244489-a1f2-4ebd-ab65-01b5b804ba39}, !- Handle
  {2e91f0f5-4548-41fd-a86b-6d3518d888d8}, !- Source Object
  3,                                      !- Outlet Port
  {42e7a75f-eb3f-47ff-9df2-33d29f5aa6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eadb1c4-7b5c-4895-a877-4a25526c3558}, !- Handle
  {42e7a75f-eb3f-47ff-9df2-33d29f5aa6d7}, !- Source Object
  3,                                      !- Outlet Port
  {e859f0b6-9d00-4709-a978-b0614fb3491a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2274da87-27d1-47c4-bc21-177be07ad578}, !- Handle
  {e859f0b6-9d00-4709-a978-b0614fb3491a}, !- Source Object
  3,                                      !- Outlet Port
  {56390280-c006-4832-9ec8-23b440093cad}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {115dbea5-5fad-4462-8eea-0c2f5b8f5f58}, ! Handle
  Water Use Connection Floor 3 Room 166,  ! Name
  {9498c29d-15c0-44ae-9772-4d45fdfdaf49}, ! Inlet Node Name
  {3d0e4e78-5612-43c2-a95f-e5fd96f9ce9f}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {994d24ab-ab61-4673-8e02-8db87df65ced}; !- Water Use Equipment Name 1

OS:Node,
  {9cf90679-2b5c-4721-9a95-7a13738d0776}, !- Handle
  Node 194,                               !- Name
  {6e3d9129-e132-4f5e-991b-ee8337b2635d}, !- Inlet Port
  {9498c29d-15c0-44ae-9772-4d45fdfdaf49}; !- Outlet Port

OS:Connection,
  {6e3d9129-e132-4f5e-991b-ee8337b2635d}, !- Handle
  {e66c3f8a-0e4d-4e19-9657-279e4ec7fea4}, !- Source Object
  5,                                      !- Outlet Port
  {9cf90679-2b5c-4721-9a95-7a13738d0776}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7db835d7-809a-43f6-b77e-6f91b30532b8}, !- Handle
  Node 195,                               !- Name
  {3d0e4e78-5612-43c2-a95f-e5fd96f9ce9f}, !- Inlet Port
  {58351429-20c6-4e29-be2a-d506885b5ab9}; !- Outlet Port

OS:Connection,
  {9498c29d-15c0-44ae-9772-4d45fdfdaf49}, !- Handle
  {9cf90679-2b5c-4721-9a95-7a13738d0776}, !- Source Object
  3,                                      !- Outlet Port
  {115dbea5-5fad-4462-8eea-0c2f5b8f5f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0e4e78-5612-43c2-a95f-e5fd96f9ce9f}, !- Handle
  {115dbea5-5fad-4462-8eea-0c2f5b8f5f58}, !- Source Object
  3,                                      !- Outlet Port
  {7db835d7-809a-43f6-b77e-6f91b30532b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58351429-20c6-4e29-be2a-d506885b5ab9}, !- Handle
  {7db835d7-809a-43f6-b77e-6f91b30532b8}, !- Source Object
  3,                                      !- Outlet Port
  {56390280-c006-4832-9ec8-23b440093cad}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {96554175-ab04-46bf-ac98-3be6a3b01706}, ! Handle
  Water Use Connection Floor 3 Room 171,  ! Name
  {b506cd55-fb76-4816-9fdd-7dc8f5aaca03}, ! Inlet Node Name
  {6c1f88b5-79b8-402f-bccd-7bf74d1c71c2}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3fcab95-49a4-4e69-abe3-bc4dc70548f2}; !- Water Use Equipment Name 1

OS:Node,
  {2ed8f6a4-0fb4-4352-8232-a2d2bd386c9c}, !- Handle
  Node 196,                               !- Name
  {20babea4-4af6-4f86-884a-14d58a6dcd9e}, !- Inlet Port
  {b506cd55-fb76-4816-9fdd-7dc8f5aaca03}; !- Outlet Port

OS:Connection,
  {20babea4-4af6-4f86-884a-14d58a6dcd9e}, !- Handle
  {e66c3f8a-0e4d-4e19-9657-279e4ec7fea4}, !- Source Object
  6,                                      !- Outlet Port
  {2ed8f6a4-0fb4-4352-8232-a2d2bd386c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e5308a0-f8fb-4dc1-9c86-79f0ec25b610}, !- Handle
  Node 197,                               !- Name
  {6c1f88b5-79b8-402f-bccd-7bf74d1c71c2}, !- Inlet Port
  {4064fef6-20d6-47a6-8a11-aef5cd332931}; !- Outlet Port

OS:Connection,
  {b506cd55-fb76-4816-9fdd-7dc8f5aaca03}, !- Handle
  {2ed8f6a4-0fb4-4352-8232-a2d2bd386c9c}, !- Source Object
  3,                                      !- Outlet Port
  {96554175-ab04-46bf-ac98-3be6a3b01706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c1f88b5-79b8-402f-bccd-7bf74d1c71c2}, !- Handle
  {96554175-ab04-46bf-ac98-3be6a3b01706}, !- Source Object
  3,                                      !- Outlet Port
  {8e5308a0-f8fb-4dc1-9c86-79f0ec25b610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4064fef6-20d6-47a6-8a11-aef5cd332931}, !- Handle
  {8e5308a0-f8fb-4dc1-9c86-79f0ec25b610}, !- Source Object
  3,                                      !- Outlet Port
  {56390280-c006-4832-9ec8-23b440093cad}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b09638b9-9730-4f1d-8be2-d78ac3b98981}, ! Handle
  Water Use Connection Floor 3 Room 181,  ! Name
  {730c3090-1e81-42c1-a223-5036b15575d7}, ! Inlet Node Name
  {1f5c2f4d-31ce-4a16-b47e-86a8548170fa}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a5230d1-c357-4a72-aa31-7f7c237afd63}; !- Water Use Equipment Name 1

OS:Node,
  {3ae4c329-167a-4bd1-a9e0-0a8a54f872d4}, !- Handle
  Node 198,                               !- Name
  {4dcdbcad-f30e-46c2-baa3-48800f6a78b6}, !- Inlet Port
  {730c3090-1e81-42c1-a223-5036b15575d7}; !- Outlet Port

OS:Connection,
  {4dcdbcad-f30e-46c2-baa3-48800f6a78b6}, !- Handle
  {e66c3f8a-0e4d-4e19-9657-279e4ec7fea4}, !- Source Object
  7,                                      !- Outlet Port
  {3ae4c329-167a-4bd1-a9e0-0a8a54f872d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cafea006-7189-4512-91dc-e3c955335c93}, !- Handle
  Node 199,                               !- Name
  {1f5c2f4d-31ce-4a16-b47e-86a8548170fa}, !- Inlet Port
  {d040f6a2-40f2-4800-9018-8802ed32ea67}; !- Outlet Port

OS:Connection,
  {730c3090-1e81-42c1-a223-5036b15575d7}, !- Handle
  {3ae4c329-167a-4bd1-a9e0-0a8a54f872d4}, !- Source Object
  3,                                      !- Outlet Port
  {b09638b9-9730-4f1d-8be2-d78ac3b98981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f5c2f4d-31ce-4a16-b47e-86a8548170fa}, !- Handle
  {b09638b9-9730-4f1d-8be2-d78ac3b98981}, !- Source Object
  3,                                      !- Outlet Port
  {cafea006-7189-4512-91dc-e3c955335c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d040f6a2-40f2-4800-9018-8802ed32ea67}, !- Handle
  {cafea006-7189-4512-91dc-e3c955335c93}, !- Source Object
  3,                                      !- Outlet Port
  {56390280-c006-4832-9ec8-23b440093cad}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c711d660-87f9-4996-b004-514205243a05}, ! Handle
  Water Use Connection Floor 3 Room 186,  ! Name
  {525a1ef5-3ee0-4628-8def-9d675aa06a15}, ! Inlet Node Name
  {b5d1a5e6-69e5-48c9-9776-528fe90d7772}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5ad138d3-2d08-4f63-89e2-e65905bcf226}; !- Water Use Equipment Name 1

OS:Node,
  {e69a24e7-aa60-496f-bec7-02cadfc983bb}, !- Handle
  Node 200,                               !- Name
  {7d842261-8c4c-4de1-9953-77425d7c8a77}, !- Inlet Port
  {525a1ef5-3ee0-4628-8def-9d675aa06a15}; !- Outlet Port

OS:Connection,
  {7d842261-8c4c-4de1-9953-77425d7c8a77}, !- Handle
  {e66c3f8a-0e4d-4e19-9657-279e4ec7fea4}, !- Source Object
  8,                                      !- Outlet Port
  {e69a24e7-aa60-496f-bec7-02cadfc983bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {863a2ffd-71ad-4b94-a0a2-737e5e488ab1}, !- Handle
  Node 201,                               !- Name
  {b5d1a5e6-69e5-48c9-9776-528fe90d7772}, !- Inlet Port
  {908d37b7-2885-4daf-ae5f-2a50cc18422d}; !- Outlet Port

OS:Connection,
  {525a1ef5-3ee0-4628-8def-9d675aa06a15}, !- Handle
  {e69a24e7-aa60-496f-bec7-02cadfc983bb}, !- Source Object
  3,                                      !- Outlet Port
  {c711d660-87f9-4996-b004-514205243a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d1a5e6-69e5-48c9-9776-528fe90d7772}, !- Handle
  {c711d660-87f9-4996-b004-514205243a05}, !- Source Object
  3,                                      !- Outlet Port
  {863a2ffd-71ad-4b94-a0a2-737e5e488ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908d37b7-2885-4daf-ae5f-2a50cc18422d}, !- Handle
  {863a2ffd-71ad-4b94-a0a2-737e5e488ab1}, !- Source Object
  3,                                      !- Outlet Port
  {56390280-c006-4832-9ec8-23b440093cad}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4c47af8a-5185-4860-b1d2-73cf4c812de8}, ! Handle
  Water Use Connection Floor 3 Room 191,  ! Name
  {fdbc316d-369c-49b4-9e89-7c4e789122f0}, ! Inlet Node Name
  {f8543136-7121-468d-9022-0ff6ad044137}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1cfa129-9b59-4261-9208-96529db21d4e}; !- Water Use Equipment Name 1

OS:Node,
  {8e46707a-4eb8-483a-b24e-1ba4e5470979}, !- Handle
  Node 202,                               !- Name
  {64d16b00-01a7-4dc5-b2b5-0d923a7399b1}, !- Inlet Port
  {fdbc316d-369c-49b4-9e89-7c4e789122f0}; !- Outlet Port

OS:Connection,
  {64d16b00-01a7-4dc5-b2b5-0d923a7399b1}, !- Handle
  {e66c3f8a-0e4d-4e19-9657-279e4ec7fea4}, !- Source Object
  9,                                      !- Outlet Port
  {8e46707a-4eb8-483a-b24e-1ba4e5470979}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0970056-f063-403a-b3eb-b6e05c2f7119}, !- Handle
  Node 203,                               !- Name
  {f8543136-7121-468d-9022-0ff6ad044137}, !- Inlet Port
  {b17fcbe3-9199-4e70-9520-4df497304095}; !- Outlet Port

OS:Connection,
  {fdbc316d-369c-49b4-9e89-7c4e789122f0}, !- Handle
  {8e46707a-4eb8-483a-b24e-1ba4e5470979}, !- Source Object
  3,                                      !- Outlet Port
  {4c47af8a-5185-4860-b1d2-73cf4c812de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8543136-7121-468d-9022-0ff6ad044137}, !- Handle
  {4c47af8a-5185-4860-b1d2-73cf4c812de8}, !- Source Object
  3,                                      !- Outlet Port
  {d0970056-f063-403a-b3eb-b6e05c2f7119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17fcbe3-9199-4e70-9520-4df497304095}, !- Handle
  {d0970056-f063-403a-b3eb-b6e05c2f7119}, !- Source Object
  3,                                      !- Outlet Port
  {56390280-c006-4832-9ec8-23b440093cad}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b7cf6207-7a9d-43f2-8ccc-ede7a59ce7e0}, ! Handle
  Water Use Connection Floor 3 Room 196,  ! Name
  {dd30a69a-0f29-4910-ab16-2e6c987cf070}, ! Inlet Node Name
  {e5976820-d0ba-4f5b-b456-591355ad6311}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {88705a17-c709-4ccd-bbd9-cc0c7140c51a}; !- Water Use Equipment Name 1

OS:Node,
  {15aeb41d-6a2e-416b-877f-d59477f19a2a}, !- Handle
  Node 204,                               !- Name
  {43dff653-1d3c-4d90-9e71-7eb5397f28e1}, !- Inlet Port
  {dd30a69a-0f29-4910-ab16-2e6c987cf070}; !- Outlet Port

OS:Connection,
  {43dff653-1d3c-4d90-9e71-7eb5397f28e1}, !- Handle
  {e66c3f8a-0e4d-4e19-9657-279e4ec7fea4}, !- Source Object
  10,                                     !- Outlet Port
  {15aeb41d-6a2e-416b-877f-d59477f19a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6173fa45-d562-4b24-9b48-18f7cbe165ce}, !- Handle
  Node 205,                               !- Name
  {e5976820-d0ba-4f5b-b456-591355ad6311}, !- Inlet Port
  {d06abff1-4b41-4750-8a49-286c8c4479db}; !- Outlet Port

OS:Connection,
  {dd30a69a-0f29-4910-ab16-2e6c987cf070}, !- Handle
  {15aeb41d-6a2e-416b-877f-d59477f19a2a}, !- Source Object
  3,                                      !- Outlet Port
  {b7cf6207-7a9d-43f2-8ccc-ede7a59ce7e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5976820-d0ba-4f5b-b456-591355ad6311}, !- Handle
  {b7cf6207-7a9d-43f2-8ccc-ede7a59ce7e0}, !- Source Object
  3,                                      !- Outlet Port
  {6173fa45-d562-4b24-9b48-18f7cbe165ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d06abff1-4b41-4750-8a49-286c8c4479db}, !- Handle
  {6173fa45-d562-4b24-9b48-18f7cbe165ce}, !- Source Object
  3,                                      !- Outlet Port
  {56390280-c006-4832-9ec8-23b440093cad}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {e4dc1c1c-e301-440e-94a2-d8ef3a462c15}, ! Handle
  Floor 3 Room 156,                       ! Name
  {bc8875be-008c-45cb-8248-3f3a2988bdff}, ! Water Use Equipment Definition Name
  {defbb7d9-535e-40b3-9f67-5dc00e5210bc}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {0b0f4805-bb42-49e0-86bc-25c69098faa6}, ! Handle
  Water Fixture Definition 16,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {622de298-33aa-462b-8647-b350f5df8eb4}, !- Target Temperature Schedule Name
  {d3ce3f32-324c-44af-9b41-1034c4aba8eb}, !- Sensible Fraction Schedule Name
  {f305735e-d4a0-4046-91c1-ff8536fee369}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {622de298-33aa-462b-8647-b350f5df8eb4}, !- Handle
  WaterUse Schedule 120F 17,              !- Name
  {98b469f8-b573-4979-b517-fd9b12de3603}, !- Schedule Type Limits Name
  {b07f5aac-d011-43b1-9491-63b9f07b1455}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b07f5aac-d011-43b1-9491-63b9f07b1455}, !- Handle
  WaterUse Schedule 120F Day 17,          !- Name
  {98b469f8-b573-4979-b517-fd9b12de3603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3ce3f32-324c-44af-9b41-1034c4aba8eb}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 17, !- Name
  {09fc9c99-f5e7-4e2f-a395-0518f15997d3}, !- Schedule Type Limits Name
  {47a93c4f-87f7-42e9-8244-f4285354394a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47a93c4f-87f7-42e9-8244-f4285354394a}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 17, !- Name
  {09fc9c99-f5e7-4e2f-a395-0518f15997d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f305735e-d4a0-4046-91c1-ff8536fee369}, !- Handle
  WaterUse Latent Fraction Schedule 5p 17, !- Name
  {09fc9c99-f5e7-4e2f-a395-0518f15997d3}, !- Schedule Type Limits Name
  {604c1334-62a2-4997-a2a8-734e6b4b8676}; !- Default Day Schedule Name

OS:Schedule:Day,
  {604c1334-62a2-4997-a2a8-734e6b4b8676}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 17, !- Name
  {09fc9c99-f5e7-4e2f-a395-0518f15997d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {98b469f8-b573-4979-b517-fd9b12de3603}, !- Handle
  Temperature 19,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {09fc9c99-f5e7-4e2f-a395-0518f15997d3}, !- Handle
  Fractional 18,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {1d1dce26-a0c3-4f2f-9937-2785e583823a}, ! Handle
  Floor 3 Room 161,                       ! Name
  {bf747664-ddec-4def-841b-9d90d41f8e49}, ! Water Use Equipment Definition Name
  {b9eb1d71-29b3-4d60-a8ac-af3d7d66675c}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {c2499126-7bac-4424-838c-c64f0fd6d5d2}, ! Handle
  Water Fixture Definition 17,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {6150a7af-78be-4296-93de-afff898ec73c}, !- Target Temperature Schedule Name
  {12226eee-25b9-4442-bc12-e1a913e1d885}, !- Sensible Fraction Schedule Name
  {8afc5bac-5829-4d8e-a17d-f77398cff0a6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6150a7af-78be-4296-93de-afff898ec73c}, !- Handle
  WaterUse Schedule 120F 18,              !- Name
  {61d7e526-3b88-4f9d-a8ed-221727bd3d44}, !- Schedule Type Limits Name
  {357b47dc-5bb2-4cea-8eea-291146b54f2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {357b47dc-5bb2-4cea-8eea-291146b54f2b}, !- Handle
  WaterUse Schedule 120F Day 18,          !- Name
  {61d7e526-3b88-4f9d-a8ed-221727bd3d44}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {12226eee-25b9-4442-bc12-e1a913e1d885}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 18, !- Name
  {9a9db115-c3e3-4460-b88f-4f103163ea2e}, !- Schedule Type Limits Name
  {54600cd0-d305-4cb3-a5d5-a13e8d283ec8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54600cd0-d305-4cb3-a5d5-a13e8d283ec8}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 18, !- Name
  {9a9db115-c3e3-4460-b88f-4f103163ea2e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8afc5bac-5829-4d8e-a17d-f77398cff0a6}, !- Handle
  WaterUse Latent Fraction Schedule 5p 18, !- Name
  {9a9db115-c3e3-4460-b88f-4f103163ea2e}, !- Schedule Type Limits Name
  {6cfc71d8-a657-409a-a111-a050ee0363b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cfc71d8-a657-409a-a111-a050ee0363b3}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 18, !- Name
  {9a9db115-c3e3-4460-b88f-4f103163ea2e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {61d7e526-3b88-4f9d-a8ed-221727bd3d44}, !- Handle
  Temperature 20,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9a9db115-c3e3-4460-b88f-4f103163ea2e}, !- Handle
  Fractional 19,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {994d24ab-ab61-4673-8e02-8db87df65ced}, ! Handle
  Floor 3 Room 166,                       ! Name
  {e571da3b-d8d0-4c70-825b-0697acdad6e8}, ! Water Use Equipment Definition Name
  {cd7d75d0-8b0a-44a6-b6db-c1a039875829}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {c161a538-6fb1-4880-8dba-1cf1ec098a23}, ! Handle
  Water Fixture Definition 18,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {577c3289-091d-4c80-a321-2a61a26881a8}, !- Target Temperature Schedule Name
  {6edc499f-c703-4dd2-b8ba-5ddee33f5287}, !- Sensible Fraction Schedule Name
  {b0d25837-e30a-4534-b992-df51c42ae9e6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {577c3289-091d-4c80-a321-2a61a26881a8}, !- Handle
  WaterUse Schedule 120F 19,              !- Name
  {8970b2dc-19f3-4e4a-b143-0d03bbd421d0}, !- Schedule Type Limits Name
  {37b226d2-0286-45ad-b311-5f848fcf4bf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37b226d2-0286-45ad-b311-5f848fcf4bf9}, !- Handle
  WaterUse Schedule 120F Day 19,          !- Name
  {8970b2dc-19f3-4e4a-b143-0d03bbd421d0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {6edc499f-c703-4dd2-b8ba-5ddee33f5287}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 19, !- Name
  {2933c890-6de5-4250-8bf3-dda716a722eb}, !- Schedule Type Limits Name
  {685cfe32-9804-4c36-a03d-3bd4050c0c68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {685cfe32-9804-4c36-a03d-3bd4050c0c68}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 19, !- Name
  {2933c890-6de5-4250-8bf3-dda716a722eb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0d25837-e30a-4534-b992-df51c42ae9e6}, !- Handle
  WaterUse Latent Fraction Schedule 5p 19, !- Name
  {2933c890-6de5-4250-8bf3-dda716a722eb}, !- Schedule Type Limits Name
  {b17b1193-a779-424b-acd5-a6e4b87333e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b17b1193-a779-424b-acd5-a6e4b87333e1}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 19, !- Name
  {2933c890-6de5-4250-8bf3-dda716a722eb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8970b2dc-19f3-4e4a-b143-0d03bbd421d0}, !- Handle
  Temperature 21,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2933c890-6de5-4250-8bf3-dda716a722eb}, !- Handle
  Fractional 20,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {e3fcab95-49a4-4e69-abe3-bc4dc70548f2}, ! Handle
  Floor 3 Room 171,                       ! Name
  {fe890e33-1b95-4498-9760-eeea3a17a0e9}, ! Water Use Equipment Definition Name
  {69bea00e-a8e4-4e5f-8b74-39566b1ee07b}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {413ae925-764d-49c4-b0eb-ed129047c3d8}, ! Handle
  Water Fixture Definition 19,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {1e033321-b03e-4d72-956a-add00186a49b}, !- Target Temperature Schedule Name
  {69aa55f0-7208-42fc-bb49-f3006c3b2100}, !- Sensible Fraction Schedule Name
  {ff9f557a-df28-41ec-8574-2d897bd5020b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e033321-b03e-4d72-956a-add00186a49b}, !- Handle
  WaterUse Schedule 120F 20,              !- Name
  {586945e2-f300-46cf-b086-72bc8c2d75c8}, !- Schedule Type Limits Name
  {cde800c7-a616-4a2a-bf8b-bbca9c93af45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cde800c7-a616-4a2a-bf8b-bbca9c93af45}, !- Handle
  WaterUse Schedule 120F Day 20,          !- Name
  {586945e2-f300-46cf-b086-72bc8c2d75c8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {69aa55f0-7208-42fc-bb49-f3006c3b2100}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 20, !- Name
  {f622ee29-2c4e-4638-b0be-66f11fc2e867}, !- Schedule Type Limits Name
  {016c1006-eb45-4fcb-883e-25ade2e79b79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {016c1006-eb45-4fcb-883e-25ade2e79b79}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 20, !- Name
  {f622ee29-2c4e-4638-b0be-66f11fc2e867}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff9f557a-df28-41ec-8574-2d897bd5020b}, !- Handle
  WaterUse Latent Fraction Schedule 5p 20, !- Name
  {f622ee29-2c4e-4638-b0be-66f11fc2e867}, !- Schedule Type Limits Name
  {5b4a2999-2589-49f5-8fbc-48eddc2b048d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b4a2999-2589-49f5-8fbc-48eddc2b048d}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 20, !- Name
  {f622ee29-2c4e-4638-b0be-66f11fc2e867}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {586945e2-f300-46cf-b086-72bc8c2d75c8}, !- Handle
  Temperature 22,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f622ee29-2c4e-4638-b0be-66f11fc2e867}, !- Handle
  Fractional 21,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {9a5230d1-c357-4a72-aa31-7f7c237afd63}, ! Handle
  Floor 3 Room 181,                       ! Name
  {daefbe8b-d972-4efa-bc7d-d5f69b1a7d49}, ! Water Use Equipment Definition Name
  {2eacc1cb-b846-4bb3-9eab-6b216bf3af44}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {5daa1fce-b7c2-430c-837d-a0874a56cf17}, ! Handle
  Water Fixture Definition 20,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {904421a8-f8ba-4af5-9b89-597bdf02b6d9}, !- Target Temperature Schedule Name
  {82cc5302-a6c9-4f7f-ab50-3269c0689152}, !- Sensible Fraction Schedule Name
  {3319b5d8-59e4-4d6a-b64c-c8036bf10832}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {904421a8-f8ba-4af5-9b89-597bdf02b6d9}, !- Handle
  WaterUse Schedule 120F 21,              !- Name
  {5e9b56ce-b712-4ba1-8f57-9236fd239a21}, !- Schedule Type Limits Name
  {1fcbd9a5-c10b-4ead-babb-5b5ba4f31b90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fcbd9a5-c10b-4ead-babb-5b5ba4f31b90}, !- Handle
  WaterUse Schedule 120F Day 21,          !- Name
  {5e9b56ce-b712-4ba1-8f57-9236fd239a21}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {82cc5302-a6c9-4f7f-ab50-3269c0689152}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 21, !- Name
  {625925bf-d713-40cd-b17d-42f948f60059}, !- Schedule Type Limits Name
  {6d6b76e3-9912-4482-81eb-c6e54c16db3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d6b76e3-9912-4482-81eb-c6e54c16db3c}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 21, !- Name
  {625925bf-d713-40cd-b17d-42f948f60059}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3319b5d8-59e4-4d6a-b64c-c8036bf10832}, !- Handle
  WaterUse Latent Fraction Schedule 5p 21, !- Name
  {625925bf-d713-40cd-b17d-42f948f60059}, !- Schedule Type Limits Name
  {677d53e7-9a5d-4961-8d14-b860dc74292f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {677d53e7-9a5d-4961-8d14-b860dc74292f}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 21, !- Name
  {625925bf-d713-40cd-b17d-42f948f60059}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5e9b56ce-b712-4ba1-8f57-9236fd239a21}, !- Handle
  Temperature 23,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {625925bf-d713-40cd-b17d-42f948f60059}, !- Handle
  Fractional 22,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {5ad138d3-2d08-4f63-89e2-e65905bcf226}, ! Handle
  Floor 3 Room 186,                       ! Name
  {b47e884e-35d3-41fa-a6c3-d38905a15d39}, ! Water Use Equipment Definition Name
  {5946105e-752d-4015-8d98-702c1e4cf4f6}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {cdef85f3-2f1d-4de2-82ec-9c95af51fb3f}, ! Handle
  Water Fixture Definition 21,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {e13ef773-98e9-4b5f-b6c6-e2df09405c10}, !- Target Temperature Schedule Name
  {0d50f8fb-4000-440c-8194-1d69928ffe4d}, !- Sensible Fraction Schedule Name
  {82d7d11a-8560-422e-a36b-1306a90f1083}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e13ef773-98e9-4b5f-b6c6-e2df09405c10}, !- Handle
  WaterUse Schedule 120F 22,              !- Name
  {1b058a8c-c705-40c0-a858-4ceb88d6ce2c}, !- Schedule Type Limits Name
  {da4a0971-ca7a-40ce-8cc2-3d8c2c20219a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da4a0971-ca7a-40ce-8cc2-3d8c2c20219a}, !- Handle
  WaterUse Schedule 120F Day 22,          !- Name
  {1b058a8c-c705-40c0-a858-4ceb88d6ce2c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d50f8fb-4000-440c-8194-1d69928ffe4d}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 22, !- Name
  {9e0fd2f6-55b9-4244-86af-359939d7a8f3}, !- Schedule Type Limits Name
  {d4fd1dda-acaa-41eb-810d-674b76233b08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4fd1dda-acaa-41eb-810d-674b76233b08}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 22, !- Name
  {9e0fd2f6-55b9-4244-86af-359939d7a8f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {82d7d11a-8560-422e-a36b-1306a90f1083}, !- Handle
  WaterUse Latent Fraction Schedule 5p 22, !- Name
  {9e0fd2f6-55b9-4244-86af-359939d7a8f3}, !- Schedule Type Limits Name
  {09a068ac-3798-493a-8001-5ff0f4d5581b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09a068ac-3798-493a-8001-5ff0f4d5581b}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 22, !- Name
  {9e0fd2f6-55b9-4244-86af-359939d7a8f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1b058a8c-c705-40c0-a858-4ceb88d6ce2c}, !- Handle
  Temperature 24,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9e0fd2f6-55b9-4244-86af-359939d7a8f3}, !- Handle
  Fractional 23,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {e1cfa129-9b59-4261-9208-96529db21d4e}, ! Handle
  Floor 3 Room 191,                       ! Name
  {1eeed792-8591-4de5-b0df-abd5d943c590}, ! Water Use Equipment Definition Name
  {cc85b4c4-bfcf-4769-a38f-a402a5154294}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {290f142f-9379-4a0c-a0fc-98355db602ff}, ! Handle
  Water Fixture Definition 22,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {35b6435f-0cd7-4ed2-b1a7-4db9d3d4f20b}, !- Target Temperature Schedule Name
  {e93f8c0d-4743-4bda-8788-95cc28d18706}, !- Sensible Fraction Schedule Name
  {aaf0b0b3-942e-4e25-a64d-40b1f4f3bfaa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {35b6435f-0cd7-4ed2-b1a7-4db9d3d4f20b}, !- Handle
  WaterUse Schedule 120F 23,              !- Name
  {2c9b2e3e-b86e-4121-b6b2-e7a34638c978}, !- Schedule Type Limits Name
  {31dacb76-a2b4-41e3-87af-a372a4cc95c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31dacb76-a2b4-41e3-87af-a372a4cc95c8}, !- Handle
  WaterUse Schedule 120F Day 23,          !- Name
  {2c9b2e3e-b86e-4121-b6b2-e7a34638c978}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e93f8c0d-4743-4bda-8788-95cc28d18706}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 23, !- Name
  {c356adda-bc6f-415d-8639-120a623a2cac}, !- Schedule Type Limits Name
  {218a4603-17da-47c3-83af-94ed7486d3ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {218a4603-17da-47c3-83af-94ed7486d3ae}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 23, !- Name
  {c356adda-bc6f-415d-8639-120a623a2cac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aaf0b0b3-942e-4e25-a64d-40b1f4f3bfaa}, !- Handle
  WaterUse Latent Fraction Schedule 5p 23, !- Name
  {c356adda-bc6f-415d-8639-120a623a2cac}, !- Schedule Type Limits Name
  {9cac0179-0175-48b1-a6de-30c57392d46e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cac0179-0175-48b1-a6de-30c57392d46e}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 23, !- Name
  {c356adda-bc6f-415d-8639-120a623a2cac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2c9b2e3e-b86e-4121-b6b2-e7a34638c978}, !- Handle
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c356adda-bc6f-415d-8639-120a623a2cac}, !- Handle
  Fractional 24,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {88705a17-c709-4ccd-bbd9-cc0c7140c51a}, ! Handle
  Floor 3 Room 196,                       ! Name
  {e3408bb9-4f26-4081-bc18-07d5c2dab264}, ! Water Use Equipment Definition Name
  {556bdfba-3f90-47c4-af85-c5df350c2df8}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {8819e109-a482-4b6d-a936-9f81fc0bd41f}, ! Handle
  Water Fixture Definition 23,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {01abaf07-5805-42f0-b483-45fe63db522c}, !- Target Temperature Schedule Name
  {28dcb407-41e0-48f6-8d35-7db45904e68f}, !- Sensible Fraction Schedule Name
  {538f3807-b377-45c8-a273-496e03bef2f3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01abaf07-5805-42f0-b483-45fe63db522c}, !- Handle
  WaterUse Schedule 120F 24,              !- Name
  {309e4042-c4af-4bb9-b5f9-64c38136db38}, !- Schedule Type Limits Name
  {37030284-d772-4d51-9bac-b52a10aa90b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37030284-d772-4d51-9bac-b52a10aa90b6}, !- Handle
  WaterUse Schedule 120F Day 24,          !- Name
  {309e4042-c4af-4bb9-b5f9-64c38136db38}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {28dcb407-41e0-48f6-8d35-7db45904e68f}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 24, !- Name
  {9ca21b95-1454-458e-afed-88cbb88432ca}, !- Schedule Type Limits Name
  {aa24623d-48ef-4a43-bf5a-c49cc8f36554}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa24623d-48ef-4a43-bf5a-c49cc8f36554}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 24, !- Name
  {9ca21b95-1454-458e-afed-88cbb88432ca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {538f3807-b377-45c8-a273-496e03bef2f3}, !- Handle
  WaterUse Latent Fraction Schedule 5p 24, !- Name
  {9ca21b95-1454-458e-afed-88cbb88432ca}, !- Schedule Type Limits Name
  {8633658e-3652-44f7-b9ed-359c164f46e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8633658e-3652-44f7-b9ed-359c164f46e6}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 24, !- Name
  {9ca21b95-1454-458e-afed-88cbb88432ca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {309e4042-c4af-4bb9-b5f9-64c38136db38}, !- Handle
  Temperature 26,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9ca21b95-1454-458e-afed-88cbb88432ca}, !- Handle
  Fractional 25,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:PlantLoop,
  {7f1c1e77-9d71-4959-8748-072bff643848}, !- Handle
  Hot Water Loop Floor 4,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {aca059a6-6430-47c5-8e1b-4f8dac87f87c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c0af2789-d359-466b-be4f-9901a6cc3a18}, !- Plant Side Inlet Node Name
  {5ac518b9-259b-452e-b216-007c387043c6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e1edfc6c-aece-444f-8acc-c238ef32179b}, !- Demand Side Inlet Node Name
  {67775d65-9492-4f5d-9af5-2cac7ac5aa1f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a970af5f-b5e8-4e40-845f-3161f37ae900}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2e904c64-87d3-48c3-bc48-aaef39ede345}, !- Demand Mixer Name
  {3c75363f-400b-48fb-9b68-dbce2b96095a}, !- Demand Splitter Name
  {3eeb7cac-f006-452e-866e-493f6da8e0f0}, !- Supply Mixer Name
  {8164a5a4-9a9b-4c6a-9a66-304ffb0cba06}; !- Supply Splitter Name

OS:Sizing:Plant,
  {a1a6efa0-38ec-4c76-a2db-01ccbb530d90}, !- Handle
  {7f1c1e77-9d71-4959-8748-072bff643848}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a970af5f-b5e8-4e40-845f-3161f37ae900}, !- Handle
  Service Water Loop 3 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {b43adcdc-20d5-4c41-92b7-bd227b1e0f0f}, !- Handle
  Node 206,                               !- Name
  {c0af2789-d359-466b-be4f-9901a6cc3a18}, !- Inlet Port
  {1cbb0b1b-2c49-4f41-8887-45b88af99f6e}; !- Outlet Port

OS:Node,
  {aca059a6-6430-47c5-8e1b-4f8dac87f87c}, !- Handle
  Node 207,                               !- Name
  {cd191856-1e66-44d2-bba2-eb4e42dd7be5}, !- Inlet Port
  {5ac518b9-259b-452e-b216-007c387043c6}; !- Outlet Port

OS:Node,
  {4b6deea8-a28c-4adc-996c-00f45137c032}, !- Handle
  Node 208,                               !- Name
  {eb8f8202-1d5b-496c-ae1a-dcb13ad48f88}, !- Inlet Port
  {3ce0b68e-7963-4421-9288-c951652e09df}; !- Outlet Port

OS:Connector:Mixer,
  {3eeb7cac-f006-452e-866e-493f6da8e0f0}, !- Handle
  Connector Mixer 7,                      !- Name
  {cd191856-1e66-44d2-bba2-eb4e42dd7be5}, !- Outlet Branch Name
  {ed4bbe87-6fd9-4801-bd32-a48c7e312956}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {8164a5a4-9a9b-4c6a-9a66-304ffb0cba06}, !- Handle
  Connector Splitter 7,                   !- Name
  {95ed0f59-ecc8-427a-80fd-f032c805434a}, !- Inlet Branch Name
  {eb8f8202-1d5b-496c-ae1a-dcb13ad48f88}; !- Outlet Branch Name 1

OS:Connection,
  {c0af2789-d359-466b-be4f-9901a6cc3a18}, !- Handle
  {7f1c1e77-9d71-4959-8748-072bff643848}, !- Source Object
  14,                                     !- Outlet Port
  {b43adcdc-20d5-4c41-92b7-bd227b1e0f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8f8202-1d5b-496c-ae1a-dcb13ad48f88}, !- Handle
  {8164a5a4-9a9b-4c6a-9a66-304ffb0cba06}, !- Source Object
  3,                                      !- Outlet Port
  {4b6deea8-a28c-4adc-996c-00f45137c032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd191856-1e66-44d2-bba2-eb4e42dd7be5}, !- Handle
  {3eeb7cac-f006-452e-866e-493f6da8e0f0}, !- Source Object
  2,                                      !- Outlet Port
  {aca059a6-6430-47c5-8e1b-4f8dac87f87c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac518b9-259b-452e-b216-007c387043c6}, !- Handle
  {aca059a6-6430-47c5-8e1b-4f8dac87f87c}, !- Source Object
  3,                                      !- Outlet Port
  {7f1c1e77-9d71-4959-8748-072bff643848}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {13976cd7-b182-4224-a421-3e353f57bd81}, !- Handle
  Node 209,                               !- Name
  {e1edfc6c-aece-444f-8acc-c238ef32179b}, !- Inlet Port
  {dacdbe9a-1572-435e-9b1a-795650d36bce}; !- Outlet Port

OS:Node,
  {a26ec922-a69e-4e0c-a52b-3331a4bef416}, !- Handle
  Node 210,                               !- Name
  {61286579-8bcd-4c05-a6af-1f3592d6c4db}, !- Inlet Port
  {67775d65-9492-4f5d-9af5-2cac7ac5aa1f}; !- Outlet Port

OS:Node,
  {599c5eaf-beab-4230-8972-a8250eb664dd}, !- Handle
  Node 211,                               !- Name
  {a52e8825-2780-4303-a22f-abfa698b4db8}, !- Inlet Port
  {87f47089-ec62-43d7-8381-a848412f1705}; !- Outlet Port

OS:Connector:Mixer,
  {2e904c64-87d3-48c3-bc48-aaef39ede345}, !- Handle
  Connector Mixer 8,                      !- Name
  {61286579-8bcd-4c05-a6af-1f3592d6c4db}, !- Outlet Branch Name
  {671acdcd-c229-4a38-8afc-35071af7929d}, !- Inlet Branch Name 1
  {0ca5ecd4-fd60-46a4-9584-eb3c2e425851}, !- Inlet Branch Name 2
  {192a935b-1bc3-40db-a65c-60abc4b8d7d8}, !- Inlet Branch Name 3
  {4f613037-5d78-443d-a9ab-8c0b4aae33ed}, !- Inlet Branch Name 4
  {2c6d4c95-52e5-4cb1-a797-471fec5801f9}, !- Inlet Branch Name 5
  {95ac7ea2-11d8-4a47-b7d2-922a1bb92f88}, !- Inlet Branch Name 6
  {c5e6f2f0-94eb-4734-825f-c9942fb253be}, !- Inlet Branch Name 7
  {08d0de60-4c5f-4a1d-b76d-1b0e32380b9a}; !- Inlet Branch Name 8

OS:Connector:Splitter,
  {3c75363f-400b-48fb-9b68-dbce2b96095a}, !- Handle
  Connector Splitter 8,                   !- Name
  {dacdbe9a-1572-435e-9b1a-795650d36bce}, !- Inlet Branch Name
  {a52e8825-2780-4303-a22f-abfa698b4db8}, !- Outlet Branch Name 1
  {3bdf59b6-06f3-48f1-b5d7-7ac39d650d00}, !- Outlet Branch Name 2
  {83567aee-3a16-4018-b1df-5adccf33f258}, !- Outlet Branch Name 3
  {a7c6f22f-5d28-4e97-8217-b5e789dd8a78}, !- Outlet Branch Name 4
  {d992f095-4d1c-4305-84c2-1060da474ec8}, !- Outlet Branch Name 5
  {07eb8390-6ed6-4e22-8133-50434147481e}, !- Outlet Branch Name 6
  {352350ae-38dd-4aa5-8b7a-8f5873318ec7}, !- Outlet Branch Name 7
  {6c1a90fa-d72c-4433-a962-c0d429b715a0}; !- Outlet Branch Name 8

OS:Connection,
  {e1edfc6c-aece-444f-8acc-c238ef32179b}, !- Handle
  {7f1c1e77-9d71-4959-8748-072bff643848}, !- Source Object
  17,                                     !- Outlet Port
  {13976cd7-b182-4224-a421-3e353f57bd81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dacdbe9a-1572-435e-9b1a-795650d36bce}, !- Handle
  {13976cd7-b182-4224-a421-3e353f57bd81}, !- Source Object
  3,                                      !- Outlet Port
  {3c75363f-400b-48fb-9b68-dbce2b96095a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a52e8825-2780-4303-a22f-abfa698b4db8}, !- Handle
  {3c75363f-400b-48fb-9b68-dbce2b96095a}, !- Source Object
  3,                                      !- Outlet Port
  {599c5eaf-beab-4230-8972-a8250eb664dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61286579-8bcd-4c05-a6af-1f3592d6c4db}, !- Handle
  {2e904c64-87d3-48c3-bc48-aaef39ede345}, !- Source Object
  2,                                      !- Outlet Port
  {a26ec922-a69e-4e0c-a52b-3331a4bef416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67775d65-9492-4f5d-9af5-2cac7ac5aa1f}, !- Handle
  {a26ec922-a69e-4e0c-a52b-3331a4bef416}, !- Source Object
  3,                                      !- Outlet Port
  {7f1c1e77-9d71-4959-8748-072bff643848}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {12549bed-0dfd-425f-8dbf-92659d9e6c5a}, !- Handle
  Pump Constant Speed 4,                  !- Name
  {1cbb0b1b-2c49-4f41-8887-45b88af99f6e}, !- Inlet Node Name
  {95617155-1d87-4e05-aabb-60f720d2641d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {555782e8-cb49-48da-b0b6-121ea6157950}, !- Handle
  Node 212,                               !- Name
  {95617155-1d87-4e05-aabb-60f720d2641d}, !- Inlet Port
  {95ed0f59-ecc8-427a-80fd-f032c805434a}; !- Outlet Port

OS:Connection,
  {1cbb0b1b-2c49-4f41-8887-45b88af99f6e}, !- Handle
  {b43adcdc-20d5-4c41-92b7-bd227b1e0f0f}, !- Source Object
  3,                                      !- Outlet Port
  {12549bed-0dfd-425f-8dbf-92659d9e6c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95617155-1d87-4e05-aabb-60f720d2641d}, !- Handle
  {12549bed-0dfd-425f-8dbf-92659d9e6c5a}, !- Source Object
  3,                                      !- Outlet Port
  {555782e8-cb49-48da-b0b6-121ea6157950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95ed0f59-ecc8-427a-80fd-f032c805434a}, !- Handle
  {555782e8-cb49-48da-b0b6-121ea6157950}, !- Source Object
  3,                                      !- Outlet Port
  {8164a5a4-9a9b-4c6a-9a66-304ffb0cba06}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c4a910c6-90c9-41c8-b3d8-14ef1f6c8b49}, !- Handle
  Hot Water Tank Floor 4,                 !- Name
  1,                                      !- Tank Volume {m3}
  {6977a898-f013-4b74-9a82-4c6b800c5d1f}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.95,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  500,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  500,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {69bd819e-5e19-4a85-bcc2-c7f9dccfb428}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3ce0b68e-7963-4421-9288-c951652e09df}, !- Use Side Inlet Node Name
  {e1a6794f-f431-4d5c-8cf0-995be1e01257}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {efe0ceac-5ec1-4486-b50b-dffe5ef8d1b6}, !- Handle
  {c4a910c6-90c9-41c8-b3d8-14ef1f6c8b49}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {f786f95d-2bf2-4a74-809b-31b8300b0a3f}, !- Handle
  Node 213,                               !- Name
  {e1a6794f-f431-4d5c-8cf0-995be1e01257}, !- Inlet Port
  {ed4bbe87-6fd9-4801-bd32-a48c7e312956}; !- Outlet Port

OS:Connection,
  {3ce0b68e-7963-4421-9288-c951652e09df}, !- Handle
  {4b6deea8-a28c-4adc-996c-00f45137c032}, !- Source Object
  3,                                      !- Outlet Port
  {c4a910c6-90c9-41c8-b3d8-14ef1f6c8b49}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e1a6794f-f431-4d5c-8cf0-995be1e01257}, !- Handle
  {c4a910c6-90c9-41c8-b3d8-14ef1f6c8b49}, !- Source Object
  32,                                     !- Outlet Port
  {f786f95d-2bf2-4a74-809b-31b8300b0a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4bbe87-6fd9-4801-bd32-a48c7e312956}, !- Handle
  {f786f95d-2bf2-4a74-809b-31b8300b0a3f}, !- Source Object
  3,                                      !- Outlet Port
  {3eeb7cac-f006-452e-866e-493f6da8e0f0}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {2c6ac4a9-2ef9-4b16-83d7-e4befa0ccdcb}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {6977a898-f013-4b74-9a82-4c6b800c5d1f}, !- Schedule Name
  {aca059a6-6430-47c5-8e1b-4f8dac87f87c}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {cbfa16d2-9faf-49da-a299-be82281dc866}, ! Handle
  Water Use Connection Floor 4 Room 157,  ! Name
  {87f47089-ec62-43d7-8381-a848412f1705}, ! Inlet Node Name
  {a47e5389-fdec-49c8-beca-58dfd04adb75}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed650e8d-afdc-46b9-9ff5-945173590de6}; !- Water Use Equipment Name 1

OS:Node,
  {afca6ca2-5070-472f-862b-a79ac16cc513}, !- Handle
  Node 214,                               !- Name
  {a47e5389-fdec-49c8-beca-58dfd04adb75}, !- Inlet Port
  {671acdcd-c229-4a38-8afc-35071af7929d}; !- Outlet Port

OS:Connection,
  {87f47089-ec62-43d7-8381-a848412f1705}, !- Handle
  {599c5eaf-beab-4230-8972-a8250eb664dd}, !- Source Object
  3,                                      !- Outlet Port
  {cbfa16d2-9faf-49da-a299-be82281dc866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a47e5389-fdec-49c8-beca-58dfd04adb75}, !- Handle
  {cbfa16d2-9faf-49da-a299-be82281dc866}, !- Source Object
  3,                                      !- Outlet Port
  {afca6ca2-5070-472f-862b-a79ac16cc513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671acdcd-c229-4a38-8afc-35071af7929d}, !- Handle
  {afca6ca2-5070-472f-862b-a79ac16cc513}, !- Source Object
  3,                                      !- Outlet Port
  {2e904c64-87d3-48c3-bc48-aaef39ede345}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9a4b5b1c-407b-4b64-82b3-fe984a4a537a}, ! Handle
  Water Use Connection Floor 4 Room 162,  ! Name
  {22becfb9-c4b4-4642-9bac-1203392305b5}, ! Inlet Node Name
  {74650480-9f43-4fc4-97b0-ba8d791d06e5}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b5fadd17-f238-435e-96c2-c75487949584}; !- Water Use Equipment Name 1

OS:Node,
  {ade4beea-c862-4a7b-a992-add42dd2c580}, !- Handle
  Node 215,                               !- Name
  {3bdf59b6-06f3-48f1-b5d7-7ac39d650d00}, !- Inlet Port
  {22becfb9-c4b4-4642-9bac-1203392305b5}; !- Outlet Port

OS:Connection,
  {3bdf59b6-06f3-48f1-b5d7-7ac39d650d00}, !- Handle
  {3c75363f-400b-48fb-9b68-dbce2b96095a}, !- Source Object
  4,                                      !- Outlet Port
  {ade4beea-c862-4a7b-a992-add42dd2c580}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3bfa0e8-b77d-4205-bb65-efe100d6a621}, !- Handle
  Node 216,                               !- Name
  {74650480-9f43-4fc4-97b0-ba8d791d06e5}, !- Inlet Port
  {0ca5ecd4-fd60-46a4-9584-eb3c2e425851}; !- Outlet Port

OS:Connection,
  {22becfb9-c4b4-4642-9bac-1203392305b5}, !- Handle
  {ade4beea-c862-4a7b-a992-add42dd2c580}, !- Source Object
  3,                                      !- Outlet Port
  {9a4b5b1c-407b-4b64-82b3-fe984a4a537a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74650480-9f43-4fc4-97b0-ba8d791d06e5}, !- Handle
  {9a4b5b1c-407b-4b64-82b3-fe984a4a537a}, !- Source Object
  3,                                      !- Outlet Port
  {b3bfa0e8-b77d-4205-bb65-efe100d6a621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ca5ecd4-fd60-46a4-9584-eb3c2e425851}, !- Handle
  {b3bfa0e8-b77d-4205-bb65-efe100d6a621}, !- Source Object
  3,                                      !- Outlet Port
  {2e904c64-87d3-48c3-bc48-aaef39ede345}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a61cf6d4-9642-41c5-baf6-7c9752bf1c13}, ! Handle
  Water Use Connection Floor 4 Room 167,  ! Name
  {24601e5a-69a8-40ff-ad90-67bdc9431a82}, ! Inlet Node Name
  {55adbaa3-85da-4480-969c-8e5fcd258afa}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e765c40-223e-43ea-bb00-74d4a028c676}; !- Water Use Equipment Name 1

OS:Node,
  {75da6eff-3022-4bf8-a62d-f1a85940d9cd}, !- Handle
  Node 217,                               !- Name
  {83567aee-3a16-4018-b1df-5adccf33f258}, !- Inlet Port
  {24601e5a-69a8-40ff-ad90-67bdc9431a82}; !- Outlet Port

OS:Connection,
  {83567aee-3a16-4018-b1df-5adccf33f258}, !- Handle
  {3c75363f-400b-48fb-9b68-dbce2b96095a}, !- Source Object
  5,                                      !- Outlet Port
  {75da6eff-3022-4bf8-a62d-f1a85940d9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d72e01a4-d4cc-4567-9ce3-5631c308e9e9}, !- Handle
  Node 218,                               !- Name
  {55adbaa3-85da-4480-969c-8e5fcd258afa}, !- Inlet Port
  {192a935b-1bc3-40db-a65c-60abc4b8d7d8}; !- Outlet Port

OS:Connection,
  {24601e5a-69a8-40ff-ad90-67bdc9431a82}, !- Handle
  {75da6eff-3022-4bf8-a62d-f1a85940d9cd}, !- Source Object
  3,                                      !- Outlet Port
  {a61cf6d4-9642-41c5-baf6-7c9752bf1c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55adbaa3-85da-4480-969c-8e5fcd258afa}, !- Handle
  {a61cf6d4-9642-41c5-baf6-7c9752bf1c13}, !- Source Object
  3,                                      !- Outlet Port
  {d72e01a4-d4cc-4567-9ce3-5631c308e9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192a935b-1bc3-40db-a65c-60abc4b8d7d8}, !- Handle
  {d72e01a4-d4cc-4567-9ce3-5631c308e9e9}, !- Source Object
  3,                                      !- Outlet Port
  {2e904c64-87d3-48c3-bc48-aaef39ede345}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2301d729-f3c1-4285-a233-fc8ff2ee3f3a}, ! Handle
  Water Use Connection Floor 4 Room 172,  ! Name
  {c7f6ec3b-7519-4971-b972-3b2b74be017d}, ! Inlet Node Name
  {68861afc-da73-4d0c-bb29-182e71d43288}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db41ebd3-5459-4079-b737-d6045b4959dd}; !- Water Use Equipment Name 1

OS:Node,
  {650e0e48-c1da-4311-af01-56b6e38f58dc}, !- Handle
  Node 219,                               !- Name
  {a7c6f22f-5d28-4e97-8217-b5e789dd8a78}, !- Inlet Port
  {c7f6ec3b-7519-4971-b972-3b2b74be017d}; !- Outlet Port

OS:Connection,
  {a7c6f22f-5d28-4e97-8217-b5e789dd8a78}, !- Handle
  {3c75363f-400b-48fb-9b68-dbce2b96095a}, !- Source Object
  6,                                      !- Outlet Port
  {650e0e48-c1da-4311-af01-56b6e38f58dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a14abc7-07bb-4980-9fa2-920d321737e2}, !- Handle
  Node 220,                               !- Name
  {68861afc-da73-4d0c-bb29-182e71d43288}, !- Inlet Port
  {4f613037-5d78-443d-a9ab-8c0b4aae33ed}; !- Outlet Port

OS:Connection,
  {c7f6ec3b-7519-4971-b972-3b2b74be017d}, !- Handle
  {650e0e48-c1da-4311-af01-56b6e38f58dc}, !- Source Object
  3,                                      !- Outlet Port
  {2301d729-f3c1-4285-a233-fc8ff2ee3f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68861afc-da73-4d0c-bb29-182e71d43288}, !- Handle
  {2301d729-f3c1-4285-a233-fc8ff2ee3f3a}, !- Source Object
  3,                                      !- Outlet Port
  {6a14abc7-07bb-4980-9fa2-920d321737e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f613037-5d78-443d-a9ab-8c0b4aae33ed}, !- Handle
  {6a14abc7-07bb-4980-9fa2-920d321737e2}, !- Source Object
  3,                                      !- Outlet Port
  {2e904c64-87d3-48c3-bc48-aaef39ede345}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f68445e4-9e44-4e2b-8598-57e3fe556204}, ! Handle
  Water Use Connection Floor 4 Room 182,  ! Name
  {f4f9b55d-9918-421c-9651-303aea66e8dc}, ! Inlet Node Name
  {10879c7a-fa70-474d-af83-c58cd477b019}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5c1addb-4c6c-4469-94d7-2860f6ff9e64}; !- Water Use Equipment Name 1

OS:Node,
  {752410cc-8865-4262-9627-f8b179771737}, !- Handle
  Node 221,                               !- Name
  {d992f095-4d1c-4305-84c2-1060da474ec8}, !- Inlet Port
  {f4f9b55d-9918-421c-9651-303aea66e8dc}; !- Outlet Port

OS:Connection,
  {d992f095-4d1c-4305-84c2-1060da474ec8}, !- Handle
  {3c75363f-400b-48fb-9b68-dbce2b96095a}, !- Source Object
  7,                                      !- Outlet Port
  {752410cc-8865-4262-9627-f8b179771737}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f09277f4-51d6-4eb4-9c4b-e6e18f932040}, !- Handle
  Node 222,                               !- Name
  {10879c7a-fa70-474d-af83-c58cd477b019}, !- Inlet Port
  {2c6d4c95-52e5-4cb1-a797-471fec5801f9}; !- Outlet Port

OS:Connection,
  {f4f9b55d-9918-421c-9651-303aea66e8dc}, !- Handle
  {752410cc-8865-4262-9627-f8b179771737}, !- Source Object
  3,                                      !- Outlet Port
  {f68445e4-9e44-4e2b-8598-57e3fe556204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10879c7a-fa70-474d-af83-c58cd477b019}, !- Handle
  {f68445e4-9e44-4e2b-8598-57e3fe556204}, !- Source Object
  3,                                      !- Outlet Port
  {f09277f4-51d6-4eb4-9c4b-e6e18f932040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c6d4c95-52e5-4cb1-a797-471fec5801f9}, !- Handle
  {f09277f4-51d6-4eb4-9c4b-e6e18f932040}, !- Source Object
  3,                                      !- Outlet Port
  {2e904c64-87d3-48c3-bc48-aaef39ede345}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {67f6d6e7-1aa0-4f46-9617-df20a38c9085}, ! Handle
  Water Use Connection Floor 4 Room 187,  ! Name
  {2d03b393-c3e2-41c0-b3da-7f8fdaf8b0bf}, ! Inlet Node Name
  {76fde07e-3483-471b-a3b9-108b761f4f4c}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71b280b6-dfa5-4a50-81fa-01640948c610}; !- Water Use Equipment Name 1

OS:Node,
  {5c8fdd20-9395-442c-becf-2a0495237a81}, !- Handle
  Node 223,                               !- Name
  {07eb8390-6ed6-4e22-8133-50434147481e}, !- Inlet Port
  {2d03b393-c3e2-41c0-b3da-7f8fdaf8b0bf}; !- Outlet Port

OS:Connection,
  {07eb8390-6ed6-4e22-8133-50434147481e}, !- Handle
  {3c75363f-400b-48fb-9b68-dbce2b96095a}, !- Source Object
  8,                                      !- Outlet Port
  {5c8fdd20-9395-442c-becf-2a0495237a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a88a7de-92af-4ef8-92fe-3c1908a9e172}, !- Handle
  Node 224,                               !- Name
  {76fde07e-3483-471b-a3b9-108b761f4f4c}, !- Inlet Port
  {95ac7ea2-11d8-4a47-b7d2-922a1bb92f88}; !- Outlet Port

OS:Connection,
  {2d03b393-c3e2-41c0-b3da-7f8fdaf8b0bf}, !- Handle
  {5c8fdd20-9395-442c-becf-2a0495237a81}, !- Source Object
  3,                                      !- Outlet Port
  {67f6d6e7-1aa0-4f46-9617-df20a38c9085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76fde07e-3483-471b-a3b9-108b761f4f4c}, !- Handle
  {67f6d6e7-1aa0-4f46-9617-df20a38c9085}, !- Source Object
  3,                                      !- Outlet Port
  {7a88a7de-92af-4ef8-92fe-3c1908a9e172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95ac7ea2-11d8-4a47-b7d2-922a1bb92f88}, !- Handle
  {7a88a7de-92af-4ef8-92fe-3c1908a9e172}, !- Source Object
  3,                                      !- Outlet Port
  {2e904c64-87d3-48c3-bc48-aaef39ede345}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f9e3ad1e-a22c-4f73-bee1-54ada5dc3bff}, ! Handle
  Water Use Connection Floor 4 Room 192,  ! Name
  {75a3a7b7-7933-4d9b-a903-c1ff27f7508b}, ! Inlet Node Name
  {f4d8f9a7-97dd-4e57-aa85-4df0ae234163}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4e000f51-904e-4e55-a2ad-967eb6195be5}; !- Water Use Equipment Name 1

OS:Node,
  {f965dc02-0761-42d4-8c5e-67fd45e781e2}, !- Handle
  Node 225,                               !- Name
  {352350ae-38dd-4aa5-8b7a-8f5873318ec7}, !- Inlet Port
  {75a3a7b7-7933-4d9b-a903-c1ff27f7508b}; !- Outlet Port

OS:Connection,
  {352350ae-38dd-4aa5-8b7a-8f5873318ec7}, !- Handle
  {3c75363f-400b-48fb-9b68-dbce2b96095a}, !- Source Object
  9,                                      !- Outlet Port
  {f965dc02-0761-42d4-8c5e-67fd45e781e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4633fbac-c605-46ec-8326-b549499a8cf1}, !- Handle
  Node 226,                               !- Name
  {f4d8f9a7-97dd-4e57-aa85-4df0ae234163}, !- Inlet Port
  {c5e6f2f0-94eb-4734-825f-c9942fb253be}; !- Outlet Port

OS:Connection,
  {75a3a7b7-7933-4d9b-a903-c1ff27f7508b}, !- Handle
  {f965dc02-0761-42d4-8c5e-67fd45e781e2}, !- Source Object
  3,                                      !- Outlet Port
  {f9e3ad1e-a22c-4f73-bee1-54ada5dc3bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d8f9a7-97dd-4e57-aa85-4df0ae234163}, !- Handle
  {f9e3ad1e-a22c-4f73-bee1-54ada5dc3bff}, !- Source Object
  3,                                      !- Outlet Port
  {4633fbac-c605-46ec-8326-b549499a8cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e6f2f0-94eb-4734-825f-c9942fb253be}, !- Handle
  {4633fbac-c605-46ec-8326-b549499a8cf1}, !- Source Object
  3,                                      !- Outlet Port
  {2e904c64-87d3-48c3-bc48-aaef39ede345}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6fd9a793-7020-405e-9a34-5f728083d74a}, ! Handle
  Water Use Connection Floor 4 Room 197,  ! Name
  {31b17133-2bff-4090-9461-00d9c1da8366}, ! Inlet Node Name
  {8030d696-692e-4df8-9214-f399647208af}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bd8d0adc-cba6-45ad-8c20-8e2d8ad37f74}; !- Water Use Equipment Name 1

OS:Node,
  {acd8d07d-52b6-4fdd-9cf3-849ba4bc9914}, !- Handle
  Node 227,                               !- Name
  {6c1a90fa-d72c-4433-a962-c0d429b715a0}, !- Inlet Port
  {31b17133-2bff-4090-9461-00d9c1da8366}; !- Outlet Port

OS:Connection,
  {6c1a90fa-d72c-4433-a962-c0d429b715a0}, !- Handle
  {3c75363f-400b-48fb-9b68-dbce2b96095a}, !- Source Object
  10,                                     !- Outlet Port
  {acd8d07d-52b6-4fdd-9cf3-849ba4bc9914}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8216f530-380d-4018-8c06-cb079f7de3da}, !- Handle
  Node 228,                               !- Name
  {8030d696-692e-4df8-9214-f399647208af}, !- Inlet Port
  {08d0de60-4c5f-4a1d-b76d-1b0e32380b9a}; !- Outlet Port

OS:Connection,
  {31b17133-2bff-4090-9461-00d9c1da8366}, !- Handle
  {acd8d07d-52b6-4fdd-9cf3-849ba4bc9914}, !- Source Object
  3,                                      !- Outlet Port
  {6fd9a793-7020-405e-9a34-5f728083d74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8030d696-692e-4df8-9214-f399647208af}, !- Handle
  {6fd9a793-7020-405e-9a34-5f728083d74a}, !- Source Object
  3,                                      !- Outlet Port
  {8216f530-380d-4018-8c06-cb079f7de3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d0de60-4c5f-4a1d-b76d-1b0e32380b9a}, !- Handle
  {8216f530-380d-4018-8c06-cb079f7de3da}, !- Source Object
  3,                                      !- Outlet Port
  {2e904c64-87d3-48c3-bc48-aaef39ede345}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {ed650e8d-afdc-46b9-9ff5-945173590de6}, ! Handle
  Floor 4 Room 157,                       ! Name
  {b4c88e85-0b5a-4139-8cf7-dfcc8b508b1a}, ! Water Use Equipment Definition Name
  {0a31039a-a8a0-43b3-95c3-b5ab793ddbc2}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {b45a98e5-1ee4-4a10-9be7-7741ac528cf2}, ! Handle
  Water Fixture Definition 24,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {207d2562-2043-4508-98a8-fa6feb3a363e}, !- Target Temperature Schedule Name
  {0a34ef4d-1f0e-4eec-ac55-ac9918fd8c3c}, !- Sensible Fraction Schedule Name
  {80293372-1b8a-4c6b-901d-683ac366d4d9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {207d2562-2043-4508-98a8-fa6feb3a363e}, !- Handle
  WaterUse Schedule 120F 25,              !- Name
  {a7daa2cd-65f9-4ef4-9e7f-392ff5a1f7df}, !- Schedule Type Limits Name
  {3c311c85-5658-48b2-81df-fd763be36bab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c311c85-5658-48b2-81df-fd763be36bab}, !- Handle
  WaterUse Schedule 120F Day 25,          !- Name
  {a7daa2cd-65f9-4ef4-9e7f-392ff5a1f7df}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a34ef4d-1f0e-4eec-ac55-ac9918fd8c3c}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 25, !- Name
  {be28ec36-d23f-405c-9cb8-36cf4f3f5a53}, !- Schedule Type Limits Name
  {2b0929f5-cc34-4101-9895-13de20abce3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b0929f5-cc34-4101-9895-13de20abce3a}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 25, !- Name
  {be28ec36-d23f-405c-9cb8-36cf4f3f5a53}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {80293372-1b8a-4c6b-901d-683ac366d4d9}, !- Handle
  WaterUse Latent Fraction Schedule 5p 25, !- Name
  {be28ec36-d23f-405c-9cb8-36cf4f3f5a53}, !- Schedule Type Limits Name
  {81e21ec6-87e9-450e-b644-d7e679edf798}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81e21ec6-87e9-450e-b644-d7e679edf798}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 25, !- Name
  {be28ec36-d23f-405c-9cb8-36cf4f3f5a53}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a7daa2cd-65f9-4ef4-9e7f-392ff5a1f7df}, !- Handle
  Temperature 27,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {be28ec36-d23f-405c-9cb8-36cf4f3f5a53}, !- Handle
  Fractional 26,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {b5fadd17-f238-435e-96c2-c75487949584}, ! Handle
  Floor 4 Room 162,                       ! Name
  {3a38e259-9890-465a-82d1-355d88daf3b6}, ! Water Use Equipment Definition Name
  {72364056-51ff-41e3-a8fa-4eb8b8168138}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {f540dfb8-3679-450c-9afd-69c4a59eb8c8}, ! Handle
  Water Fixture Definition 25,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {043f2469-499a-4cb5-9873-95ec66968707}, !- Target Temperature Schedule Name
  {c90f7c12-4acc-4a77-8102-8ffe6ee05a7f}, !- Sensible Fraction Schedule Name
  {77c2f819-d7b0-43e1-b900-c1420d88483b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {043f2469-499a-4cb5-9873-95ec66968707}, !- Handle
  WaterUse Schedule 120F 26,              !- Name
  {7fdc7755-21ba-49f5-a5de-be1ccbc832b3}, !- Schedule Type Limits Name
  {1f092634-107a-4b7e-a804-cda46a17e765}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f092634-107a-4b7e-a804-cda46a17e765}, !- Handle
  WaterUse Schedule 120F Day 26,          !- Name
  {7fdc7755-21ba-49f5-a5de-be1ccbc832b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {c90f7c12-4acc-4a77-8102-8ffe6ee05a7f}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 26, !- Name
  {f7335ed8-94b8-4c7b-848e-d0100758edd1}, !- Schedule Type Limits Name
  {9cd133d0-f79a-43c2-b98f-82640d8cee27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cd133d0-f79a-43c2-b98f-82640d8cee27}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 26, !- Name
  {f7335ed8-94b8-4c7b-848e-d0100758edd1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {77c2f819-d7b0-43e1-b900-c1420d88483b}, !- Handle
  WaterUse Latent Fraction Schedule 5p 26, !- Name
  {f7335ed8-94b8-4c7b-848e-d0100758edd1}, !- Schedule Type Limits Name
  {ad35470a-b885-4a51-a034-aeefe854e2e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad35470a-b885-4a51-a034-aeefe854e2e4}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 26, !- Name
  {f7335ed8-94b8-4c7b-848e-d0100758edd1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7fdc7755-21ba-49f5-a5de-be1ccbc832b3}, !- Handle
  Temperature 28,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f7335ed8-94b8-4c7b-848e-d0100758edd1}, !- Handle
  Fractional 27,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {5e765c40-223e-43ea-bb00-74d4a028c676}, ! Handle
  Floor 4 Room 167,                       ! Name
  {a4e3e5c8-6494-4164-9d8b-0d4aa048ce1c}, ! Water Use Equipment Definition Name
  {f18274f9-d015-4948-bc20-82383b6944be}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {63c23cd1-6ded-43ff-a43a-5a087f089524}, ! Handle
  Water Fixture Definition 26,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {5345dd24-6d87-4e00-8407-6d91166581bc}, !- Target Temperature Schedule Name
  {687ecefe-7a1e-4b3f-844a-19c34498b278}, !- Sensible Fraction Schedule Name
  {840bdcf5-6ae0-4214-9923-d803ebb9336c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5345dd24-6d87-4e00-8407-6d91166581bc}, !- Handle
  WaterUse Schedule 120F 27,              !- Name
  {dec7705d-eb2e-4280-abee-9ab1222e2b97}, !- Schedule Type Limits Name
  {4ddc994e-e740-4312-8393-60a507c05b2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ddc994e-e740-4312-8393-60a507c05b2c}, !- Handle
  WaterUse Schedule 120F Day 27,          !- Name
  {dec7705d-eb2e-4280-abee-9ab1222e2b97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {687ecefe-7a1e-4b3f-844a-19c34498b278}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 27, !- Name
  {dba8b8ba-c86a-4ec3-8584-97c33fd51443}, !- Schedule Type Limits Name
  {6ab0a580-7fb9-4510-b880-986db3a5d3ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ab0a580-7fb9-4510-b880-986db3a5d3ab}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 27, !- Name
  {dba8b8ba-c86a-4ec3-8584-97c33fd51443}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {840bdcf5-6ae0-4214-9923-d803ebb9336c}, !- Handle
  WaterUse Latent Fraction Schedule 5p 27, !- Name
  {dba8b8ba-c86a-4ec3-8584-97c33fd51443}, !- Schedule Type Limits Name
  {fab32c9e-11a9-43c4-a3ea-ade7e4ba84ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fab32c9e-11a9-43c4-a3ea-ade7e4ba84ca}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 27, !- Name
  {dba8b8ba-c86a-4ec3-8584-97c33fd51443}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dec7705d-eb2e-4280-abee-9ab1222e2b97}, !- Handle
  Temperature 29,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {dba8b8ba-c86a-4ec3-8584-97c33fd51443}, !- Handle
  Fractional 28,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {db41ebd3-5459-4079-b737-d6045b4959dd}, ! Handle
  Floor 4 Room 172,                       ! Name
  {a57a9181-1143-4f15-a3b1-a630c006c514}, ! Water Use Equipment Definition Name
  {d74c5c16-c3f4-4d59-859c-51c97b579b87}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {5a3e7e30-013f-4c28-9559-cdefdbad9e59}, ! Handle
  Water Fixture Definition 27,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {cffbacef-8c02-4cb5-adf9-e0b637a23693}, !- Target Temperature Schedule Name
  {b5fc115d-5830-4562-bcc1-481c24189657}, !- Sensible Fraction Schedule Name
  {b3e417c5-b627-47e9-80d0-a0fca4ec37a6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cffbacef-8c02-4cb5-adf9-e0b637a23693}, !- Handle
  WaterUse Schedule 120F 28,              !- Name
  {ed3fd78d-549a-40b7-9eb9-8e25d1f03642}, !- Schedule Type Limits Name
  {36f914e6-f8d1-4e46-b628-00ca75a0a861}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36f914e6-f8d1-4e46-b628-00ca75a0a861}, !- Handle
  WaterUse Schedule 120F Day 28,          !- Name
  {ed3fd78d-549a-40b7-9eb9-8e25d1f03642}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5fc115d-5830-4562-bcc1-481c24189657}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 28, !- Name
  {1b6597cc-d89a-43b2-ae93-6cddebf45703}, !- Schedule Type Limits Name
  {1d1c689e-be30-4a20-860c-02969070e0ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d1c689e-be30-4a20-860c-02969070e0ad}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 28, !- Name
  {1b6597cc-d89a-43b2-ae93-6cddebf45703}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3e417c5-b627-47e9-80d0-a0fca4ec37a6}, !- Handle
  WaterUse Latent Fraction Schedule 5p 28, !- Name
  {1b6597cc-d89a-43b2-ae93-6cddebf45703}, !- Schedule Type Limits Name
  {6636b14a-a45c-47ab-b2d7-9848e8312fff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6636b14a-a45c-47ab-b2d7-9848e8312fff}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 28, !- Name
  {1b6597cc-d89a-43b2-ae93-6cddebf45703}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ed3fd78d-549a-40b7-9eb9-8e25d1f03642}, !- Handle
  Temperature 30,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {1b6597cc-d89a-43b2-ae93-6cddebf45703}, !- Handle
  Fractional 29,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {f5c1addb-4c6c-4469-94d7-2860f6ff9e64}, ! Handle
  Floor 4 Room 182,                       ! Name
  {d7dae3b2-004a-4216-a9b6-eca7a8f2fd5e}, ! Water Use Equipment Definition Name
  {a3ae89dc-c72b-4ad9-b21c-0b1f96e9bbe4}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {2c7eb9a8-ea99-428a-acc3-8b9807de1baa}, ! Handle
  Water Fixture Definition 28,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {0740835a-956a-438c-b754-3c06f9f59e81}, !- Target Temperature Schedule Name
  {788fffb9-6de2-45b7-a6a0-0da81cf7ea0a}, !- Sensible Fraction Schedule Name
  {d8de9b8a-ddc6-4cfe-9bb8-2dd7deb45f16}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0740835a-956a-438c-b754-3c06f9f59e81}, !- Handle
  WaterUse Schedule 120F 29,              !- Name
  {d6371016-a6ab-405f-ae21-79364432a802}, !- Schedule Type Limits Name
  {da9837f1-dc2b-4331-9b6c-2f9eae607477}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da9837f1-dc2b-4331-9b6c-2f9eae607477}, !- Handle
  WaterUse Schedule 120F Day 29,          !- Name
  {d6371016-a6ab-405f-ae21-79364432a802}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {788fffb9-6de2-45b7-a6a0-0da81cf7ea0a}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 29, !- Name
  {1aea4c31-b5b7-4f78-800e-d217696e8911}, !- Schedule Type Limits Name
  {cfa7ecd7-383f-4202-af2d-2fe339b36d9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfa7ecd7-383f-4202-af2d-2fe339b36d9b}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 29, !- Name
  {1aea4c31-b5b7-4f78-800e-d217696e8911}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8de9b8a-ddc6-4cfe-9bb8-2dd7deb45f16}, !- Handle
  WaterUse Latent Fraction Schedule 5p 29, !- Name
  {1aea4c31-b5b7-4f78-800e-d217696e8911}, !- Schedule Type Limits Name
  {42675d4b-69db-4024-8153-6ce5b428f494}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42675d4b-69db-4024-8153-6ce5b428f494}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 29, !- Name
  {1aea4c31-b5b7-4f78-800e-d217696e8911}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d6371016-a6ab-405f-ae21-79364432a802}, !- Handle
  Temperature 31,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {1aea4c31-b5b7-4f78-800e-d217696e8911}, !- Handle
  Fractional 30,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {71b280b6-dfa5-4a50-81fa-01640948c610}, ! Handle
  Floor 4 Room 187,                       ! Name
  {6f5d53fb-8443-494e-8bb2-8c1a07a52569}, ! Water Use Equipment Definition Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {b4c88e85-0b5a-4139-8cf7-dfcc8b508b1a}, ! Handle
  Room 157 Water,                         ! Name
  ,                                       ! End-Use Subcategory
  1e-06,                                  ! Peak Flow Rate {m3/s}
  {78183dd4-f281-438f-b489-41e059330ef7}, !- Target Temperature Schedule Name
  {5bbe28d5-b3aa-4dea-909c-c2a62394b59b}, !- Sensible Fraction Schedule Name
  {f9f02f3e-07be-411f-ac40-2fecaae4f11e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {78183dd4-f281-438f-b489-41e059330ef7}, !- Handle
  WaterUse Schedule 120F 30,              !- Name
  {5af2c574-2703-451d-8966-fb61cd71aa4a}, !- Schedule Type Limits Name
  {19b9863b-d9fd-41d4-86c3-02e5c53d0f08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19b9863b-d9fd-41d4-86c3-02e5c53d0f08}, !- Handle
  WaterUse Schedule 120F Day 30,          !- Name
  {5af2c574-2703-451d-8966-fb61cd71aa4a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bbe28d5-b3aa-4dea-909c-c2a62394b59b}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 30, !- Name
  {9067a81a-4916-4fd2-b921-ab625617c576}, !- Schedule Type Limits Name
  {885fb506-090c-4c63-921a-72cc9c1652bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {885fb506-090c-4c63-921a-72cc9c1652bc}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 30, !- Name
  {9067a81a-4916-4fd2-b921-ab625617c576}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9f02f3e-07be-411f-ac40-2fecaae4f11e}, !- Handle
  WaterUse Latent Fraction Schedule 5p 30, !- Name
  {9067a81a-4916-4fd2-b921-ab625617c576}, !- Schedule Type Limits Name
  {a0f177e9-27a0-4b56-b611-d0f375ec2576}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0f177e9-27a0-4b56-b611-d0f375ec2576}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 30, !- Name
  {9067a81a-4916-4fd2-b921-ab625617c576}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5af2c574-2703-451d-8966-fb61cd71aa4a}, !- Handle
  Temperature 32,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9067a81a-4916-4fd2-b921-ab625617c576}, !- Handle
  Fractional 31,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {4e000f51-904e-4e55-a2ad-967eb6195be5}, ! Handle
  Floor 4 Room 192,                       ! Name
  {2829aa04-2818-4a57-a226-50e53775bf6a}, ! Water Use Equipment Definition Name
  {e5607770-8115-4b31-819c-c6b27d1c951a}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {92fbcada-b38c-4173-bc75-c705afa5eae9}, ! Handle
  Water Fixture Definition 30,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {12d4a059-bf04-4f90-aab4-4c44befdb364}, !- Target Temperature Schedule Name
  {e32ac654-b002-429a-9c1e-de7af872ec2a}, !- Sensible Fraction Schedule Name
  {fd9f8e02-8cc2-4609-a6ca-170c72e3a378}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {12d4a059-bf04-4f90-aab4-4c44befdb364}, !- Handle
  WaterUse Schedule 120F 31,              !- Name
  {29cf2e66-7423-413b-b5bf-21d4f5bdb085}, !- Schedule Type Limits Name
  {e3c1d3d2-afe1-49dc-b60d-d75c9bc8645a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3c1d3d2-afe1-49dc-b60d-d75c9bc8645a}, !- Handle
  WaterUse Schedule 120F Day 31,          !- Name
  {29cf2e66-7423-413b-b5bf-21d4f5bdb085}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e32ac654-b002-429a-9c1e-de7af872ec2a}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 31, !- Name
  {d3b08179-79ea-42e1-b543-c85cf5b5b97e}, !- Schedule Type Limits Name
  {504b0ff1-4932-4550-91b5-e59e593121fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {504b0ff1-4932-4550-91b5-e59e593121fe}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 31, !- Name
  {d3b08179-79ea-42e1-b543-c85cf5b5b97e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd9f8e02-8cc2-4609-a6ca-170c72e3a378}, !- Handle
  WaterUse Latent Fraction Schedule 5p 31, !- Name
  {d3b08179-79ea-42e1-b543-c85cf5b5b97e}, !- Schedule Type Limits Name
  {a5e5056a-fed7-4980-8c0d-afd3565756c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5e5056a-fed7-4980-8c0d-afd3565756c7}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 31, !- Name
  {d3b08179-79ea-42e1-b543-c85cf5b5b97e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {29cf2e66-7423-413b-b5bf-21d4f5bdb085}, !- Handle
  Temperature 33,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {d3b08179-79ea-42e1-b543-c85cf5b5b97e}, !- Handle
  Fractional 32,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {bd8d0adc-cba6-45ad-8c20-8e2d8ad37f74}, ! Handle
  Floor 4 Room 197,                       ! Name
  {8ed602a9-0220-4fb2-933b-7f3c893088f2}, ! Water Use Equipment Definition Name
  {5c792977-9e27-4896-9683-1597228345c6}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {9d02b2bc-c93a-4ad4-9ffd-9ea61113a9c9}, ! Handle
  Water Fixture Definition 31,            ! Name
  ,                                       ! End-Use Subcategory
  3.1e-05,                                ! Peak Flow Rate {m3/s}
  {cc9f8a42-98e7-4ac1-bcc6-d8b00eae6a18}, !- Target Temperature Schedule Name
  {ad83a085-2bd8-4c38-8b65-6eece3dea0c1}, !- Sensible Fraction Schedule Name
  {f71ef66a-0583-4417-b8d6-534037386de7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc9f8a42-98e7-4ac1-bcc6-d8b00eae6a18}, !- Handle
  WaterUse Schedule 120F 32,              !- Name
  {6124b0d8-752d-47f5-a978-52a932dde22a}, !- Schedule Type Limits Name
  {b63bf124-c857-4a08-abed-db015a057b4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b63bf124-c857-4a08-abed-db015a057b4d}, !- Handle
  WaterUse Schedule 120F Day 32,          !- Name
  {6124b0d8-752d-47f5-a978-52a932dde22a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad83a085-2bd8-4c38-8b65-6eece3dea0c1}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 32, !- Name
  {61837ae8-85de-49d2-a853-2e3125d37855}, !- Schedule Type Limits Name
  {89158368-91a2-45cb-a414-3428511f32f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89158368-91a2-45cb-a414-3428511f32f6}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 32, !- Name
  {61837ae8-85de-49d2-a853-2e3125d37855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f71ef66a-0583-4417-b8d6-534037386de7}, !- Handle
  WaterUse Latent Fraction Schedule 5p 32, !- Name
  {61837ae8-85de-49d2-a853-2e3125d37855}, !- Schedule Type Limits Name
  {adddd8aa-4113-480c-aba5-3d7ef733f0ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adddd8aa-4113-480c-aba5-3d7ef733f0ac}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 32, !- Name
  {61837ae8-85de-49d2-a853-2e3125d37855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6124b0d8-752d-47f5-a978-52a932dde22a}, !- Handle
  Temperature 34,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {61837ae8-85de-49d2-a853-2e3125d37855}, !- Handle
  Fractional 33,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:PlantLoop,
  {22857ffd-f919-45f5-bbfc-90e084c09b3d}, !- Handle
  Hot Water Loop Floor 5,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {98f74108-aef5-40ea-8165-1347d8aeb8dc}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {63a4503e-0a8c-4328-b587-ed0b9bf60373}, !- Plant Side Inlet Node Name
  {6c489722-67b5-4030-822d-a75a467c07f8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7a364ce3-2915-4e55-8837-6a314099934a}, !- Demand Side Inlet Node Name
  {d07b5f42-f142-42f3-bb5c-71cd845653f6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4fce8b11-14a1-4614-9b1d-204d9b4a2886}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d06e76d9-1cd8-400e-b07f-454a9979e57a}, !- Demand Mixer Name
  {81f005fd-f5fc-4984-9c68-e92f9e9b286a}, !- Demand Splitter Name
  {13a49a4f-de7f-4d9d-8716-e95a2f2c94d0}, !- Supply Mixer Name
  {c263b462-eb83-4a12-8273-36abd343e413}; !- Supply Splitter Name

OS:Sizing:Plant,
  {8b2d8199-9f5f-4362-85d3-c41f723d6f28}, !- Handle
  {22857ffd-f919-45f5-bbfc-90e084c09b3d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4fce8b11-14a1-4614-9b1d-204d9b4a2886}, !- Handle
  Service Water Loop 4 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {0c678de7-8e34-4cbb-9762-c385ca47c2e5}, !- Handle
  Node 229,                               !- Name
  {63a4503e-0a8c-4328-b587-ed0b9bf60373}, !- Inlet Port
  {ff915ead-88e1-4eb0-9736-f19dac5df99e}; !- Outlet Port

OS:Node,
  {98f74108-aef5-40ea-8165-1347d8aeb8dc}, !- Handle
  Node 230,                               !- Name
  {8ee9331d-42ec-45d0-843f-6e35ae3d1250}, !- Inlet Port
  {6c489722-67b5-4030-822d-a75a467c07f8}; !- Outlet Port

OS:Node,
  {7eacf1cf-4cc0-4311-8482-a8b48601c059}, !- Handle
  Node 231,                               !- Name
  {febb9fd7-fb7b-4007-befa-17727dec3850}, !- Inlet Port
  {eedfc2e9-a4b7-4114-8d0c-0215fd5a99d2}; !- Outlet Port

OS:Connector:Mixer,
  {13a49a4f-de7f-4d9d-8716-e95a2f2c94d0}, !- Handle
  Connector Mixer 9,                      !- Name
  {8ee9331d-42ec-45d0-843f-6e35ae3d1250}, !- Outlet Branch Name
  {f48b3f64-a76a-422d-b771-4e1e00631f17}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {c263b462-eb83-4a12-8273-36abd343e413}, !- Handle
  Connector Splitter 9,                   !- Name
  {5b44bb39-d4a2-4372-a7d7-944bf0a37d59}, !- Inlet Branch Name
  {febb9fd7-fb7b-4007-befa-17727dec3850}; !- Outlet Branch Name 1

OS:Connection,
  {63a4503e-0a8c-4328-b587-ed0b9bf60373}, !- Handle
  {22857ffd-f919-45f5-bbfc-90e084c09b3d}, !- Source Object
  14,                                     !- Outlet Port
  {0c678de7-8e34-4cbb-9762-c385ca47c2e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {febb9fd7-fb7b-4007-befa-17727dec3850}, !- Handle
  {c263b462-eb83-4a12-8273-36abd343e413}, !- Source Object
  3,                                      !- Outlet Port
  {7eacf1cf-4cc0-4311-8482-a8b48601c059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee9331d-42ec-45d0-843f-6e35ae3d1250}, !- Handle
  {13a49a4f-de7f-4d9d-8716-e95a2f2c94d0}, !- Source Object
  2,                                      !- Outlet Port
  {98f74108-aef5-40ea-8165-1347d8aeb8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c489722-67b5-4030-822d-a75a467c07f8}, !- Handle
  {98f74108-aef5-40ea-8165-1347d8aeb8dc}, !- Source Object
  3,                                      !- Outlet Port
  {22857ffd-f919-45f5-bbfc-90e084c09b3d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {00be9916-bb8c-4b80-92e6-437df63ef9d0}, !- Handle
  Node 232,                               !- Name
  {7a364ce3-2915-4e55-8837-6a314099934a}, !- Inlet Port
  {15ab085d-68b6-4acf-a439-c77f6c0c3e8e}; !- Outlet Port

OS:Node,
  {141e368a-0cec-465d-981a-ca48c133d2fe}, !- Handle
  Node 462,                               !- Name
  {d43bafc0-7aa6-46a9-9009-b19230f0a432}, !- Inlet Port
  {d07b5f42-f142-42f3-bb5c-71cd845653f6}; !- Outlet Port

OS:Node,
  {fb74a3d3-f001-4a82-8397-09dcf7861d16}, !- Handle
  Node 463,                               !- Name
  {6a02f484-f4f8-4ad1-b08e-135e3f1510d7}, !- Inlet Port
  {29d81e5e-367f-49fa-93f1-5284c1197e67}; !- Outlet Port

OS:Connector:Mixer,
  {d06e76d9-1cd8-400e-b07f-454a9979e57a}, !- Handle
  Connector Mixer 10,                     !- Name
  {d43bafc0-7aa6-46a9-9009-b19230f0a432}, !- Outlet Branch Name
  {6592e792-bf9b-4058-a3b5-b9486ca088d2}, !- Inlet Branch Name 1
  {c933b840-bdcd-45d2-8f03-f760d054c97c}, !- Inlet Branch Name 2
  {12cf45e8-04d3-4cdd-adf8-9b58fe88c0da}, !- Inlet Branch Name 3
  {7ed59133-d913-438f-b12c-29b52283b7b7}, !- Inlet Branch Name 4
  {97a02aba-b6f4-4207-8170-3a7de07a0378}, !- Inlet Branch Name 5
  {1d9e31aa-7e6b-4dea-b565-990251a1f0cc}, !- Inlet Branch Name 6
  {ab98c241-6743-4955-ac5a-c81d8a57b958}, !- Inlet Branch Name 7
  {c7a01b30-eb55-4f2f-8649-4b4f879a1914}; !- Inlet Branch Name 8

OS:Connector:Splitter,
  {81f005fd-f5fc-4984-9c68-e92f9e9b286a}, !- Handle
  Connector Splitter 10,                  !- Name
  {15ab085d-68b6-4acf-a439-c77f6c0c3e8e}, !- Inlet Branch Name
  {6a02f484-f4f8-4ad1-b08e-135e3f1510d7}, !- Outlet Branch Name 1
  {68282c72-bd06-4536-a500-d1d1878db72b}, !- Outlet Branch Name 2
  {91a2572f-1143-4d23-ae43-fb209a024174}, !- Outlet Branch Name 3
  {bfe5188f-765d-4f98-b5c2-157b64f23064}, !- Outlet Branch Name 4
  {e5342a96-9cf1-45f2-89d2-bc12043a79e9}, !- Outlet Branch Name 5
  {2c6ffa76-b453-4eed-af04-528e89f236f9}, !- Outlet Branch Name 6
  {c752ceef-4557-4480-933e-765396343be4}, !- Outlet Branch Name 7
  {1492a6f6-01a4-4f63-9292-2b73b1277ac2}; !- Outlet Branch Name 8

OS:Connection,
  {7a364ce3-2915-4e55-8837-6a314099934a}, !- Handle
  {22857ffd-f919-45f5-bbfc-90e084c09b3d}, !- Source Object
  17,                                     !- Outlet Port
  {00be9916-bb8c-4b80-92e6-437df63ef9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ab085d-68b6-4acf-a439-c77f6c0c3e8e}, !- Handle
  {00be9916-bb8c-4b80-92e6-437df63ef9d0}, !- Source Object
  3,                                      !- Outlet Port
  {81f005fd-f5fc-4984-9c68-e92f9e9b286a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a02f484-f4f8-4ad1-b08e-135e3f1510d7}, !- Handle
  {81f005fd-f5fc-4984-9c68-e92f9e9b286a}, !- Source Object
  3,                                      !- Outlet Port
  {fb74a3d3-f001-4a82-8397-09dcf7861d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d43bafc0-7aa6-46a9-9009-b19230f0a432}, !- Handle
  {d06e76d9-1cd8-400e-b07f-454a9979e57a}, !- Source Object
  2,                                      !- Outlet Port
  {141e368a-0cec-465d-981a-ca48c133d2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d07b5f42-f142-42f3-bb5c-71cd845653f6}, !- Handle
  {141e368a-0cec-465d-981a-ca48c133d2fe}, !- Source Object
  3,                                      !- Outlet Port
  {22857ffd-f919-45f5-bbfc-90e084c09b3d}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {a5a9c1a3-8c3f-49b0-b8c8-228c255e84ce}, !- Handle
  Pump Constant Speed 5,                  !- Name
  {ff915ead-88e1-4eb0-9736-f19dac5df99e}, !- Inlet Node Name
  {941cbd2e-110c-47b5-a7d6-b40a7ee0779e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {21c2faac-838e-4bc2-b8c8-4ce668acde60}, !- Handle
  Node 464,                               !- Name
  {941cbd2e-110c-47b5-a7d6-b40a7ee0779e}, !- Inlet Port
  {5b44bb39-d4a2-4372-a7d7-944bf0a37d59}; !- Outlet Port

OS:Connection,
  {ff915ead-88e1-4eb0-9736-f19dac5df99e}, !- Handle
  {0c678de7-8e34-4cbb-9762-c385ca47c2e5}, !- Source Object
  3,                                      !- Outlet Port
  {a5a9c1a3-8c3f-49b0-b8c8-228c255e84ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941cbd2e-110c-47b5-a7d6-b40a7ee0779e}, !- Handle
  {a5a9c1a3-8c3f-49b0-b8c8-228c255e84ce}, !- Source Object
  3,                                      !- Outlet Port
  {21c2faac-838e-4bc2-b8c8-4ce668acde60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b44bb39-d4a2-4372-a7d7-944bf0a37d59}, !- Handle
  {21c2faac-838e-4bc2-b8c8-4ce668acde60}, !- Source Object
  3,                                      !- Outlet Port
  {c263b462-eb83-4a12-8273-36abd343e413}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {4e459b87-5562-4f99-aec2-3b963bd997a1}, !- Handle
  Hot water tank Floor 5,                 !- Name
  1,                                      !- Tank Volume {m3}
  {6977a898-f013-4b74-9a82-4c6b800c5d1f}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.95,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  500,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  500,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {69bd819e-5e19-4a85-bcc2-c7f9dccfb428}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {eedfc2e9-a4b7-4114-8d0c-0215fd5a99d2}, !- Use Side Inlet Node Name
  {b9610a6f-4c2f-4876-a3b7-bb412a47c3c9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {81ab8b92-c772-40b9-b3b1-5ff19e8c5961}, !- Handle
  {4e459b87-5562-4f99-aec2-3b963bd997a1}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {39654b74-0d36-41a1-a294-ee88662f6a88}, !- Handle
  Node 465,                               !- Name
  {b9610a6f-4c2f-4876-a3b7-bb412a47c3c9}, !- Inlet Port
  {f48b3f64-a76a-422d-b771-4e1e00631f17}; !- Outlet Port

OS:Connection,
  {eedfc2e9-a4b7-4114-8d0c-0215fd5a99d2}, !- Handle
  {7eacf1cf-4cc0-4311-8482-a8b48601c059}, !- Source Object
  3,                                      !- Outlet Port
  {4e459b87-5562-4f99-aec2-3b963bd997a1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b9610a6f-4c2f-4876-a3b7-bb412a47c3c9}, !- Handle
  {4e459b87-5562-4f99-aec2-3b963bd997a1}, !- Source Object
  32,                                     !- Outlet Port
  {39654b74-0d36-41a1-a294-ee88662f6a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48b3f64-a76a-422d-b771-4e1e00631f17}, !- Handle
  {39654b74-0d36-41a1-a294-ee88662f6a88}, !- Source Object
  3,                                      !- Outlet Port
  {13a49a4f-de7f-4d9d-8716-e95a2f2c94d0}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {49016906-0c07-4785-a479-e16e3b355e14}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {6977a898-f013-4b74-9a82-4c6b800c5d1f}, !- Schedule Name
  {98f74108-aef5-40ea-8165-1347d8aeb8dc}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {1c608375-e4e6-4d01-9354-f61fb2c667f7}, ! Handle
