    <td align="right">223</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">11822.56384</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">11822.56384</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.71420</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">19325.41477</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 22</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">16130.02081</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.69103</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.69103</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.69103</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.69103</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11439.00774</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.69103</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">11439.00774</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">11439.00774</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 22</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.69103</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 22</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">18787.18353</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 20</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">28195.65064</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.36879</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.36879</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.36879</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.36879</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">22658.41596</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.36879</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">22658.41596</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">22658.41596</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 20</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.36879</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 20</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">28085.81227</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 21</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">16110.31009</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.69019</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.69019</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.69019</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.69019</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11425.03226</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.69019</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">11425.03226</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">11425.03226</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 21</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.69019</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 21</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">18767.56969</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 19</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">76112.80784</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25075</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25075</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25075</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.25075</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">53811.49377</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.25075</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">53811.49377</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">53811.49377</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 19</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.25075</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 19</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">75840.58778</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 10</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">145960.07651</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.25214</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.25214</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.25214</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.25214</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">103495.07853</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.25214</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">103495.07853</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">103495.07853</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.25214</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">172580.90572</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 5</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">16703.22105</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.71528</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.71528</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.71528</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.71528</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11840.34985</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.71528</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">11840.34985</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">11840.34985</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.71528</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">19350.37631</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 12</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">13490.45627</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.57783</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.57783</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.57783</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.57783</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9565.07552</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.57783</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9565.07552</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">9565.07552</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.57783</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16157.17417</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 18</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">13806.42757</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59134</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59134</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59134</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.59134</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9788.75324</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.59134</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9788.75324</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">9788.75324</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 18</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.59134</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 18</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16471.09019</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 4</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">25988.05903</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.11424</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.11424</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.11424</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.11424</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">18444.64191</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.11424</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">18444.64191</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">18444.64191</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.11424</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">25887.69967</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 17</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">13472.91354</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.57707</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.57707</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.57707</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.57707</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9552.63878</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.57707</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9552.63878</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">9552.63878</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 17</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.57707</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 17</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16139.71990</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 16</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">13803.64080</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59122</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59122</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59122</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.59122</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9786.74911</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.59122</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9786.74911</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">9786.74911</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.59122</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 16</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16468.27724</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.00100E-004</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.60120E-002</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.00100E-004</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">12.77819</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.00100E-004</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">51774.5</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">51247.3</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">96503.3</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">95520.7</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">205052.7</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">202964.8</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">13745.8</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">13605.8</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">119670.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">118451.5</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">11222.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">11107.8</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">119856.5</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">118636.1</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">98940.7</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">97933.3</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">96651.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">95666.9</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">13767.7</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">13627.5</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">11219.6</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">11105.3</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">11300.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">11185.0</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">10933.4</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">10822.1</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">21657.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">21436.5</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">10920.1</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">10808.9</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">51433.2</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">50909.5</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">98920.9</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">97913.7</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">11317.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">11201.8</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">9142.3</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">9049.2</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">9356.1</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">9260.9</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">17629.4</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">17449.9</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">9130.4</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">9037.5</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">9354.2</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">9259.0</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">2530.5</td>
    <td align="right">2530.5</td>
    <td align="right">2.97</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">3057.7</td>
    <td align="right">3057.7</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">4716.6</td>
    <td align="right">4716.6</td>
    <td align="right">2.89</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">5699.2</td>
    <td align="right">5699.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">10022.0</td>
    <td align="right">10022.0</td>
    <td align="right">2.92</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">12109.8</td>
    <td align="right">12109.8</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">671.8</td>
    <td align="right">671.8</td>
    <td align="right">3.24</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">811.8</td>
    <td align="right">811.8</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">5848.9</td>
    <td align="right">5848.9</td>
    <td align="right">2.92</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">7067.4</td>
    <td align="right">7067.4</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">548.5</td>
    <td align="right">548.5</td>
    <td align="right">3.29</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">662.7</td>
    <td align="right">662.7</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">5858.0</td>
    <td align="right">5858.0</td>
    <td align="right">2.92</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">7078.4</td>
    <td align="right">7078.4</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">4835.7</td>
    <td align="right">4835.7</td>
    <td align="right">2.88</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">5843.2</td>
    <td align="right">5843.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">4723.8</td>
    <td align="right">4723.8</td>
    <td align="right">2.89</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">5707.9</td>
    <td align="right">5707.9</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">672.9</td>
    <td align="right">672.9</td>
    <td align="right">3.24</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">813.1</td>
    <td align="right">813.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">548.4</td>
    <td align="right">548.4</td>
    <td align="right">3.29</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">662.6</td>
    <td align="right">662.6</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">552.3</td>
    <td align="right">552.3</td>
    <td align="right">3.29</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">667.3</td>
    <td align="right">667.3</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">534.4</td>
    <td align="right">534.4</td>
    <td align="right">3.30</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">645.7</td>
    <td align="right">645.7</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">1058.5</td>
    <td align="right">1058.5</td>
    <td align="right">3.05</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">1279.0</td>
    <td align="right">1279.0</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">533.7</td>
    <td align="right">533.7</td>
    <td align="right">3.30</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">644.9</td>
    <td align="right">644.9</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">2513.8</td>
    <td align="right">2513.8</td>
    <td align="right">2.97</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">3037.5</td>
    <td align="right">3037.5</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">4834.8</td>
    <td align="right">4834.8</td>
    <td align="right">2.88</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">5842.0</td>
    <td align="right">5842.0</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">553.1</td>
    <td align="right">553.1</td>
    <td align="right">3.29</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">668.4</td>
    <td align="right">668.4</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">446.8</td>
    <td align="right">446.8</td>
    <td align="right">3.33</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">539.9</td>
    <td align="right">539.9</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">457.3</td>
    <td align="right">457.3</td>
    <td align="right">3.33</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">552.5</td>
    <td align="right">552.5</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">861.6</td>
    <td align="right">861.6</td>
    <td align="right">3.14</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">1041.1</td>
    <td align="right">1041.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">446.3</td>
    <td align="right">446.3</td>
    <td align="right">3.33</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">539.2</td>
    <td align="right">539.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">457.2</td>
    <td align="right">457.2</td>
    <td align="right">3.33</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">552.4</td>
    <td align="right">552.4</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">30.00</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.10</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">220</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">26.00</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">21.60</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">220</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">28.10</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Enthalpy</td>
    <td align="right">69300.00</td>
    <td align="right">{J/kgDryAir}</td>
    <td align="right">100893</td>
    <td align="right">220</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">28.10</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.20</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">220</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">-23.70</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-23.70</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">260</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">-5.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-5.30</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">260</td>
    <td align="right">12.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">-23.00</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">-30.50</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">260</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.7315867450E-002</td>
    <td align="right">0.1382486050</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6920779973</td>
    <td align="right">7.6209677909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.2890387209E-005</td>
    <td align="right">2.4194801653E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8781969527E-002</td>
    <td align="right">2.2929931298E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6.6375687317E-008</td>
    <td align="right">2.2618192050E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4900520077E-002</td>
    <td align="right">2.4247102677E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.8236118519E-005</td>
    <td align="right">2.2103966439E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7154872189E-002</td>
    <td align="right">3.3314395838E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.4833694692E-005</td>
    <td align="right">2.1656638629E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8388412438E-002</td>
    <td align="right">2.7011770539E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.5123184891E-005</td>
    <td align="right">2.4301216137E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6907222858E-002</td>
    <td align="right">2.9101259664E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.4335691090E-005</td>
    <td align="right">2.1590459988E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8227109502E-002</td>
    <td align="right">2.6807652358E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.2571664850E-005</td>
    <td align="right">2.3904797487E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8767835493E-002</td>
    <td align="right">2.3137995386E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.3479015435E-005</td>
    <td align="right">2.4286203226E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8837569863E-002</td>
    <td align="right">2.2788417375E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.7994844302E-005</td>
    <td align="right">2.2102250955E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6817607969E-002</td>
    <td align="right">3.3026210287E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.5879531713E-005</td>
    <td align="right">2.4412917970E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7062348772E-002</td>
    <td align="right">2.9250872560E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.6452465596E-005</td>
    <td align="right">2.0572801874E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5901373423E-002</td>
    <td align="right">3.0919834399E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.6639912933E-005</td>
    <td align="right">2.4837986290E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7102472285E-002</td>
    <td align="right">2.8907981621E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8.2792769554E-008</td>
    <td align="right">2.7187891155E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6463975606E-002</td>
    <td align="right">3.6986073561E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.6569708293E-005</td>
    <td align="right">2.4898878005E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7058437526E-002</td>
    <td align="right">2.8996227768E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.7349498712E-002</td>
    <td align="right">0.1423831227</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0503052864</td>
    <td align="right">11.7596420264</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.2472986176E-005</td>
    <td align="right">2.3960133337E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8663576025E-002</td>
    <td align="right">2.3041740496E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.6422019236E-005</td>
    <td align="right">2.0569090378E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5799621196E-002</td>
    <td align="right">3.0898236744E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.3013992232E-005</td>
    <td align="right">2.3132559747E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5584467122E-002</td>
    <td align="right">2.5037619239E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.2350466416E-005</td>
    <td align="right">2.2745135014E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5575548859E-002</td>
    <td align="right">2.5485817287E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.8532353063E-008</td>
    <td align="right">2.2392121132E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3937676348E-002</td>
    <td align="right">1.5407164153E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.2324633917E-005</td>
    <td align="right">2.3033488004E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5578767191E-002</td>
    <td align="right">2.5231092768E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.2082364641E-005</td>
    <td align="right">2.2749817092E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5518931404E-002</td>
    <td align="right">2.5462632545E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.0287345896E-002</td>
    <td align="right">0.1042787271</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1233315006</td>
    <td align="right">0.9793781211</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.7159939625E-005</td>
    <td align="right">2.8570443408E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5217145360E-002</td>
    <td align="right">3.3689383220E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">9.8736922589E-008</td>
    <td align="right">3.8579964827E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1807546009</td>
    <td align="right">1.1970485100</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.4940993821E-005</td>
    <td align="right">2.6206753932E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1914340236E-002</td>
    <td align="right">6.2397765639E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.9111981172E-005</td>
    <td align="right">2.1423604463E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5028538754E-002</td>
    <td align="right">4.0997659434E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">5.1640067943E-005</td>
    <td align="right">2.9158589418E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0374163349E-002</td>
    <td align="right">4.9466788290E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.0501480153E-007</td>
    <td align="right">5.0066886129E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4769961885E-002</td>
    <td align="right">4.0210818347E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.6892488897E-005</td>
    <td align="right">2.8136533341E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5038111454E-002</td>
    <td align="right">3.3766336067E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.7642941589E-005</td>
    <td align="right">2.8611218828E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5227359763E-002</td>
    <td align="right">3.3372124839E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.4909184595E-005</td>
    <td align="right">2.6275713186E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1066234297E-002</td>
    <td align="right">5.9717620427E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">5.1408232903E-005</td>
    <td align="right">2.8990585937E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0564400065E-002</td>
    <td align="right">4.9871615626E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.2012685689E-007</td>
    <td align="right">5.4977818686E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2380561523E-002</td>
    <td align="right">4.8416055927E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">5.2228941697E-005</td>
    <td align="right">2.9555926819E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0894879315E-002</td>
    <td align="right">4.9466106521E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.9511700963E-003</td>
    <td align="right">1.3841618381E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1661930200</td>
    <td align="right">0.7071339239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">5.1908381187E-005</td>
    <td align="right">2.9548280317E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0921475299E-002</td>
    <td align="right">4.9807866657E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.2232395871E-002</td>
    <td align="right">0.1102790006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1452958099</td>
    <td align="right">1.2113684386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.6538333531E-005</td>
    <td align="right">2.8102434456E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4932504463E-002</td>
    <td align="right">3.3595655043E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.1556970145E-007</td>
    <td align="right">5.4181416327E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2234212554E-002</td>
    <td align="right">4.8044419905E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.5542181846E-007</td>
    <td align="right">6.3033189859E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1241904738E-002</td>
    <td align="right">3.7340700702E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.4526450964E-007</td>
    <td align="right">6.1233192350E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1182996670E-002</td>
    <td align="right">3.7925825503E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7.1923006810E-008</td>
    <td align="right">2.2441260341E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3715522352E-002</td>
    <td align="right">2.3609447192E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.5713106989E-007</td>
    <td align="right">6.3488324279E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1310763390E-002</td>
    <td align="right">3.7803769666E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.4639380654E-007</td>
    <td align="right">6.1499243846E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1147581538E-002</td>
    <td align="right">3.7922820714E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.2881342145E-002</td>
    <td align="right">0.1228873652</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3221209766</td>
    <td align="right">2.5491869555</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">5.0066851067E-005</td>
    <td align="right">2.7456331858E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1235918052E-002</td>
    <td align="right">2.6867782835E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">7.6770690545E-008</td>
    <td align="right">2.4999165583E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2627536236E-002</td>
    <td align="right">3.2132181395E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">4.9036731203E-005</td>
    <td align="right">2.5575706375E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2386945910E-002</td>
    <td align="right">4.2379990124E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">4.3270473467E-005</td>
    <td align="right">2.4648317018E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0903277836E-002</td>
    <td align="right">3.2045603791E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">5.5603196387E-005</td>
    <td align="right">2.7996613761E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1793236990E-002</td>
    <td align="right">3.5881872624E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">4.2621288971E-005</td>
    <td align="right">2.4584526994E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0711070953E-002</td>
    <td align="right">3.1687573877E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">4.9179304680E-005</td>
    <td align="right">2.6797229135E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1172381372E-002</td>
    <td align="right">2.7034762497E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">5.0418944376E-005</td>
    <td align="right">2.7424482210E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1278021135E-002</td>
    <td align="right">2.6669156023E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">4.8434708145E-005</td>
    <td align="right">2.5520362897E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1919203098E-002</td>
    <td align="right">4.1589535958E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">5.6150356822E-005</td>
    <td align="right">2.8017034964E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1968395241E-002</td>
    <td align="right">3.6098852412E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.3127372183E-007</td>
    <td align="right">5.9165633868E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8301609203E-002</td>
    <td align="right">3.7127762272E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">5.6922514817E-005</td>
    <td align="right">2.8549846995E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2076580889E-002</td>
    <td align="right">3.5719838212E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">1.1176913802E-007</td>
    <td align="right">4.5758643201E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1377044458</td>
    <td align="right">0.4964006031</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">5.5924644601E-005</td>
    <td align="right">2.8373933858E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2050676690E-002</td>
    <td align="right">3.5877668493E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.3060677503E-002</td>
    <td align="right">0.1255745736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4930911778</td>
    <td align="right">3.5217786523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">4.9362648247E-005</td>
    <td align="right">2.6963908256E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1062765072E-002</td>
    <td align="right">2.6923525226E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.2731759603E-007</td>
    <td align="right">5.8198667725E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8188746244E-002</td>
    <td align="right">3.7032818325E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7089121652E-007</td>
    <td align="right">6.8591971444E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7716889021E-002</td>
    <td align="right">2.9542878449E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.6157141280E-007</td>
    <td align="right">6.6244096768E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7695046260E-002</td>
    <td align="right">3.0045031386E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">6.3906228556E-008</td>
    <td align="right">2.2256692602E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7411243546E-002</td>
    <td align="right">1.7960865919E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7296407875E-007</td>
    <td align="right">6.9230955246E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7734151665E-002</td>
    <td align="right">2.9820387281E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.6187925100E-007</td>
    <td align="right">6.6664196084E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7641017192E-002</td>
    <td align="right">3.0029433626E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.2880143237E-002</td>
    <td align="right">0.1228754359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3218684054</td>
    <td align="right">2.5466625970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">5.0375735119E-005</td>
    <td align="right">2.7472086094E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1237234401E-002</td>
    <td align="right">2.6869657503E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7.6777140670E-008</td>
    <td align="right">2.5002315777E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2631123249E-002</td>
    <td align="right">3.2136435765E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">4.8596771935E-005</td>
    <td align="right">2.5373304669E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2388741326E-002</td>
    <td align="right">4.2384617555E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">4.2957422958E-005</td>
    <td align="right">2.4465827865E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0904700775E-002</td>
    <td align="right">3.2048208180E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">5.5812046669E-005</td>
    <td align="right">2.7936787467E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1794805909E-002</td>
    <td align="right">3.5885670064E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">4.2314089995E-005</td>
    <td align="right">2.4402632720E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0712480983E-002</td>
    <td align="right">3.1690168796E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">5.0674977535E-005</td>
    <td align="right">2.7133375034E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1173516642E-002</td>
    <td align="right">2.7034778420E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">5.0064807898E-005</td>
    <td align="right">2.7233564585E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1279348585E-002</td>
    <td align="right">2.6671197831E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">4.8004185968E-005</td>
    <td align="right">2.5319959257E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1920948974E-002</td>
    <td align="right">4.1594036374E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">5.5719864785E-005</td>
    <td align="right">2.7806632913E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1970017105E-002</td>
    <td align="right">3.6102621697E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.3055327511E-007</td>
    <td align="right">5.8859992203E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8303167486E-002</td>
    <td align="right">3.7131591226E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">5.6489760348E-005</td>
    <td align="right">2.8336883954E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2078214043E-002</td>
    <td align="right">3.5723583906E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.1178482954E-007</td>
    <td align="right">4.5762796595E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1369463249</td>
    <td align="right">0.4900982347</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">5.5499706030E-005</td>
    <td align="right">2.8162129572E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2052294115E-002</td>
    <td align="right">3.5881376131E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.3059269461E-002</td>
    <td align="right">0.1255600444</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4883238026</td>
    <td align="right">3.4984972636</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">4.9013885122E-005</td>
    <td align="right">2.6774849461E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1064040762E-002</td>
    <td align="right">2.6925535177E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.2661034582E-007</td>
    <td align="right">5.7887860252E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8190296986E-002</td>
    <td align="right">3.7036681026E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7001240059E-007</td>
    <td align="right">6.8235645764E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7718206604E-002</td>
    <td align="right">2.9545606576E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.6080838546E-007</td>
    <td align="right">6.5896598589E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7696375515E-002</td>
    <td align="right">3.0047835636E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">6.3911664874E-008</td>
    <td align="right">2.2257320074E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7412737591E-002</td>
    <td align="right">1.7962577571E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7208767254E-007</td>
    <td align="right">6.8867413035E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7735459082E-002</td>
    <td align="right">2.9823116266E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.6106934118E-007</td>
    <td align="right">6.6313919302E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7642311212E-002</td>
    <td align="right">3.0032152879E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3259422133E-002</td>
    <td align="right">0.3775341193</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0670804311E-002</td>
    <td align="right">0.2078339058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6241833097E-002</td>
    <td align="right">0.2442344105</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1710298265E-003</td>
    <td align="right">2.3389857343E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.4967029564E-002</td>
    <td align="right">0.2510340306</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5371332113E-003</td>
    <td align="right">1.8799713120E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.1096425706E-002</td>
    <td align="right">0.2411876458</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5534657348E-003</td>
    <td align="right">2.2449805862E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.3237217256E-002</td>
    <td align="right">0.2482859989</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2651891011E-003</td>
    <td align="right">2.4926999399E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5197215172E-002</td>
    <td align="right">0.2438326257</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4999582968E-003</td>
    <td align="right">2.1265299674E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.3207519826E-002</td>
    <td align="right">0.2482549110</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2641495363E-003</td>
    <td align="right">2.4933954907E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.8044024495E-002</td>
    <td align="right">0.2545780447</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1860403238E-003</td>
    <td align="right">2.3156345657E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6218367615E-002</td>
    <td align="right">0.2442208754</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1666033842E-003</td>
    <td align="right">2.3382597118E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.1076888525E-002</td>
    <td align="right">0.2411818702</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5528951399E-003</td>
    <td align="right">2.2454563222E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5219842458E-002</td>
    <td align="right">0.2438583470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4962096372E-003</td>
    <td align="right">2.1247944372E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.3268988565E-002</td>
    <td align="right">0.2477906444</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3590506556E-003</td>
    <td align="right">2.6031116084E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5939500395E-002</td>
    <td align="right">0.2444790339</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4866201109E-003</td>
    <td align="right">2.1048577606E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.5097595306E-002</td>
    <td align="right">0.2505462608</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4347972867E-003</td>
    <td align="right">1.8165952899E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5963014811E-002</td>
    <td align="right">0.2444955662</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4885715467E-003</td>
    <td align="right">2.1049302326E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3257912707E-002</td>
    <td align="right">0.3770895764</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0843943832E-002</td>
    <td align="right">0.2091405041</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.8018267078E-002</td>
    <td align="right">0.2545315193</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1930867863E-003</td>
    <td align="right">2.3185347222E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.3236295528E-002</td>
    <td align="right">0.2477483603</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3562634111E-003</td>
    <td align="right">2.6033142735E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.8915805604E-002</td>
    <td align="right">0.2554543423</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2685489009E-003</td>
    <td align="right">2.3883765785E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.8090755111E-002</td>
    <td align="right">0.2535639617</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2911854073E-003</td>
    <td align="right">2.4188099366E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.4543864963E-002</td>
    <td align="right">0.2522546873</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5139248931E-003</td>
    <td align="right">1.9213808962E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.8942919288E-002</td>
    <td align="right">0.2554888262</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2716410975E-003</td>
    <td align="right">2.3886005918E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.8064999777E-002</td>
    <td align="right">0.2535180344</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2982477817E-003</td>
    <td align="right">2.4218257366E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.4727246001E-002</td>
    <td align="right">0.3389670093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1230857977</td>
    <td align="right">1.2695073168</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.5289170526E-002</td>
    <td align="right">0.2797401688</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3346427990E-002</td>
    <td align="right">3.8102763131E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">5.1073722471E-002</td>
    <td align="right">0.2505198591</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3035871808E-003</td>
    <td align="right">2.9425555011E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">6.4507191050E-002</td>
    <td align="right">0.2624565952</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0949999473E-002</td>
    <td align="right">3.5549840770E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">6.5664803461E-002</td>
    <td align="right">0.2622118020</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2839819227E-002</td>
    <td align="right">3.9038619609E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.2545826885E-002</td>
    <td align="right">0.2761282826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1635547933E-002</td>
    <td align="right">3.5212119346E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">6.5606075232E-002</td>
    <td align="right">0.2621160523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2824543480E-002</td>
    <td align="right">3.9014693501E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.3914241677E-002</td>
    <td align="right">0.2768147409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3294589448E-002</td>
    <td align="right">3.8169600905E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.5242799328E-002</td>
    <td align="right">0.2796628765</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3338044352E-002</td>
    <td align="right">3.8089334095E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">6.4452749729E-002</td>
    <td align="right">0.2623746067</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0939704619E-002</td>
    <td align="right">3.5537928361E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.2581576406E-002</td>
    <td align="right">0.2762022527</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1630863908E-002</td>
    <td align="right">3.5191645939E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">6.6105848339E-002</td>
    <td align="right">0.2623560093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3259416289E-002</td>
    <td align="right">4.0736420294E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.3886425263E-002</td>
    <td align="right">0.2786198151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1732587096E-002</td>
    <td align="right">3.5179273245E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">5.1472368193E-002</td>
    <td align="right">0.2507478116</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0854137110E-003</td>
    <td align="right">2.8453835465E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.3929538159E-002</td>
    <td align="right">0.2786910031</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1737888193E-002</td>
    <td align="right">3.5183501426E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.4716963324E-002</td>
    <td align="right">0.3383247157</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1235753159</td>
    <td align="right">1.2747872464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.3880832198E-002</td>
    <td align="right">0.2767332415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3307785520E-002</td>
    <td align="right">3.8206938491E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">6.6044907442E-002</td>
    <td align="right">0.2622512695</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3237342641E-002</td>
    <td align="right">4.0693976097E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.5815959858E-002</td>
    <td align="right">0.2802540487</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3826677316E-002</td>
    <td align="right">3.9902175328E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.4467595117E-002</td>
    <td align="right">0.2774297585</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3772803694E-002</td>
    <td align="right">3.9961371701E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.9942759934E-002</td>
    <td align="right">0.2512020918</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2078521807E-003</td>
    <td align="right">2.9782556809E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.5859941413E-002</td>
    <td align="right">0.2803360265</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3830363880E-002</td>
    <td align="right">3.9904314702E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.4434856037E-002</td>
    <td align="right">0.2773511397</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3787880809E-002</td>
    <td align="right">4.0004067900E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.3259457849E-002</td>
    <td align="right">0.3774243489</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0896041095E-002</td>
    <td align="right">0.2095616111</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.6105263052E-002</td>
    <td align="right">0.2446756980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2284083180E-003</td>
    <td align="right">2.3663428315E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.4975434122E-002</td>
    <td align="right">0.2510438404</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5861843669E-003</td>
    <td align="right">1.9006760089E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.7990158400E-002</td>
    <td align="right">0.2336310989</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6218856315E-003</td>
    <td align="right">2.2914098656E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.1233083537E-002</td>
    <td align="right">0.2406620161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3307192707E-003</td>
    <td align="right">2.5625048422E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.5093230269E-002</td>
    <td align="right">0.2443851013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5534198065E-003</td>
    <td align="right">2.1505956863E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.1213592965E-002</td>
    <td align="right">0.2406460013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3294253819E-003</td>
    <td align="right">2.5630493395E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.5363636055E-002</td>
    <td align="right">0.2433120193</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2469055277E-003</td>
    <td align="right">2.3933542660E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.6081085899E-002</td>
    <td align="right">0.2446590236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2233992132E-003</td>
    <td align="right">2.3654344389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.7970852033E-002</td>
    <td align="right">0.2336420496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6210265870E-003</td>
    <td align="right">2.2918085101E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.5114811917E-002</td>
    <td align="right">0.2444075210</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5488817409E-003</td>
    <td align="right">2.1487192332E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.3134107984E-002</td>
    <td align="right">0.2480125106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4198992216E-003</td>
    <td align="right">2.6350883478E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.5827527317E-002</td>
    <td align="right">0.2450205272</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5353769422E-003</td>
    <td align="right">2.1284868335E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.5106583904E-002</td>
    <td align="right">0.2505568569</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4822550237E-003</td>
    <td align="right">1.8365787961E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.5851338539E-002</td>
    <td align="right">0.2450387499</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5375707880E-003</td>
    <td align="right">2.1286328193E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.3257946098E-002</td>
    <td align="right">0.3770084102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1058513415E-002</td>
    <td align="right">0.2107948960</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.5342087175E-002</td>
    <td align="right">0.2432870414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2547254847E-003</td>
    <td align="right">2.3964783072E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.3101531462E-002</td>
    <td align="right">0.2479697895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4168480401E-003</td>
    <td align="right">2.6351999748E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.6109815828E-002</td>
    <td align="right">0.2442899031</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3271229283E-003</td>
    <td align="right">2.4683272422E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.5390194562E-002</td>
    <td align="right">0.2429280844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3513230843E-003</td>
    <td align="right">2.4974986376E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.4550917832E-002</td>
    <td align="right">0.2522627897</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5612512980E-003</td>
    <td align="right">1.9419085251E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.6133978925E-002</td>
    <td align="right">0.2443087968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3306352775E-003</td>
    <td align="right">2.4687485266E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">5.5368622631E-002</td>
    <td align="right">0.2429034128</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3591608591E-003</td>
    <td align="right">2.5007419143E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1002996471E-003</td>
    <td align="right">1.4727298200E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3567916001E-002</td>
    <td align="right">2.3716539545E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3322270405E-002</td>
    <td align="right">0.2949313946</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7251815026E-002</td>
    <td align="right">0.1517270182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3822425084E-002</td>
    <td align="right">0.3254713894</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2911204226E-002</td>
    <td align="right">6.5181361572E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8522058065E-002</td>
    <td align="right">0.2939700730</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7807592317E-002</td>
    <td align="right">0.1325800201</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9206788715E-002</td>
    <td align="right">0.2871714443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8635411350E-002</td>
    <td align="right">0.3117017864</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1043144137E-002</td>
    <td align="right">0.2988219818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4253177671E-002</td>
    <td align="right">9.5835123810E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9328515494E-002</td>
    <td align="right">0.2888589921</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2372757216E-002</td>
    <td align="right">0.3122168626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2766891201E-002</td>
    <td align="right">0.2941063853</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8305266650E-002</td>
    <td align="right">0.1617658393</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3216565903E-002</td>
    <td align="right">0.2946142452</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0749411683E-002</td>
    <td align="right">0.1592981635</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8153626224E-002</td>
    <td align="right">0.2944391179</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7531698384E-002</td>
    <td align="right">0.1230406127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0988027646E-002</td>
    <td align="right">0.2988476164</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4630290308E-002</td>
    <td align="right">9.5826353041E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8973144053E-002</td>
    <td align="right">0.2873984434</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0299588540E-002</td>
    <td align="right">0.3726494926</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1438408746E-002</td>
    <td align="right">0.2997347489</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7389836407E-002</td>
    <td align="right">9.5179888512E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4256213492E-002</td>
    <td align="right">0.3280971518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5391993463E-002</td>
    <td align="right">5.9054440701E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1568019607E-002</td>
    <td align="right">0.2998956430</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4431381684E-002</td>
    <td align="right">9.2746058515E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1002145864E-003</td>
    <td align="right">1.4654520439E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5125865661E-002</td>
    <td align="right">2.5737740631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2798963998E-002</td>
    <td align="right">0.2941093304</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8220259524E-002</td>
    <td align="right">0.1618990104</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9198712688E-002</td>
    <td align="right">0.2890432805</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0160086823E-002</td>
    <td align="right">0.2851915280</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3105589913E-002</td>
    <td align="right">0.2956044150</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8710548535E-002</td>
    <td align="right">0.1828796577</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2351970702E-002</td>
    <td align="right">0.2949955986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5630166046E-002</td>
    <td align="right">0.1772443627</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3287100812E-002</td>
    <td align="right">0.3259958932</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1515556085E-002</td>
    <td align="right">6.7720620941E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2970275416E-002</td>
    <td align="right">0.2957127104</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5796079307E-002</td>
    <td align="right">0.1728124952</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2538327046E-002</td>
    <td align="right">0.2949820421</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7070722337E-002</td>
    <td align="right">0.1847349082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:32:57</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">    10768.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3460.85</td>
    <td align="right">    14228.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:32:57</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   201480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">    21518.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">    29712.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">    29712.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">    22496.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">    29771.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">    22467.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">    21547.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">    29771.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">    22467.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    29712.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">    21547.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">    21518.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    22496.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    29771.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    21547.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">    22467.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    21518.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">    22496.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    29771.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    19241.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   442545.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6855.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157680.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8717.00</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8696.67</td>
    <td align="right">       63.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8731.67</td>
    <td align="right">       28.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8681.33</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8732.17</td>
    <td align="right">       27.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8720.50</td>
    <td align="right">       39.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8717.50</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8698.50</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8682.67</td>
    <td align="right">       77.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8730.50</td>
    <td align="right">       29.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8677.50</td>
    <td align="right">       82.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8676.33</td>
    <td align="right">       83.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8719.17</td>
    <td align="right">       40.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8731.33</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8720.67</td>
    <td align="right">       39.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8721.50</td>
    <td align="right">       38.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8713.17</td>
    <td align="right">       46.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8720.33</td>
    <td align="right">       39.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8676.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">       83.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8721.24</td>
    <td align="right">       38.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   200588.50</td>
    <td align="right">      891.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">    21394.08</td>
    <td align="right">      124.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">    29450.96</td>
    <td align="right">      261.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">    29595.71</td>
    <td align="right">      117.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">    22244.36</td>
    <td align="right">      252.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">    29656.04</td>
    <td align="right">      115.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">    22345.97</td>
    <td align="right">      121.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">    21424.68</td>
    <td align="right">      123.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">    29517.11</td>
    <td align="right">      254.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">    22220.35</td>
    <td align="right">      247.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    29594.12</td>
    <td align="right">      118.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">    21293.50</td>
    <td align="right">      254.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">    21261.31</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    22372.88</td>
    <td align="right">      123.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    29654.96</td>
    <td align="right">      116.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    21433.44</td>
    <td align="right">      114.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">    22346.86</td>
    <td align="right">      120.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    21380.84</td>
    <td align="right">      137.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">    22373.56</td>
    <td align="right">      123.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    29656.04</td>
    <td align="right">      261.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    19111.34</td>
    <td align="right">      129.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   439560.73</td>
    <td align="right">     2984.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8717.00</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8696.67</td>
    <td align="right">       63.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8731.67</td>
    <td align="right">       28.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8681.33</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8732.17</td>
    <td align="right">       27.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8720.50</td>
    <td align="right">       39.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8717.50</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8698.50</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8682.67</td>
    <td align="right">       77.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8730.50</td>
    <td align="right">       29.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8677.50</td>
    <td align="right">       82.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8676.33</td>
    <td align="right">       83.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8719.17</td>
    <td align="right">       40.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8731.33</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8720.67</td>
    <td align="right">       39.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8721.50</td>
    <td align="right">       38.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8713.17</td>
    <td align="right">       46.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8720.33</td>
    <td align="right">       39.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8732.17</td>
    <td align="right">       83.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6816.89</td>
    <td align="right">       38.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   156788.50</td>
    <td align="right">      891.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6855.65</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157680.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6855.65</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157680.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        1.57</td>
    <td align="right">        3.21</td>
    <td align="right">        1.57</td>
    <td align="right">     3148.57</td>
    <td align="right">     7809.45</td>
    <td align="right">     3148.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        1.33</td>
    <td align="right">        3.20</td>
    <td align="right">        1.33</td>
    <td align="right">     2130.34</td>
    <td align="right">     7369.44</td>
    <td align="right">     2130.34</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        1.50</td>
    <td align="right">        4.28</td>
    <td align="right">        1.50</td>
    <td align="right">     2180.89</td>
    <td align="right">     7479.86</td>
    <td align="right">     2180.89</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        1.41</td>
    <td align="right">        2.59</td>
    <td align="right">        1.41</td>
    <td align="right">     2942.15</td>
    <td align="right">     7692.36</td>
    <td align="right">     2942.15</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        1.50</td>
    <td align="right">        4.26</td>
    <td align="right">        1.50</td>
    <td align="right">     2210.39</td>
    <td align="right">     7583.25</td>
    <td align="right">     2210.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        1.61</td>
    <td align="right">        3.46</td>
    <td align="right">        1.61</td>
    <td align="right">     3018.17</td>
    <td align="right">     7806.55</td>
    <td align="right">     3018.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        1.61</td>
    <td align="right">        3.30</td>
    <td align="right">        1.61</td>
    <td align="right">     3135.48</td>
    <td align="right">     7794.16</td>
    <td align="right">     3135.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        1.33</td>
    <td align="right">        3.21</td>
    <td align="right">        1.33</td>
    <td align="right">     2136.54</td>
    <td align="right">     7394.32</td>
    <td align="right">     2136.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        1.43</td>
    <td align="right">        2.61</td>
    <td align="right">        1.43</td>
    <td align="right">     2944.28</td>
    <td align="right">     7689.05</td>
    <td align="right">     2944.28</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        1.06</td>
    <td align="right">        2.93</td>
    <td align="right">        1.06</td>
    <td align="right">     2277.63</td>
    <td align="right">     7738.83</td>
    <td align="right">     2277.63</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        1.41</td>
    <td align="right">        2.46</td>
    <td align="right">        1.41</td>
    <td align="right">     3079.05</td>
    <td align="right">     7715.20</td>
    <td align="right">     3079.05</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        1.40</td>
    <td align="right">        2.44</td>
    <td align="right">        1.40</td>
    <td align="right">     3085.62</td>
    <td align="right">     7719.61</td>
    <td align="right">     3085.62</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        1.59</td>
    <td align="right">        3.42</td>
    <td align="right">        1.59</td>
    <td align="right">     3011.62</td>
    <td align="right">     7808.63</td>
    <td align="right">     3011.62</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.01</td>
    <td align="right">        2.80</td>
    <td align="right">        1.01</td>
    <td align="right">     2311.65</td>
    <td align="right">     7869.05</td>
    <td align="right">     2311.65</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.17</td>
    <td align="right">        2.39</td>
    <td align="right">        1.17</td>
    <td align="right">     3251.67</td>
    <td align="right">     8010.15</td>
    <td align="right">     3251.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        1.16</td>
    <td align="right">        2.47</td>
    <td align="right">        1.16</td>
    <td align="right">     3130.36</td>
    <td align="right">     8041.76</td>
    <td align="right">     3130.36</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        1.12</td>
    <td align="right">        2.28</td>
    <td align="right">        1.12</td>
    <td align="right">     3266.99</td>
    <td align="right">     8039.86</td>
    <td align="right">     3266.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        1.15</td>
    <td align="right">        2.47</td>
    <td align="right">        1.15</td>
    <td align="right">     3130.25</td>
    <td align="right">     8056.18</td>
    <td align="right">     3130.25</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        1.61</td>
    <td align="right">        4.28</td>
    <td align="right">        1.61</td>
    <td align="right">     3266.99</td>
    <td align="right">     8056.18</td>
    <td align="right">     3266.99</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        1.10</td>
    <td align="right">        2.34</td>
    <td align="right">        1.06</td>
    <td align="right">     2191.40</td>
    <td align="right">     6070.34</td>
    <td align="right">     2190.94</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       25.20</td>
    <td align="right">       53.80</td>
    <td align="right">       24.38</td>
    <td align="right">    50402.31</td>
    <td align="right">   139617.72</td>
    <td align="right">    50391.64</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:32:57</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      30.00</td>
    <td align="right">       9.30</td>
    <td align="right">      22.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      26.00</td>
    <td align="right">       9.30</td>
    <td align="right">      21.60</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">   69300.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">      23.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -23.70</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      -5.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      12.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">     -23.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      22.00</td>
    <td align="right">          15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">      64.00</td>
    <td align="right">          37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      60.00</td>
    <td align="right">          41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">     209.17</td>
    <td align="right">         130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     202.83</td>
    <td align="right">         129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">     108.00</td>
    <td align="right">          73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      98.00</td>
    <td align="right">          67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">     126.00</td>
    <td align="right">          86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">      86.00</td>
    <td align="right">          54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">     168.00</td>
    <td align="right">         109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">     254.00</td>
    <td align="right">         151</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">      93.17</td>
    <td align="right">          58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:32:57</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     198.12</td>
    <td align="right">     138.68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     198.12</td>
    <td align="right">     138.68</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">    1139.45</td>
    <td align="right">    1139.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">TYPICAL IEAD ROOF PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.341</td>
    <td align="right">      0.357</td>
    <td align="right">    1139.45</td>
    <td align="right">    1139.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     335.28</td>
    <td align="right">     234.70</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     351.43</td>
    <td align="right">     246.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     335.28</td>
    <td align="right">     234.70</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     351.43</td>
    <td align="right">     246.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">    1371.60</td>
    <td align="right">     960.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      60.96</td>
    <td align="right">      42.67</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     335.28</td>
    <td align="right">     234.70</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     335.28</td>
    <td align="right">     234.70</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     350.52</td>
    <td align="right">     245.36</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     350.52</td>
    <td align="right">     245.36</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      60.96</td>
    <td align="right">      42.67</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      12.19</td>
    <td align="right">       8.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      30.39</td>
    <td align="right">      21.27</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">TYPICAL IEAD ROOF PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.341</td>
    <td align="right">      0.357</td>
    <td align="right">     175.13</td>
    <td align="right">     175.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      60.96</td>
    <td align="right">      42.67</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     121.92</td>
    <td align="right">      85.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     304.80</td>
    <td align="right">     213.36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     534.31</td>
    <td align="right">     374.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     303.89</td>
    <td align="right">     212.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     351.44</td>
    <td align="right">     246.00</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">TYPICAL IEAD ROOF PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.341</td>
    <td align="right">      0.357</td>
    <td align="right">     132.59</td>
    <td align="right">     132.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     305.71</td>
    <td align="right">     214.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     534.31</td>
    <td align="right">     374.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     304.80</td>
    <td align="right">     213.36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     121.92</td>
    <td align="right">      85.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      60.96</td>
    <td align="right">      42.67</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     351.44</td>
    <td align="right">     246.00</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     349.61</td>
    <td align="right">     244.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     351.44</td>
    <td align="right">     246.00</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     350.52</td>
    <td align="right">     245.36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     351.43</td>
    <td align="right">     246.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     335.28</td>
    <td align="right">     234.70</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     351.44</td>
    <td align="right">     246.00</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     336.19</td>
    <td align="right">     235.34</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     351.43</td>
    <td align="right">     246.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      30.57</td>
    <td align="right">      21.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      12.19</td>
    <td align="right">       8.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">TYPICAL IEAD ROOF PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.341</td>
    <td align="right">      0.357</td>
    <td align="right">     175.47</td>
    <td align="right">     175.47</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      34.96</td>
    <td align="right">      24.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">TYPICAL IEAD ROOF PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.341</td>
    <td align="right">      0.357</td>
    <td align="right">     132.42</td>
    <td align="right">     132.42</td>
    <td align="right">     359.85</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      12.19</td>
    <td align="right">       8.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      30.39</td>
    <td align="right">      21.27</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">     175.13</td>
    <td align="right">     175.13</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.62</td>
    <td align="right">      23.53</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">TYPICAL IEAD ROOF PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.341</td>
    <td align="right">      0.357</td>
    <td align="right">     127.00</td>
    <td align="right">     127.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     137.16</td>
    <td align="right">      96.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">TYPICAL IEAD ROOF PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.341</td>
    <td align="right">      0.357</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">TYPICAL IEAD ROOF PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.341</td>
    <td align="right">      0.357</td>
    <td align="right">     126.83</td>
    <td align="right">     126.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     198.12</td>
    <td align="right">     138.68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     198.12</td>
    <td align="right">     138.68</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">    1139.45</td>
    <td align="right">    1139.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">TYPICAL IEAD ROOF PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.341</td>
    <td align="right">      0.357</td>
    <td align="right">    1139.45</td>
    <td align="right">    1139.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     350.52</td>
    <td align="right">     245.36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     351.43</td>
    <td align="right">     246.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     350.52</td>
    <td align="right">     245.36</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     351.43</td>
    <td align="right">     246.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      30.57</td>
    <td align="right">      21.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      12.19</td>
    <td align="right">       8.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">     175.47</td>
    <td align="right">     175.47</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.62</td>
    <td align="right">      23.53</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">     127.00</td>
    <td align="right">     127.00</td>
    <td align="right">     359.85</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      34.96</td>
    <td align="right">      24.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">     132.42</td>
    <td align="right">     132.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">     137.16</td>
    <td align="right">      96.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">     126.83</td>
    <td align="right">     126.83</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">     132.59</td>
    <td align="right">     132.59</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">    1268.30</td>
    <td align="right">    1268.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">    1268.30</td>
    <td align="right">    1268.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     900.00</td>
    <td align="right">     900.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     900.00</td>
    <td align="right">     900.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     175.13</td>
    <td align="right">     175.13</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">    1751.27</td>
    <td align="right">    1751.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">    1751.27</td>
    <td align="right">    1751.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     132.59</td>
    <td align="right">     132.59</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">    1754.73</td>
    <td align="right">    1754.73</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">    1754.73</td>
    <td align="right">    1754.73</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">    1324.22</td>
    <td align="right">    1324.22</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">    1324.22</td>
    <td align="right">    1324.22</td>
    <td align="right">     359.85</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">    1270.03</td>
    <td align="right">    1270.03</td>
    <td align="right">     359.85</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">    1270.03</td>
    <td align="right">    1270.03</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     175.47</td>
    <td align="right">     175.47</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     132.42</td>
    <td align="right">     132.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     175.13</td>
    <td align="right">     175.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     127.00</td>
    <td align="right">     127.00</td>
    <td align="right">     359.85</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     126.83</td>
    <td align="right">     126.83</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">    1325.95</td>
    <td align="right">    1325.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">    1325.95</td>
    <td align="right">    1325.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     175.47</td>
    <td align="right">     175.47</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     127.00</td>
    <td align="right">     127.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     132.42</td>
    <td align="right">     132.42</td>
    <td align="right">     359.85</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     126.83</td>
    <td align="right">     126.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     132.59</td>
    <td align="right">     132.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.03</td>
    <td align="right">      16.03</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 155</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      59.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.44</td>
    <td align="right">      59.44</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 156</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.03</td>
    <td align="right">      16.03</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 157</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      59.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.44</td>
    <td align="right">      59.44</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 158</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.06</td>
    <td align="right">     100.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 57</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 58</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.06</td>
    <td align="right">     100.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.15</td>
    <td align="right">     411.48</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 63</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">      18.29</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 64</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.06</td>
    <td align="right">     100.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 65</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.06</td>
    <td align="right">     100.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 66</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.52</td>
    <td align="right">     105.16</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.52</td>
    <td align="right">     105.16</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">      18.29</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 141</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 72</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.66</td>
    <td align="right">       3.66</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 142</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 143</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.03</td>
    <td align="right">      16.03</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 144</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 145</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">      10.54</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 146</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">      18.29</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 72</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.66</td>
    <td align="right">      36.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.03</td>
    <td align="right">     160.29</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 75</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.12</td>
    <td align="right">      91.17</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 77</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.52</td>
    <td align="right">      10.52</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 120</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">      10.54</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 121</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.52</td>
    <td align="right">      10.52</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 122</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">      10.54</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 123</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.17</td>
    <td align="right">      91.71</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.03</td>
    <td align="right">     160.29</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 82</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 68</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.66</td>
    <td align="right">      36.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">      18.29</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 70</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 85</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 73</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.49</td>
    <td align="right">     104.88</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 88</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 74</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 89</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 75</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.52</td>
    <td align="right">     105.16</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 90</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 76</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 77</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.06</td>
    <td align="right">     100.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 78</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 79</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.09</td>
    <td align="right">     100.86</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 96</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 80</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 97</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 81</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.17</td>
    <td align="right">       9.17</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 100</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 82</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.03</td>
    <td align="right">      16.03</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 101</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
