  PTHP 1 Spd DX Htg Coil 17,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 17,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 17,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 17 OA Mixer,                       !- Name
  PTHP 17 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 17 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 17 Relief Air Node,                !- Relief Air Stream Node Name
  Node 88;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 17 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 17,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 17 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 17 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 17,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 17 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 17 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 17,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 17 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 17 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 17,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 17 Fan Outlet Node,                !- Air Inlet Node Name
  Node 89;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 31 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 17,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 17,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 31,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 31 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 31 DSOA Space List,        !- Name
  Space 125,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 32,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.89219872458142,                       !- X Origin {m}
  59.100688863849,                        !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 134,                              !- Name
  Thermal Zone 32,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 21,              !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 134,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94987076652035, 4.83378515724773, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.4475776583422, -6.43765199556947, 0, !- X,Y,Z Vertex 3 {m}
  -5.3352705965517, -5.32527359668166, 0, !- X,Y,Z Vertex 4 {m}
  -11.7539148604866, -1.42252495033579, 0; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 134,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4475776583422, -6.43765199556947, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.4475776583422, -6.43765199556947, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 177,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 243,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.4355863816723, -6.41526071861111, 1.68080544401465, !- X,Y,Z Vertex 1 {m}
  -3.4355863816723, -6.41526071861111, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0119912766698976, -0.0223912769583593, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0119912766698976, -0.0223912769583593, 1.68080544401465; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 134,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3352705965517, -5.32527359668166, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.3352705965517, -5.32527359668166, 0, !- X,Y,Z Vertex 2 {m}
  -3.4475776583422, -6.43765199556947, 0, !- X,Y,Z Vertex 3 {m}
  -3.4475776583422, -6.43765199556947, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 178,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 244,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.31338745836388, -5.33816887733207, 1.69610361975139, !- X,Y,Z Vertex 1 {m}
  -5.31338745836388, -5.33816887733207, 0.76, !- X,Y,Z Vertex 2 {m}
  -3.46946079653002, -6.42475671491906, 0.76, !- X,Y,Z Vertex 3 {m}
  -3.46946079653002, -6.42475671491906, 1.69610361975139; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 134,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.7539148604866, -1.42252495033579, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.7539148604866, -1.42252495033579, 0, !- X,Y,Z Vertex 2 {m}
  -5.3352705965517, -5.32527359668166, 0, !- X,Y,Z Vertex 3 {m}
  -5.3352705965517, -5.32527359668166, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 176,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 245,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.7322118339949, -1.43572111042493, 1.68062572734301, !- X,Y,Z Vertex 1 {m}
  -11.7322118339949, -1.43572111042493, 0.76, !- X,Y,Z Vertex 2 {m}
  -5.35697362304344, -5.3120774365925, 0.76, !- X,Y,Z Vertex 3 {m}
  -5.35697362304344, -5.3120774365925, 1.68062572734301; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 134,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94987076652035, 4.83378515724773, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.94987076652035, 4.83378515724773, 0, !- X,Y,Z Vertex 2 {m}
  -11.7539148604866, -1.42252495033579, 0, !- X,Y,Z Vertex 3 {m}
  -11.7539148604866, -1.42252495033579, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 179,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 246,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.96306692660951, 4.81208213075599, 1.68078839655325, !- X,Y,Z Vertex 1 {m}
  -7.96306692660951, 4.81208213075599, 0.76, !- X,Y,Z Vertex 2 {m}
  -11.7407187003974, -1.40082192384401, 0.76, !- X,Y,Z Vertex 3 {m}
  -11.7407187003974, -1.40082192384401, 1.68078839655325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 134,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94940485837831e-16, -4.85073016269621e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.94940485837831e-16, -4.85073016269621e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7.94987076652035, 4.83378515724773, 0, !- X,Y,Z Vertex 3 {m}
  -7.94987076652035, 4.83378515724773, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 180,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 247,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.021703026491742, 0.0131961600891601, 1.67942000531036, !- X,Y,Z Vertex 1 {m}
  -0.021703026491742, 0.0131961600891602, 0.76, !- X,Y,Z Vertex 2 {m}
  -7.92816774002861, 4.82058899715857, 0.76, !- X,Y,Z Vertex 3 {m}
  -7.92816774002861, 4.82058899715857, 1.67942000531036; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling 14,            !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 134,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4475776583422, -6.43765199556947, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.94987076652035, 4.83378515724773, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.7539148604866, -1.42252495033579, 3.048, !- X,Y,Z Vertex 4 {m}
  -5.3352705965517, -5.32527359668166, 3.048; !- X,Y,Z Vertex 5 {m}

ZoneControl:Thermostat,
  Thermal Zone 32 Thermostat,             !- Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Thermal Zone 32 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 21,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 32 Thermostat Schedule,    !- Name
  Thermal Zone 32 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 32 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 32,                        !- Zone Name
  Thermal Zone 32 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 32 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 32 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 32;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 32 Inlet Node List,        !- Name
  Node 95;                                !- Node Name 1

NodeList,
  Thermal Zone 32 Exhaust Node List,      !- Name
  Node 94;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 20,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 20,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 94,                                !- Air Inlet Node Name
  Node 95,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 20 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 20,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 20,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 20,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 20,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 20 OA Mixer,                       !- Name
  PTHP 20 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 20 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 20 Relief Air Node,                !- Relief Air Stream Node Name
  Node 94;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 20 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 20,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 20 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 20 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 20,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 20 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 20 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 20,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 20 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 20 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 20,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 20 Fan Outlet Node,                !- Air Inlet Node Name
  Node 95;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 32 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 20,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 20,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 32,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 32 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 32 DSOA Space List,        !- Name
  Space 134,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 33,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -6.86171613590514,                      !- X Origin {m}
  57.6781639135132,                       !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 126,                              !- Name
  Thermal Zone 33,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 4;                           !- Space Type

SpaceList,
  MURB small 4,                           !- Name
  Space 126;                              !- Space Name 1

People,
  People 6,                               !- Name
  MURB small 4,                           !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 6,                   !- Name
  MURB small 4,                           !- Zone or ZoneList or Space or SpaceList Name
  MURB Appliances and lighting,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 3,               !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 126,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 2 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 126,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41864426393486, -3.90274864634586, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 141,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 190,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.39694123744312, -3.8895524862567, 1.68062572734301, !- X,Y,Z Vertex 1 {m}
  6.39694123744312, -3.8895524862567, 0.76, !- X,Y,Z Vertex 2 {m}
  0.0217030264917417, -0.01319616008916, 0.76, !- X,Y,Z Vertex 3 {m}
  0.0217030264917417, -0.01319616008916, 1.68062572734301; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 126,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98270262876946, -9.65127310356213, 3.048, !- X,Y,Z Vertex 1 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 2 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 3 {m}
  6.41864426393486, -3.90274864634586, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 139,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 191,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99573406622044, -9.62947077254086, 1.68138907336181, !- X,Y,Z Vertex 1 {m}
  2.99573406622044, -9.62947077254086, 0.76, !- X,Y,Z Vertex 2 {m}
  6.40561282648388, -3.92455097736713, 0.76, !- X,Y,Z Vertex 3 {m}
  6.40561282648388, -3.92455097736713, 1.68138907336181; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 126,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.47927356905725, -5.72217720390451, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.47927356905725, -5.72217720390451, 0, !- X,Y,Z Vertex 2 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 3 {m}
  2.98270262876946, -9.65127310356213, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 126,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54209278177163e-16, -9.37643569128014e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  1.54209278177163e-16, -9.37643569128014e-17, 0, !- X,Y,Z Vertex 2 {m}
  -3.47927356905725, -5.72217720390451, 0, !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 142,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 193,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0131961600891602, -0.021703026491742, 1.68138927528391, !- X,Y,Z Vertex 1 {m}
  -0.0131961600891602, -0.021703026491742, 0.76, !- X,Y,Z Vertex 2 {m}
  -3.46607740896809, -5.70047417741277, 0.76, !- X,Y,Z Vertex 3 {m}
  -3.46607740896809, -5.70047417741277, 1.68138927528391; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling 19,            !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 126,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98270262876946, -9.65127310356213, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 3.048; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 33 Thermostat,             !- Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Thermal Zone 33 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 33 Thermostat Schedule,    !- Name
  Thermal Zone 33 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 33 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 33,                        !- Zone Name
  Thermal Zone 33 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 33 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 33 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 33;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 33 Inlet Node List,        !- Name
  Node 63;                                !- Node Name 1

NodeList,
  Thermal Zone 33 Exhaust Node List,      !- Name
  Node 62;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 4,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 62,                                !- Air Inlet Node Name
  Node 63,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 4 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 4,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 4,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 4,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 4,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 4 OA Mixer,                        !- Name
  PTHP 4 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 4 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 4 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 62;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 4 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 4,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 4 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 4 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 4,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 4 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 4 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 4,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 4 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 4 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 4,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 4 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 63;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 33 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 4,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 4,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 33,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 33 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 33 DSOA Space List,        !- Name
  Space 126,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 34,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -8.76803235605083,                      !- X Origin {m}
  58.3925463573893,                       !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 127,                              !- Name
  Thermal Zone 34,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 5;                           !- Space Type

SpaceList,
  MURB small 5,                           !- Name
  Space 127;                              !- Space Name 1

People,
  People 7,                               !- Name
  MURB small 5,                           !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 7,                   !- Name
  MURB small 5,                           !- Zone or ZoneList or Space or SpaceList Name
  MURB Appliances and lighting,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 4,               !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 127,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.11071091456848, 3.73751767029797, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.28185493727722, -5.39749322261481, 0, !- X,Y,Z Vertex 3 {m}
  -9.40381995725488, -1.67513539871392, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 127,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28185493727722, -5.39749322261481, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.28185493727722, -5.39749322261481, 0, !- X,Y,Z Vertex 2 {m}
  1.54209278177163e-16, -9.37643569128011e-17, 0, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128011e-17, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 143,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 196,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.26865877718806, -5.37579019612307, 1.68181312077869, !- X,Y,Z Vertex 1 {m}
  -3.26865877718806, -5.37579019612307, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.01319616008916, -0.0217030264917417, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.01319616008916, -0.0217030264917417, 1.68181312077869; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 127,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.40381995725488, -1.67513539871392, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.40381995725488, -1.67513539871392, 0, !- X,Y,Z Vertex 2 {m}
  -3.28185493727722, -5.39749322261481, 0, !- X,Y,Z Vertex 3 {m}
  -3.28185493727722, -5.39749322261481, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 127,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.11071091456848, 3.73751767029797, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.11071091456848, 3.73751767029797, 0, !- X,Y,Z Vertex 2 {m}
  -9.40381995725488, -1.67513539871392, 0, !- X,Y,Z Vertex 3 {m}
  -9.40381995725488, -1.67513539871392, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 145,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 198,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.12391303458472, 3.71581826876067, 1.68179094547695, !- X,Y,Z Vertex 1 {m}
  -6.12391303458472, 3.71581826876067, 0.76, !- X,Y,Z Vertex 2 {m}
  -9.39061783723864, -1.65343599717662, 0.76, !- X,Y,Z Vertex 3 {m}
  -9.39061783723864, -1.65343599717662, 1.68179094547695; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 127,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74336162764062e-16, 1.02638905769231e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  6.7963502650596e-17, 1.11117954234633e-16, 1.65510783731292e-33, !- X,Y,Z Vertex 2 {m}
  -6.11071091456848, 3.73751767029797, 1.52054932346194e-32, !- X,Y,Z Vertex 3 {m}
  -6.11071091456848, 3.73751767029797, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 146,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 199,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0216683171407787, 0.0132530763329359, 1.68093116431531, !- X,Y,Z Vertex 1 {m}
  -0.0216683171407787, 0.0132530763329359, 0.76, !- X,Y,Z Vertex 2 {m}
  -6.0890425974277, 3.72426459396503, 0.76, !- X,Y,Z Vertex 3 {m}
  -6.0890425974277, 3.72426459396503, 1.68093116431531; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling 18,            !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 127,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28185493727722, -5.39749322261481, 3.048, !- X,Y,Z Vertex 1 {m}
  1.54209278177163e-16, -9.3764356912801e-17, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.11071091456848, 3.73751767029797, 3.048, !- X,Y,Z Vertex 3 {m}
  -9.40381995725488, -1.67513539871392, 3.048; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 34 Thermostat,             !- Name
  Thermal Zone 34,                        !- Zone or ZoneList Name
  Thermal Zone 34 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 34 Thermostat Schedule,    !- Name
  Thermal Zone 34 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 34 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 34,                        !- Zone Name
  Thermal Zone 34 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 34 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 34 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 34;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 34 Inlet Node List,        !- Name
  Node 85;                                !- Node Name 1

NodeList,
  Thermal Zone 34 Exhaust Node List,      !- Name
  Node 84;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 15,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 15,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 84,                                !- Air Inlet Node Name
  Node 85,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 15 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 15,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 15,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 15,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 15,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 15 OA Mixer,                       !- Name
  PTHP 15 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 15 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 15 Relief Air Node,                !- Relief Air Stream Node Name
  Node 84;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 15 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 15,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 15 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 15 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 15,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 15 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 15 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 15,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 15 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 15 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 15,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 15 Fan Outlet Node,                !- Air Inlet Node Name
  Node 85;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 34 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 15,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 15,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 34,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 34 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 34 DSOA Space List,        !- Name
  Space 127,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 35,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -8.51353998556679,                      !- X Origin {m}
  76.665474603048,                        !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 131,                              !- Name
  Thermal Zone 35,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 8,               !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 1 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 2 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 3 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06825011160871, 6.79066843094609, 3.048, !- X,Y,Z Vertex 1 {m}
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 160,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 221,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.05519643435603, 6.76887940824697, 1.68030591831962, !- X,Y,Z Vertex 1 {m}
  4.05519643435603, 6.76887940824697, 0.76, !- X,Y,Z Vertex 2 {m}
  0.0130536772526808, 0.0217890226991197, 0.76, !- X,Y,Z Vertex 3 {m}
  0.0130536772526808, 0.0217890226991197, 1.68030591831962; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85354471819192, 5.7209793294066, 3.048, !- X,Y,Z Vertex 1 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 2 {m}
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 3 {m}
  4.06825011160871, 6.79066843094609, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 161,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 222,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.83175639200352, 5.73403416919527, 1.69727769431159, !- X,Y,Z Vertex 1 {m}
  5.83175639200352, 5.73403416919527, 0.76, !- X,Y,Z Vertex 2 {m}
  4.09003843779711, 6.77761359115742, 0.76, !- X,Y,Z Vertex 3 {m}
  4.09003843779711, 6.77761359115742, 1.69727769431159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1047048843037, 2.0535897432872, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 2 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 3 {m}
  5.85354471819192, 5.7209793294066, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 162,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 223,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0827968163823, 2.06644262467432, 1.68085452780115, !- X,Y,Z Vertex 1 {m}
  12.0827968163823, 2.06644262467432, 0.76, !- X,Y,Z Vertex 2 {m}
  5.87545278611332, 5.70812644801948, 0.76, !- X,Y,Z Vertex 3 {m}
  5.87545278611332, 5.70812644801948, 1.68085452780115; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92583761978292, -4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 2 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 3 {m}
  12.1047048843037, 2.0535897432872, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 163,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 224,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.93903377987208, -4.79746918025739, 1.68021174790806, !- X,Y,Z Vertex 1 {m}
  7.93903377987208, -4.79746918025739, 0.76, !- X,Y,Z Vertex 2 {m}
  12.0915087242145, 2.03188671679542, 0.76, !- X,Y,Z Vertex 3 {m}
  12.0915087242145, 2.03188671679542, 1.68021174790806; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87528713825602e-16, 3.08418556354326e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87528713825602e-16, 3.08418556354326e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 3 {m}
  7.92583761978292, -4.81917220674913, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 164,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 225,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.021703026491742, -0.0131961600891601, 1.67943531106001, !- X,Y,Z Vertex 1 {m}
  0.021703026491742, -0.0131961600891601, 0.76, !- X,Y,Z Vertex 2 {m}
  7.90413459329118, -4.80597604665997, 0.76, !- X,Y,Z Vertex 3 {m}
  7.90413459329118, -4.80597604665997, 1.67943531106001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling 12,            !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92583761978292, -4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1047048843037, 2.0535897432872, 3.048, !- X,Y,Z Vertex 2 {m}
  5.85354471819192, 5.7209793294066, 3.048, !- X,Y,Z Vertex 3 {m}
  4.06825011160871, 6.79066843094609, 3.048, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 5 {m}

ZoneControl:Thermostat,
  Thermal Zone 35 Thermostat,             !- Name
  Thermal Zone 35,                        !- Zone or ZoneList Name
  Thermal Zone 35 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 35 Thermostat Schedule,    !- Name
  Thermal Zone 35 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 35 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 35,                        !- Zone Name
  Thermal Zone 35 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 35 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 35 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 35;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 35 Inlet Node List,        !- Name
  Node 73;                                !- Node Name 1

NodeList,
  Thermal Zone 35 Exhaust Node List,      !- Name
  Node 72;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 9,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 9,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 72,                                !- Air Inlet Node Name
  Node 73,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 9 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 9,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 9,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 9,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 9,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 9 OA Mixer,                        !- Name
  PTHP 9 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 9 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 9 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 72;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 9 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 9,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 9 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 9 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 9,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 9 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 9 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 9,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 9 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 9 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 9,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 9 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 73;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 35 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 9,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 9,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 35,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 35 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 35 DSOA Space List,        !- Name
  Space 131,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 36,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -4.76656963030463,                      !- X Origin {m}
  64.9735404462625,                       !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 132,                              !- Name
  Thermal Zone 36,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 9,               !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.00146272574619, -6.58099408887324, 3.92364382489771e-32, !- X,Y,Z Vertex 2 {m}
  1.26214401260502e-15, -7.67425430377102e-16, -3.86816292323327e-32, !- X,Y,Z Vertex 3 {m}
  1.26214401260502e-15, -7.67425430377101e-16, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 166,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 228,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.98826656565703, -6.5592910623815, 1.68047112204535, !- X,Y,Z Vertex 1 {m}
  -3.98826656565703, -6.5592910623815, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891598, -0.0217030264917415, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891598, -0.0217030264917415, 1.68047112204535; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1121736403147, -2.84347641857527, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -4.00146272574619, -6.58099408887324, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 167,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 229,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0905053231739, -2.85672949490821, 1.68093116431531, !- X,Y,Z Vertex 1 {m}
  -10.0905053231739, -2.85672949490821, 0.76, !- X,Y,Z Vertex 2 {m}
  -4.02313104288697, -6.56774101254031, 0.76, !- X,Y,Z Vertex 3 {m}
  -4.02313104288697, -6.56774101254031, 1.68093116431531; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8267754265398, -1.79476791916603, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 2 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 3 {m}
  -10.1121736403147, -2.84347641857527, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 165,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 230,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.805107109399, -1.80802099549898, 1.6981107907988, !- X,Y,Z Vertex 1 {m}
  -11.805107109399, -1.80802099549898, 0.76, !- X,Y,Z Vertex 2 {m}
  -10.1338419574555, -2.83022334224232, 0.76, !- X,Y,Z Vertex 3 {m}
  -10.1338419574555, -2.83022334224232, 1.6981107907988; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 2 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 168,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 231,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.89385956616393, 4.77000239778495, 1.68049015415452, !- X,Y,Z Vertex 1 {m}
  -7.89385956616393, 4.77000239778495, 0.76, !- X,Y,Z Vertex 2 {m}
  -11.8137217492871, -1.77297889646689, 0.76, !- X,Y,Z Vertex 3 {m}
  -11.8137217492871, -1.77297889646689, 1.68049015415452; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.73750748386922e-17, -8.22023092611241e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.04258244606027e-16, -6.64862151785868e-16, -5.31467153616197e-32, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.94983350322724e-33, !- X,Y,Z Vertex 3 {m}
  -7.88080588891125, 4.79179142048407, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 169,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 232,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917418, 0.0131961600891599, 1.6794642426926, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917418, 0.0131961600891599, 0.76, !- X,Y,Z Vertex 2 {m}
  -7.85910286241951, 4.77859526039491, 0.76, !- X,Y,Z Vertex 3 {m}
  -7.85910286241951, 4.77859526039491, 1.6794642426926; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling 13,            !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08418556354327e-16, -1.87528713825602e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 36 Thermostat,             !- Name
  Thermal Zone 36,                        !- Zone or ZoneList Name
  Thermal Zone 36 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 36 Thermostat Schedule,    !- Name
  Thermal Zone 36 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 36 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 36,                        !- Zone Name
  Thermal Zone 36 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 36 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 36 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 36;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 36 Inlet Node List,        !- Name
  Node 77;                                !- Node Name 1

NodeList,
  Thermal Zone 36 Exhaust Node List,      !- Name
  Node 76;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 11,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 11,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 76,                                !- Air Inlet Node Name
  Node 77,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 11 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 11,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 11,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 11,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 11,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 11 OA Mixer,                       !- Name
  PTHP 11 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 11 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 11 Relief Air Node,                !- Relief Air Stream Node Name
  Node 76;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 11 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 11,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 11 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 11 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 11,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 11 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 11 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 11,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 11 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 11 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 11,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 11 Fan Outlet Node,                !- Air Inlet Node Name
  Node 77;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 36 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 11,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 11,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 36,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 36 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 36 DSOA Space List,        !- Name
  Space 132,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 37,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -8.51353998556679,                      !- X Origin {m}
  76.665474603048,                        !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 136,                              !- Name
  Thermal Zone 37,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 19,              !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 136,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 1 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 2 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 3 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 136,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06825011160871, 6.79066843094609, 3.048, !- X,Y,Z Vertex 1 {m}
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 186,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 257,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.05519643435603, 6.76887940824697, 1.68030591831962, !- X,Y,Z Vertex 1 {m}
  4.05519643435603, 6.76887940824697, 0.76, !- X,Y,Z Vertex 2 {m}
  0.0130536772526808, 0.0217890226991197, 0.76, !- X,Y,Z Vertex 3 {m}
  0.0130536772526808, 0.0217890226991197, 1.68030591831962; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 136,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85354471819192, 5.7209793294066, 3.048, !- X,Y,Z Vertex 1 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 2 {m}
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 3 {m}
  4.06825011160871, 6.79066843094609, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 187,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 258,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.83175639200352, 5.73403416919527, 1.69727769431159, !- X,Y,Z Vertex 1 {m}
  5.83175639200352, 5.73403416919527, 0.76, !- X,Y,Z Vertex 2 {m}
  4.09003843779711, 6.77761359115742, 0.76, !- X,Y,Z Vertex 3 {m}
  4.09003843779711, 6.77761359115742, 1.69727769431159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 136,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1047048843037, 2.0535897432872, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 2 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 3 {m}
  5.85354471819192, 5.7209793294066, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 188,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 259,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0827968163823, 2.06644262467432, 1.68085452780115, !- X,Y,Z Vertex 1 {m}
  12.0827968163823, 2.06644262467432, 0.76, !- X,Y,Z Vertex 2 {m}
  5.87545278611332, 5.70812644801948, 0.76, !- X,Y,Z Vertex 3 {m}
  5.87545278611332, 5.70812644801948, 1.68085452780115; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 136,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92583761978292, -4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 2 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 3 {m}
  12.1047048843037, 2.0535897432872, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 189,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 260,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.93903377987208, -4.79746918025739, 1.68021174790806, !- X,Y,Z Vertex 1 {m}
  7.93903377987208, -4.79746918025739, 0.76, !- X,Y,Z Vertex 2 {m}
  12.0915087242145, 2.03188671679542, 0.76, !- X,Y,Z Vertex 3 {m}
  12.0915087242145, 2.03188671679542, 1.68021174790806; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 136,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87528713825602e-16, 3.08418556354326e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87528713825602e-16, 3.08418556354326e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 3 {m}
  7.92583761978292, -4.81917220674913, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 190,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 261,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.021703026491742, -0.0131961600891601, 1.67943531106001, !- X,Y,Z Vertex 1 {m}
  0.021703026491742, -0.0131961600891601, 0.76, !- X,Y,Z Vertex 2 {m}
  7.90413459329118, -4.80597604665997, 0.76, !- X,Y,Z Vertex 3 {m}
  7.90413459329118, -4.80597604665997, 1.67943531106001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 136,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92583761978292, -4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1047048843037, 2.0535897432872, 3.048, !- X,Y,Z Vertex 2 {m}
  5.85354471819192, 5.7209793294066, 3.048, !- X,Y,Z Vertex 3 {m}
  4.06825011160871, 6.79066843094609, 3.048, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 5 {m}

ZoneControl:Thermostat,
  Thermal Zone 37 Thermostat,             !- Name
  Thermal Zone 37,                        !- Zone or ZoneList Name
  Thermal Zone 37 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 19,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 37 Thermostat Schedule,    !- Name
  Thermal Zone 37 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 37 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 37,                        !- Zone Name
  Thermal Zone 37 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 37 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 37 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 37;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 37 Inlet Node List,        !- Name
  Node 91;                                !- Node Name 1

NodeList,
  Thermal Zone 37 Exhaust Node List,      !- Name
  Node 90;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 18,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 18,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 90,                                !- Air Inlet Node Name
  Node 91,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 18 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 18,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 18,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 18,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 18,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 18 OA Mixer,                       !- Name
  PTHP 18 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 18 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 18 Relief Air Node,                !- Relief Air Stream Node Name
  Node 90;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 18 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 18,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 18 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 18 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 18,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 18 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 18 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 18,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 18 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 18 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 18,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 18 Fan Outlet Node,                !- Air Inlet Node Name
  Node 91;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 37 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 18,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 18,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 37,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 37 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 37 DSOA Space List,        !- Name
  Space 136,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 38,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.65999526737487,                      !- X Origin {m}
  82.3864539324546,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 137,                              !- Name
  Thermal Zone 38,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

SpaceList,
  MURB small,                             !- Name
  Space 137;                              !- Space Name 1

People,
  People 2,                               !- Name
  MURB small,                             !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  MURB small,                             !- Zone or ZoneList or Space or SpaceList Name
  MURB Appliances and lighting,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 18,              !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 137,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 2 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 137,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3601619688561, 5.60270807053889, 3.048, !- X,Y,Z Vertex 1 {m}
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 2 {m}
  -1.54776309900357e-16, 9.28253736691728e-17, 0, !- X,Y,Z Vertex 3 {m}
  -1.54776309900357e-16, 9.28253736691727e-17, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 191,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 264,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.34709795891026, 5.58092524142661, 1.68156593224744, !- X,Y,Z Vertex 1 {m}
  3.34709795891026, 5.58092524142661, 0.76, !- X,Y,Z Vertex 2 {m}
  0.0130640099458439, 0.0217828291122816, 0.76, !- X,Y,Z Vertex 3 {m}
  0.0130640099458438, 0.0217828291122814, 1.68156593224744; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 137,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.57999205057946, 1.80736413670817, 3.048, !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 2 {m}
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 3 {m}
  3.3601619688561, 5.60270807053889, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 137,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.25116016611176, -3.6673895861194, 3.048, !- X,Y,Z Vertex 1 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 2 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 3 {m}
  9.57999205057946, 1.80736413670817, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 193,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 266,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26435632620092, -3.64568655962766, 1.68170766970939, !- X,Y,Z Vertex 1 {m}
  6.26435632620092, -3.64568655962766, 0.76, !- X,Y,Z Vertex 2 {m}
  9.5667958904903, 1.78566111021643, 0.76, !- X,Y,Z Vertex 3 {m}
  9.5667958904903, 1.78566111021643, 1.68170766970939; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 137,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55658915298665e-16, 9.13209499970377e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 3 {m}
  6.25116016611176, -3.6673895861194, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 194,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 267,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0219080679213979, -0.0128528813871212, 1.68085452780115, !- X,Y,Z Vertex 1 {m}
  0.0219080679213979, -0.0128528813871212, 0.76, !- X,Y,Z Vertex 2 {m}
  6.22925209819036, -3.65453670473228, 0.76, !- X,Y,Z Vertex 3 {m}
  6.22925209819036, -3.65453670473228, 1.68085452780115; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 137,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.25116016611176, -3.6673895861194, 3.048, !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 3.048, !- X,Y,Z Vertex 2 {m}
  3.3601619688561, 5.60270807053889, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.54776309900357e-16, 9.28253736691731e-17, 3.048; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 38 Thermostat,             !- Name
  Thermal Zone 38,                        !- Zone or ZoneList Name
  Thermal Zone 38 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 38 Thermostat Schedule,    !- Name
  Thermal Zone 38 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 38 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 38,                        !- Zone Name
  Thermal Zone 38 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 38 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 38 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 38;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 38 Inlet Node List,        !- Name
  Node 65;                                !- Node Name 1

NodeList,
  Thermal Zone 38 Exhaust Node List,      !- Name
  Node 64;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 5,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 5,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 64,                                !- Air Inlet Node Name
  Node 65,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 5 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 5,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 5,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 5,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 5,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 5 OA Mixer,                        !- Name
  PTHP 5 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 5 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 5 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 64;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 5 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 5,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 5 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 5 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 5,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 5 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 5 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 5,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 5 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 5 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 5,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 5 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 65;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 38 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 5,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 5,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 38,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 38 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 38 DSOA Space List,        !- Name
  Space 137,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 39,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -4.76656963030463,                      !- X Origin {m}
  64.9735404462625,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 138,                              !- Name
  Thermal Zone 39,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 17,              !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 138,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 138,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.00146272574619, -6.58099408887324, 3.92364382489771e-32, !- X,Y,Z Vertex 2 {m}
  1.26214401260502e-15, -7.67425430377102e-16, -3.86816292323327e-32, !- X,Y,Z Vertex 3 {m}
  1.26214401260502e-15, -7.67425430377101e-16, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 196,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 270,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.98826656565703, -6.5592910623815, 1.68047112204535, !- X,Y,Z Vertex 1 {m}
  -3.98826656565703, -6.5592910623815, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891598, -0.0217030264917415, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891598, -0.0217030264917415, 1.68047112204535; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 138,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1121736403147, -2.84347641857527, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -4.00146272574619, -6.58099408887324, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 197,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 271,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0905053231739, -2.85672949490821, 1.68093116431531, !- X,Y,Z Vertex 1 {m}
  -10.0905053231739, -2.85672949490821, 0.76, !- X,Y,Z Vertex 2 {m}
  -4.02313104288697, -6.56774101254031, 0.76, !- X,Y,Z Vertex 3 {m}
  -4.02313104288697, -6.56774101254031, 1.68093116431531; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 138,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8267754265398, -1.79476791916603, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 2 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 3 {m}
  -10.1121736403147, -2.84347641857527, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 195,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 272,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.805107109399, -1.80802099549898, 1.6981107907988, !- X,Y,Z Vertex 1 {m}
  -11.805107109399, -1.80802099549898, 0.76, !- X,Y,Z Vertex 2 {m}
  -10.1338419574555, -2.83022334224232, 0.76, !- X,Y,Z Vertex 3 {m}
  -10.1338419574555, -2.83022334224232, 1.6981107907988; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 138,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 2 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 198,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 273,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.89385956616393, 4.77000239778495, 1.68049015415452, !- X,Y,Z Vertex 1 {m}
  -7.89385956616393, 4.77000239778495, 0.76, !- X,Y,Z Vertex 2 {m}
  -11.8137217492871, -1.77297889646689, 0.76, !- X,Y,Z Vertex 3 {m}
  -11.8137217492871, -1.77297889646689, 1.68049015415452; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 138,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.73750748386922e-17, -8.22023092611241e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.04258244606027e-16, -6.64862151785868e-16, -5.31467153616197e-32, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.94983350322724e-33, !- X,Y,Z Vertex 3 {m}
  -7.88080588891125, 4.79179142048407, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 199,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 274,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917418, 0.0131961600891599, 1.6794642426926, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917418, 0.0131961600891599, 0.76, !- X,Y,Z Vertex 2 {m}
  -7.85910286241951, 4.77859526039491, 0.76, !- X,Y,Z Vertex 3 {m}
  -7.85910286241951, 4.77859526039491, 1.6794642426926; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 138,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08418556354327e-16, -1.87528713825602e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 39 Thermostat,             !- Name
  Thermal Zone 39,                        !- Zone or ZoneList Name
  Thermal Zone 39 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 39 Thermostat Schedule,    !- Name
  Thermal Zone 39 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 39 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 39,                        !- Zone Name
  Thermal Zone 39 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 39 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 39 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 39;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 39 Inlet Node List,        !- Name
  Node 67;                                !- Node Name 1

NodeList,
  Thermal Zone 39 Exhaust Node List,      !- Name
  Node 66;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 6,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 66,                                !- Air Inlet Node Name
  Node 67,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 6 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 6,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 6,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 6,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 6,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 6 OA Mixer,                        !- Name
  PTHP 6 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 6 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 6 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 66;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 6 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 6,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 6 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 6 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 6,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 6 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 6 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 6,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 6 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 6 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 6,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 6 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 67;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 39 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 6,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 6,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 39,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 39 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 39 DSOA Space List,        !- Name
  Space 138,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 4,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  -4.76656963030463,                      !- X Origin {m}
  64.9735404462625,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 106,                              !- Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 106,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.00146272574619, -6.58099408887324, 3.92364382489771e-32, !- X,Y,Z Vertex 2 {m}
  1.26214401260502e-15, -7.67425430377102e-16, -3.86816292323327e-32, !- X,Y,Z Vertex 3 {m}
  1.26214401260502e-15, -7.67425430377101e-16, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 43,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.98826656565703, -6.5592910623815, 1.68047112204535, !- X,Y,Z Vertex 1 {m}
  -3.98826656565703, -6.5592910623815, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891598, -0.0217030264917415, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891598, -0.0217030264917415, 1.68047112204535; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1121736403147, -2.84347641857527, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -4.00146272574619, -6.58099408887324, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0905053231739, -2.85672949490821, 1.68093116431531, !- X,Y,Z Vertex 1 {m}
  -10.0905053231739, -2.85672949490821, 0.76, !- X,Y,Z Vertex 2 {m}
  -4.02313104288697, -6.56774101254031, 0.76, !- X,Y,Z Vertex 3 {m}
  -4.02313104288697, -6.56774101254031, 1.68093116431531; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8267754265398, -1.79476791916603, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 2 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 3 {m}
  -10.1121736403147, -2.84347641857527, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 45,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.805107109399, -1.80802099549898, 1.6981107907988, !- X,Y,Z Vertex 1 {m}
  -11.805107109399, -1.80802099549898, 0.76, !- X,Y,Z Vertex 2 {m}
  -10.1338419574555, -2.83022334224232, 0.76, !- X,Y,Z Vertex 3 {m}
  -10.1338419574555, -2.83022334224232, 1.6981107907988; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 2 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.89385956616393, 4.77000239778495, 1.68049015415452, !- X,Y,Z Vertex 1 {m}
  -7.89385956616393, 4.77000239778495, 0.76, !- X,Y,Z Vertex 2 {m}
  -11.8137217492871, -1.77297889646689, 0.76, !- X,Y,Z Vertex 3 {m}
  -11.8137217492871, -1.77297889646689, 1.68049015415452; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.73750748386922e-17, -8.22023092611241e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.04258244606027e-16, -6.64862151785868e-16, -5.31467153616197e-32, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.94983350322724e-33, !- X,Y,Z Vertex 3 {m}
  -7.88080588891125, 4.79179142048407, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 47,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917418, 0.0131961600891599, 1.6794642426926, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917418, 0.0131961600891599, 0.76, !- X,Y,Z Vertex 2 {m}
  -7.85910286241951, 4.77859526039491, 0.76, !- X,Y,Z Vertex 3 {m}
  -7.85910286241951, 4.77859526039491, 1.6794642426926; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08418556354327e-16, -1.87528713825602e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 32,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         !- Zone Name
  Thermal Zone 4 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 4 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 4 Inlet Node List,         !- Name
  Node 117;                               !- Node Name 1

NodeList,
  Thermal Zone 4 Exhaust Node List,       !- Name
  Node 116;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 31,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 31,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 116,                               !- Air Inlet Node Name
  Node 117,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 31 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 31,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 31,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 31,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 31,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 31 OA Mixer,                       !- Name
  PTHP 31 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 31 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 31 Relief Air Node,                !- Relief Air Stream Node Name
  Node 116;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 31 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 31,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 31 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 31 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 31,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 31 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 31 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 31,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 31 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 31 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 31,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 31 Fan Outlet Node,                !- Air Inlet Node Name
  Node 117;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 31,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 31,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 4 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 4 DSOA Space List,         !- Name
  Space 106,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 40,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0.58770236578387,                      !- X Origin {m}
  71.8463023962988,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 139,                              !- Name
  Thermal Zone 40,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 16,              !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 139,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.92583761978292, 4.81917220674913, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.17886726452076, -6.87276195003632, 0, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 139,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17886726452076, -6.87276195003632, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.17886726452076, -6.87276195003632, 3.92364382489771e-32, !- X,Y,Z Vertex 2 {m}
  1.13037991616599e-15, -6.8730848856373e-16, -3.86816292323327e-32, !- X,Y,Z Vertex 3 {m}
  1.13037991616599e-15, -6.87308488563731e-16, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 200,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 277,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.1656711044316, -6.85105892354458, 1.68021174790806, !- X,Y,Z Vertex 1 {m}
  -4.1656711044316, -6.85105892354458, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891598, -0.0217030264917415, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891598, -0.0217030264917415, 1.68021174790806; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 139,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.059673153432, -2.08097052955224, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.059673153432, -2.08097052955224, 0, !- X,Y,Z Vertex 2 {m}
  -4.17886726452076, -6.87276195003632, 0, !- X,Y,Z Vertex 3 {m}
  -4.17886726452076, -6.87276195003632, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 202,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 278,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.0379701269403, -2.09416668964138, 1.6794642426926, !- X,Y,Z Vertex 1 {m}
  -12.0379701269403, -2.09416668964138, 0.76, !- X,Y,Z Vertex 2 {m}
  -4.2005702910125, -6.85956578994716, 0.76, !- X,Y,Z Vertex 3 {m}
  -4.2005702910125, -6.85956578994716, 1.6794642426926; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 139,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.92583761978292, 4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.92583761978292, 4.81917220674913, 0, !- X,Y,Z Vertex 2 {m}
  -12.059673153432, -2.08097052955224, 0, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 203,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 279,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.9388912970356, 4.79738318405001, 1.68021162236608, !- X,Y,Z Vertex 1 {m}
  -7.9388912970356, 4.79738318405001, 0.76, !- X,Y,Z Vertex 2 {m}
  -12.0466194761793, -2.0591815068531, 0.76, !- X,Y,Z Vertex 3 {m}
  -12.0466194761793, -2.0591815068531, 1.68021162236608; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 139,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81608068949258e-17, -5.66221454947412e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.44799678191803e-16, -2.38144371586843e-16, -1.5041044737172e-32, !- X,Y,Z Vertex 2 {m}
  -7.92583761978292, 4.81917220674913, 6.34318317607823e-32, !- X,Y,Z Vertex 3 {m}
  -7.92583761978292, 4.81917220674913, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 201,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 280,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917417, 0.0131961600891599, 1.67943531106001, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917417, 0.0131961600891599, 0.76, !- X,Y,Z Vertex 2 {m}
  -7.90413459329118, 4.80597604665997, 0.76, !- X,Y,Z Vertex 3 {m}
  -7.90413459329118, 4.80597604665997, 1.67943531106001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 139,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17886726452076, -6.87276195003632, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08418556354326e-16, -1.87528713825602e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.92583761978292, 4.81917220674913, 3.048, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 3.048; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 40 Thermostat,             !- Name
  Thermal Zone 40,                        !- Zone or ZoneList Name
  Thermal Zone 40 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 40 Thermostat Schedule,    !- Name
  Thermal Zone 40 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 40 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 40,                        !- Zone Name
  Thermal Zone 40 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 40 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 40 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 40;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 40 Inlet Node List,        !- Name
  Node 105;                               !- Node Name 1

NodeList,
  Thermal Zone 40 Exhaust Node List,      !- Name
  Node 104;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 25,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 25,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 104,                               !- Air Inlet Node Name
  Node 105,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 25 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 25,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 25,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 25,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 25,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 25 OA Mixer,                       !- Name
  PTHP 25 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 25 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 25 Relief Air Node,                !- Relief Air Stream Node Name
  Node 104;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 25 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 25,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 25 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 25 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 25,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 25 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 25 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 25,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 25 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 25 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 25,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 25 Fan Outlet Node,                !- Air Inlet Node Name
  Node 105;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 40 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 25,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 25,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 40,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 40 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 40 DSOA Space List,        !- Name
  Space 139,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 41,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -6.86171613590514,                      !- X Origin {m}
  57.6781639135132,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 141,                              !- Name
  Thermal Zone 41,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

SpaceList,
  MURB small 2,                           !- Name
  Space 141;                              !- Space Name 1

People,
  People 4,                               !- Name
  MURB small 2,                           !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 4,                   !- Name
  MURB small 2,                           !- Zone or ZoneList or Space or SpaceList Name
  MURB Appliances and lighting,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 14,              !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 141,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 2 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 141,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41864426393486, -3.90274864634586, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 210,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 289,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.39694123744312, -3.8895524862567, 1.68062572734301, !- X,Y,Z Vertex 1 {m}
  6.39694123744312, -3.8895524862567, 0.76, !- X,Y,Z Vertex 2 {m}
  0.0217030264917417, -0.01319616008916, 0.76, !- X,Y,Z Vertex 3 {m}
  0.0217030264917417, -0.01319616008916, 1.68062572734301; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 141,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98270262876946, -9.65127310356213, 3.048, !- X,Y,Z Vertex 1 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 2 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 3 {m}
  6.41864426393486, -3.90274864634586, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 208,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 290,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99573406622044, -9.62947077254086, 1.68138907336181, !- X,Y,Z Vertex 1 {m}
  2.99573406622044, -9.62947077254086, 0.76, !- X,Y,Z Vertex 2 {m}
  6.40561282648388, -3.92455097736713, 0.76, !- X,Y,Z Vertex 3 {m}
  6.40561282648388, -3.92455097736713, 1.68138907336181; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 141,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.47927356905725, -5.72217720390451, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.47927356905725, -5.72217720390451, 0, !- X,Y,Z Vertex 2 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 3 {m}
  2.98270262876946, -9.65127310356213, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 141,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54209278177163e-16, -9.37643569128014e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  1.54209278177163e-16, -9.37643569128014e-17, 0, !- X,Y,Z Vertex 2 {m}
  -3.47927356905725, -5.72217720390451, 0, !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 211,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 292,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0131961600891602, -0.021703026491742, 1.68138927528391, !- X,Y,Z Vertex 1 {m}
  -0.0131961600891602, -0.021703026491742, 0.76, !- X,Y,Z Vertex 2 {m}
  -3.46607740896809, -5.70047417741277, 0.76, !- X,Y,Z Vertex 3 {m}
  -3.46607740896809, -5.70047417741277, 1.68138927528391; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 141,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98270262876946, -9.65127310356213, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 3.048; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 41 Thermostat,             !- Name
  Thermal Zone 41,                        !- Zone or ZoneList Name
  Thermal Zone 41 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 24,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 41 Thermostat Schedule,    !- Name
  Thermal Zone 41 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 41 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 41,                        !- Zone Name
  Thermal Zone 41 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 41 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 41 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 41;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 41 Inlet Node List,        !- Name
  Node 101;                               !- Node Name 1

NodeList,
  Thermal Zone 41 Exhaust Node List,      !- Name
  Node 100;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 23,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 23,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 100,                               !- Air Inlet Node Name
  Node 101,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 23 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 23,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 23,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 23,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 23,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 23 OA Mixer,                       !- Name
  PTHP 23 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 23 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 23 Relief Air Node,                !- Relief Air Stream Node Name
  Node 100;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 23 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 23,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 23 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 23 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 23,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 23 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 23 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 23,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 23 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 23 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 23,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 23 Fan Outlet Node,                !- Air Inlet Node Name
  Node 101;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 41 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 23,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 23,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 41,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 41 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 41 DSOA Space List,        !- Name
  Space 141,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 42,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.16259164742559,                       !- X Origin {m}
  77.4539069026309,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 142,                              !- Name
  Thermal Zone 42,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 3;                           !- Space Type

SpaceList,
  MURB small 3,                           !- Name
  Space 142;                              !- Space Name 1

People,
  People 5,                               !- Name
  MURB small 3,                           !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 5,                   !- Name
  MURB small 3,                           !- Zone or ZoneList or Space or SpaceList Name
  MURB Appliances and lighting,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 13,              !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Space 142,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 2 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Space 142,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46466009554897, 5.6981431970007, 3.048, !- X,Y,Z Vertex 1 {m}
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 2 {m}
  1.54209278177163e-16, -9.37643569128015e-17, 0, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128014e-17, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 212,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 295,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45146393545981, 5.67644017050896, 1.68141898140218, !- X,Y,Z Vertex 1 {m}
  3.45146393545981, 5.67644017050896, 0.76, !- X,Y,Z Vertex 2 {m}
  0.0131961600891601, 0.0217030264917417, 0.76, !- X,Y,Z Vertex 3 {m}
  0.0131961600891601, 0.0217030264917417, 1.68141898140218; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Space 142,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68449017727235, 1.90279926316998, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 2 {m}
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 3 {m}
  3.46466009554897, 5.6981431970007, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Space 142,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26888986847819, -3.81169300591464, 3.048, !- X,Y,Z Vertex 1 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 2 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 3 {m}
  9.68449017727235, 1.90279926316998, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 214,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 297,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.28192130592917, -3.78989067489337, 1.68143101625964, !- X,Y,Z Vertex 1 {m}
  6.28192130592917, -3.78989067489337, 0.76, !- X,Y,Z Vertex 2 {m}
  9.67145873982137, 1.88099693214871, 0.76, !- X,Y,Z Vertex 3 {m}
  9.67145873982137, 1.88099693214871, 1.68143101625964; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Space 142,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54209278177163e-16, -9.3764356912802e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 3 {m}
  6.26888986847819, -3.81169300591464, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 215,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 298,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.021703026491742, -0.0131961600891603, 1.68077548759653, !- X,Y,Z Vertex 1 {m}
  0.021703026491742, -0.0131961600891603, 0.76, !- X,Y,Z Vertex 2 {m}
  6.24718684198645, -3.79849684582548, 0.76, !- X,Y,Z Vertex 3 {m}
  6.24718684198645, -3.79849684582548, 1.68077548759653; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Space 142,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26888986847819, -3.81169300591464, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 3.048, !- X,Y,Z Vertex 2 {m}
  3.46466009554897, 5.6981431970007, 3.048, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128017e-17, 3.048; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 42 Thermostat,             !- Name
  Thermal Zone 42,                        !- Zone or ZoneList Name
  Thermal Zone 42 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 22,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 42 Thermostat Schedule,    !- Name
  Thermal Zone 42 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 42 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 42,                        !- Zone Name
  Thermal Zone 42 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 42 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 42 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 42;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 42 Inlet Node List,        !- Name
  Node 97;                                !- Node Name 1

NodeList,
  Thermal Zone 42 Exhaust Node List,      !- Name
  Node 96;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 21,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 21,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 96,                                !- Air Inlet Node Name
  Node 97,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 21 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 21,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 21,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 21,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 21,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 21 OA Mixer,                       !- Name
  PTHP 21 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 21 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 21 Relief Air Node,                !- Relief Air Stream Node Name
  Node 96;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 21 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 21,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 21 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 21 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 21,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 21 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 21 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 21,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 21 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 21 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 21,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 21 Fan Outlet Node,                !- Air Inlet Node Name
  Node 97;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 42 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 21,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 21,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 42,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 42 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 42 DSOA Space List,        !- Name
  Space 142,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 43,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -3.05767204193892,                      !- X Origin {m}
  63.9344740210967,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 143,                              !- Name
  Thermal Zone 43,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 12,              !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 143,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 1 {m}
  12.273287974445, 2.05242315626954, 0,   !- X,Y,Z Vertex 2 {m}
  15.1498447378704, 0.267794235081127, 0, !- X,Y,Z Vertex 3 {m}
  11.3588989028082, -6.66467501555317, 0, !- X,Y,Z Vertex 4 {m}
  7.94987076652035, -4.83378515724773, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 143,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14679781600499, 6.82001902436615, 1.97569213786496e-32, !- X,Y,Z Vertex 2 {m}
  4.40182652793356e-16, -2.67645655638977e-16, -1.92021123620052e-32, !- X,Y,Z Vertex 3 {m}
  4.40182652793356e-16, -2.67645655638976e-16, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 217,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 301,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.13360165591583, 6.79831599787441, 1.68025698121107, !- X,Y,Z Vertex 1 {m}
  4.13360165591583, 6.79831599787441, 0.76, !- X,Y,Z Vertex 2 {m}
  0.0131961600891599, 0.0217030264917414, 0.76, !- X,Y,Z Vertex 3 {m}
  0.0131961600891599, 0.0217030264917414, 1.68025698121107; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 143,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.273287974445, 2.05242315626954, 3.048, !- X,Y,Z Vertex 1 {m}
  12.273287974445, 2.05242315626954, 0,   !- X,Y,Z Vertex 2 {m}
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 218,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 302,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2513799065236, 2.06527603765666, 1.67935695787095, !- X,Y,Z Vertex 1 {m}
  12.2513799065236, 2.06527603765666, 0.76, !- X,Y,Z Vertex 2 {m}
  4.16870588392639, 6.80716614297903, 0.76, !- X,Y,Z Vertex 3 {m}
  4.16870588392639, 6.80716614297903, 1.67935695787095; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 143,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1498447378704, 0.267794235081128, 3.048, !- X,Y,Z Vertex 1 {m}
  15.1498447378704, 0.267794235081128, -1.54978728162956e-31, !- X,Y,Z Vertex 2 {m}
  12.273287974445, 2.05242315626954, -1.54978728162956e-31, !- X,Y,Z Vertex 3 {m}
  12.273287974445, 2.05242315626954, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 216,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 303,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.128261120927, 0.281184809364521, 1.68833105969181, !- X,Y,Z Vertex 1 {m}
  15.128261120927, 0.281184809364521, 0.76, !- X,Y,Z Vertex 2 {m}
  12.2948715913884, 2.03903258198615, 0.76, !- X,Y,Z Vertex 3 {m}
  12.2948715913884, 2.03903258198615, 1.68833105969181; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 143,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3588989028082, -6.66467501555317, 3.048, !- X,Y,Z Vertex 1 {m}
  11.3588989028082, -6.66467501555317, -3.50018577479697e-31, !- X,Y,Z Vertex 2 {m}
  15.1498447378704, 0.267794235081128, -3.50018577479697e-31, !- X,Y,Z Vertex 3 {m}
  15.1498447378704, 0.267794235081128, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 219,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 304,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3710855218832, -6.64238945261389, 1.68031702094967, !- X,Y,Z Vertex 1 {m}
  11.3710855218832, -6.64238945261389, 0.76, !- X,Y,Z Vertex 2 {m}
  15.1376581187954, 0.245508672141856, 0.76, !- X,Y,Z Vertex 3 {m}
  15.1376581187954, 0.245508672141856, 1.68031702094967; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 143,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.94987076652035, -4.83378515724773, 3.048, !- X,Y,Z Vertex 1 {m}
  7.94987076652035, -4.83378515724773, 0, !- X,Y,Z Vertex 2 {m}
  11.3588989028082, -6.66467501555317, 0, !- X,Y,Z Vertex 3 {m}
  11.3588989028082, -6.66467501555317, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 220,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 305,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.97224770903603, -4.84580316222567, 1.68656397636352, !- X,Y,Z Vertex 1 {m}
  7.97224770903603, -4.84580316222567, 0.76, !- X,Y,Z Vertex 2 {m}
  11.3365219602925, -6.65265701057522, 0.76, !- X,Y,Z Vertex 3 {m}
  11.3365219602925, -6.65265701057522, 1.68656397636352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 143,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82724035587875e-16, 4.28071709094616e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5584086582054e-16, 5.85232649919989e-16, 1.76515714984918e-32, !- X,Y,Z Vertex 2 {m}
  7.94987076652035, -4.83378515724773, -2.13286604132962e-32, !- X,Y,Z Vertex 3 {m}
  7.94987076652035, -4.83378515724773, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 221,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 306,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.021703026491742, -0.0131961600891601, 1.67942000531036, !- X,Y,Z Vertex 1 {m}
  0.021703026491742, -0.0131961600891602, 0.76, !- X,Y,Z Vertex 2 {m}
  7.92816774002861, -4.82058899715857, 0.76, !- X,Y,Z Vertex 3 {m}
  7.92816774002861, -4.82058899715857, 1.67942000531036; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 307,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 143,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3588989028082, -6.66467501555317, 3.048, !- X,Y,Z Vertex 1 {m}
  15.1498447378704, 0.267794235081128, 3.048, !- X,Y,Z Vertex 2 {m}
  12.273287974445, 2.05242315626954, 3.048, !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 4 {m}
  3.08418556354326e-16, -1.87528713825603e-16, 3.048, !- X,Y,Z Vertex 5 {m}
  7.94987076652035, -4.83378515724773, 3.048; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Thermal Zone 43 Thermostat,             !- Name
  Thermal Zone 43,                        !- Zone or ZoneList Name
  Thermal Zone 43 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 43 Thermostat Schedule,    !- Name
  Thermal Zone 43 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 43 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 43,                        !- Zone Name
  Thermal Zone 43 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 43 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 43 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 43;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 43 Inlet Node List,        !- Name
  Node 75;                                !- Node Name 1

NodeList,
  Thermal Zone 43 Exhaust Node List,      !- Name
  Node 74;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 10,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 10,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 74,                                !- Air Inlet Node Name
  Node 75,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 10 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 10,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 10,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 10,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 10,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 10 OA Mixer,                       !- Name
  PTHP 10 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 10 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 10 Relief Air Node,                !- Relief Air Stream Node Name
  Node 74;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 10 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 10,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 10 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 10 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 10,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 10 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 10 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 10,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 10 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 10 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 10,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 10 Fan Outlet Node,                !- Air Inlet Node Name
  Node 75;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 43 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 10,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 10,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 43,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 43 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 43 DSOA Space List,        !- Name
  Space 143,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 44,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.08912577406607,                       !- X Origin {m}
  70.7544930454629,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 144,                              !- Name
  Thermal Zone 44,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 308,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 11,              !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Space 144,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 1 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 2 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 3 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Space 144,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.07346587335952, 6.69941385716809, 3.048, !- X,Y,Z Vertex 1 {m}
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 225,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 309,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.06026971327036, 6.67771083067635, 1.68036310821979, !- X,Y,Z Vertex 1 {m}
  4.06026971327036, 6.67771083067635, 0.76, !- X,Y,Z Vertex 2 {m}
  0.0131961600891599, 0.0217030264917414, 0.76, !- X,Y,Z Vertex 3 {m}
  0.0131961600891599, 0.0217030264917414, 1.68036310821979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Space 144,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3423557418377, 2.88772085125345, 3.048, !- X,Y,Z Vertex 1 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 2 {m}
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 3 {m}
  4.07346587335952, 6.69941385716809, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 222,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 310,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.320652715346, 2.90091701134259, 1.68077548759653, !- X,Y,Z Vertex 1 {m}
  10.320652715346, 2.90091701134259, 0.76, !- X,Y,Z Vertex 2 {m}
  4.09516889985126, 6.68621769707893, 0.76, !- X,Y,Z Vertex 3 {m}
  4.09516889985126, 6.68621769707893, 1.68077548759653; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Space 144,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
