<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270
  2025-03-10
  16:05:37
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.10 16:05</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2025-03-10
  16:05:37</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:05:37</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    10026.89</td>
    <td align="right">      978.33</td>
    <td align="right">      978.33</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    10026.89</td>
    <td align="right">      978.33</td>
    <td align="right">      978.33</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    30091.90</td>
    <td align="right">     2936.07</td>
    <td align="right">     2936.07</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    30091.90</td>
    <td align="right">     2936.07</td>
    <td align="right">     2936.07</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    10249.04</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    10249.04</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     6288.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      629.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1698.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      612.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      798.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3153.60</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     9228.40</td>
    <td align="right">      798.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3153.60</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     6288.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      629.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1698.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      612.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3153.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Service Hot Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      798.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     6288.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      629.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MURB LARGE</td>
    <td align="right">     1314.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">        8.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB SMALL 6</td>
    <td align="right">       85.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB SMALL 4</td>
    <td align="right">       91.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB SMALL 5</td>
    <td align="right">       82.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB SMALL</td>
    <td align="right">        8.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB SMALL 2</td>
    <td align="right">        9.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB SMALL 3</td>
    <td align="right">        8.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB SMALL 7</td>
    <td align="right">       88.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      612.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">      798.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3153.60</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      734.74</td>
    <td align="right">       77.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      165.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      900.42</td>
    <td align="right">       77.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      734.74</td>
    <td align="right">       77.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      165.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      900.42</td>
    <td align="right">       77.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    9228.397</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    9228.397</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    9228.397</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    9228.397</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     3153.60</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     3153.60</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     3153.60</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     5257.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6786.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:05:37</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.10 16:05</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    17063.70</td>
    <td align="right">     3856.47</td>
    <td align="right">     4661.23</td>
    <td align="right">     3877.53</td>
    <td align="right">     4668.46</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    17063.70</td>
    <td align="right">     3856.47</td>
    <td align="right">     4661.23</td>
    <td align="right">     3877.53</td>
    <td align="right">     4668.46</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     4654.66</td>
    <td align="right">      959.94</td>
    <td align="right">     1364.99</td>
    <td align="right">      962.59</td>
    <td align="right">     1367.15</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.28</td>
    <td align="right">       24.89</td>
    <td align="right">       29.28</td>
    <td align="right">       24.82</td>
    <td align="right">       29.28</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.28</td>
    <td align="right">       24.89</td>
    <td align="right">       29.28</td>
    <td align="right">       24.82</td>
    <td align="right">       29.28</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    17063.70</td>
    <td align="right">     3856.47</td>
    <td align="right">     4661.23</td>
    <td align="right">     3877.53</td>
    <td align="right">     4668.46</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    17063.70</td>
    <td align="right">     3856.47</td>
    <td align="right">     4661.23</td>
    <td align="right">     3877.53</td>
    <td align="right">     4668.46</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     4654.66</td>
    <td align="right">      959.94</td>
    <td align="right">     1364.99</td>
    <td align="right">      962.59</td>
    <td align="right">     1367.15</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.28</td>
    <td align="right">       24.89</td>
    <td align="right">       29.28</td>
    <td align="right">       24.82</td>
    <td align="right">       29.28</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.28</td>
    <td align="right">       24.89</td>
    <td align="right">       29.28</td>
    <td align="right">       24.82</td>
    <td align="right">       29.28</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2203.31</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       50.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.85</td>
    <td align="right">        1.00</td>
    <td align="right">       86.77</td>
    <td align="right">        0.00</td>
    <td align="right">       19.12</td>
    <td align="right">       19.12</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       69.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      212.01</td>
    <td align="right">        1.00</td>
    <td align="right">      102.51</td>
    <td align="right">        0.00</td>
    <td align="right">       30.75</td>
    <td align="right">       30.75</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       47.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      143.31</td>
    <td align="right">        1.00</td>
    <td align="right">       83.74</td>
    <td align="right">        0.00</td>
    <td align="right">       18.46</td>
    <td align="right">       18.46</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">      104.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      318.42</td>
    <td align="right">        1.00</td>
    <td align="right">      127.60</td>
    <td align="right">        0.00</td>
    <td align="right">       38.28</td>
    <td align="right">       38.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       74.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      226.03</td>
    <td align="right">        1.00</td>
    <td align="right">      105.35</td>
    <td align="right">        0.00</td>
    <td align="right">       31.61</td>
    <td align="right">       31.61</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       73.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      224.21</td>
    <td align="right">        1.00</td>
    <td align="right">      105.06</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">       31.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       48.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.49</td>
    <td align="right">        1.00</td>
    <td align="right">       85.19</td>
    <td align="right">        0.00</td>
    <td align="right">       18.89</td>
    <td align="right">       18.89</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       69.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      212.01</td>
    <td align="right">        1.00</td>
    <td align="right">      102.51</td>
    <td align="right">        0.00</td>
    <td align="right">       30.75</td>
    <td align="right">       30.75</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">      104.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      318.42</td>
    <td align="right">        1.00</td>
    <td align="right">      127.60</td>
    <td align="right">        0.00</td>
    <td align="right">       38.28</td>
    <td align="right">       38.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       73.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      222.58</td>
    <td align="right">        1.00</td>
    <td align="right">      234.77</td>
    <td align="right">        0.00</td>
    <td align="right">       66.77</td>
    <td align="right">       66.77</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       47.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      143.31</td>
    <td align="right">        1.00</td>
    <td align="right">       83.74</td>
    <td align="right">        0.00</td>
    <td align="right">       18.46</td>
    <td align="right">       18.46</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       70.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.59</td>
    <td align="right">        1.00</td>
    <td align="right">      102.95</td>
    <td align="right">        0.00</td>
    <td align="right">       30.89</td>
    <td align="right">       30.89</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       45.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      138.14</td>
    <td align="right">        1.00</td>
    <td align="right">       82.24</td>
    <td align="right">        0.00</td>
    <td align="right">       18.12</td>
    <td align="right">       18.12</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       45.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      138.14</td>
    <td align="right">        1.00</td>
    <td align="right">       82.24</td>
    <td align="right">        0.00</td>
    <td align="right">       18.12</td>
    <td align="right">       18.12</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">       50.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.85</td>
    <td align="right">        1.00</td>
    <td align="right">       86.77</td>
    <td align="right">        0.00</td>
    <td align="right">       19.12</td>
    <td align="right">       19.12</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       73.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      224.21</td>
    <td align="right">       10.00</td>
    <td align="right">      105.06</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">       31.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       48.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.49</td>
    <td align="right">        1.00</td>
    <td align="right">       85.19</td>
    <td align="right">        0.00</td>
    <td align="right">       18.89</td>
    <td align="right">       18.89</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       74.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      226.77</td>
    <td align="right">        1.00</td>
    <td align="right">      105.42</td>
    <td align="right">        0.00</td>
    <td align="right">       31.63</td>
    <td align="right">       31.63</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">       73.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      222.58</td>
    <td align="right">        1.00</td>
    <td align="right">      234.77</td>
    <td align="right">        0.00</td>
    <td align="right">       66.77</td>
    <td align="right">       66.77</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">       73.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      224.21</td>
    <td align="right">        1.00</td>
    <td align="right">      105.06</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">       31.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">       73.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      222.58</td>
    <td align="right">       10.00</td>
    <td align="right">      234.77</td>
    <td align="right">        0.00</td>
    <td align="right">       66.77</td>
    <td align="right">       66.77</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">      104.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      318.42</td>
    <td align="right">       10.00</td>
    <td align="right">      127.60</td>
    <td align="right">        0.00</td>
    <td align="right">       38.28</td>
    <td align="right">       38.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       74.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      226.03</td>
    <td align="right">       10.00</td>
    <td align="right">      105.35</td>
    <td align="right">        0.00</td>
    <td align="right">       31.61</td>
    <td align="right">       31.61</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">       47.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      143.31</td>
    <td align="right">       10.00</td>
    <td align="right">       83.74</td>
    <td align="right">        0.00</td>
    <td align="right">       18.46</td>
    <td align="right">       18.46</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">       74.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      226.77</td>
    <td align="right">       10.00</td>
    <td align="right">      105.42</td>
    <td align="right">        0.00</td>
    <td align="right">       31.63</td>
    <td align="right">       31.63</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">       69.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      212.01</td>
    <td align="right">       10.00</td>
    <td align="right">      102.51</td>
    <td align="right">        0.00</td>
    <td align="right">       30.75</td>
    <td align="right">       30.75</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">       50.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.85</td>
    <td align="right">       10.00</td>
    <td align="right">       86.77</td>
    <td align="right">        0.00</td>
    <td align="right">       19.12</td>
    <td align="right">       19.12</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">       45.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      138.14</td>
    <td align="right">       10.00</td>
    <td align="right">       82.24</td>
    <td align="right">        0.00</td>
    <td align="right">       18.12</td>
    <td align="right">       18.12</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">       74.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      226.03</td>
    <td align="right">       10.00</td>
    <td align="right">      105.35</td>
    <td align="right">        0.00</td>
    <td align="right">       31.61</td>
    <td align="right">       31.61</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">       70.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.59</td>
    <td align="right">       10.00</td>
    <td align="right">      102.95</td>
    <td align="right">        0.00</td>
    <td align="right">       30.89</td>
    <td align="right">       30.89</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">       74.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      226.03</td>
    <td align="right">        1.00</td>
    <td align="right">      105.35</td>
    <td align="right">        0.00</td>
    <td align="right">       31.61</td>
    <td align="right">       31.61</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">       47.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      143.31</td>
    <td align="right">        1.00</td>
    <td align="right">       83.74</td>
    <td align="right">        0.00</td>
    <td align="right">       18.46</td>
    <td align="right">       18.46</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">       70.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.59</td>
    <td align="right">        1.00</td>
    <td align="right">      102.95</td>
    <td align="right">        0.00</td>
    <td align="right">       30.89</td>
    <td align="right">       30.89</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       70.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.59</td>
    <td align="right">        1.00</td>
    <td align="right">      102.95</td>
    <td align="right">        0.00</td>
    <td align="right">       30.89</td>
    <td align="right">       30.89</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">       74.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      226.77</td>
    <td align="right">        1.00</td>
    <td align="right">      105.42</td>
    <td align="right">        0.00</td>
    <td align="right">       31.63</td>
    <td align="right">       31.63</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">       50.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.85</td>
    <td align="right">        1.00</td>
    <td align="right">       86.77</td>
    <td align="right">        0.00</td>
    <td align="right">       19.12</td>
    <td align="right">       19.12</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">       48.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.49</td>
    <td align="right">        1.00</td>
    <td align="right">       85.19</td>
    <td align="right">        0.00</td>
    <td align="right">       18.89</td>
    <td align="right">       18.89</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">      104.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      318.42</td>
    <td align="right">        1.00</td>
    <td align="right">      127.60</td>
    <td align="right">        0.00</td>
    <td align="right">       38.28</td>
    <td align="right">       38.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">       73.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      224.21</td>
    <td align="right">        1.00</td>
    <td align="right">      105.06</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">       31.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      146.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      445.15</td>
    <td align="right">        1.00</td>
    <td align="right">      469.53</td>
    <td align="right">        0.00</td>
    <td align="right">       68.60</td>
    <td align="right">       68.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       48.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.49</td>
    <td align="right">       10.00</td>
    <td align="right">       85.19</td>
    <td align="right">        0.00</td>
    <td align="right">       18.89</td>
    <td align="right">       18.89</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       69.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      212.01</td>
    <td align="right">        1.00</td>
    <td align="right">      102.51</td>
    <td align="right">        0.00</td>
    <td align="right">       30.75</td>
    <td align="right">       30.75</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       74.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      226.77</td>
    <td align="right">        1.00</td>
    <td align="right">      105.42</td>
    <td align="right">        0.00</td>
    <td align="right">       31.63</td>
    <td align="right">       31.63</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       45.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      138.14</td>
    <td align="right">        1.00</td>
    <td align="right">       82.24</td>
    <td align="right">        0.00</td>
    <td align="right">       18.12</td>
    <td align="right">       18.12</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    10249.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31239.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17063.70</td>
    <td align="right">        0.00</td>
    <td align="right">     4654.66</td>
    <td align="right">     4654.66</td>
    <td align="right">      0.0000</td>
    <td align="right">       38.84</td>
    <td align="right">      7.4130</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    10249.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31239.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17063.70</td>
    <td align="right">        0.00</td>
    <td align="right">     4654.66</td>
    <td align="right">     4654.66</td>
    <td align="right">      0.0000</td>
    <td align="right">       38.84</td>
    <td align="right">      7.4130</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">SPACE 101</td>
    <td align="right">       50.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 101</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 135</td>
    <td align="right">       69.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 135</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 111</td>
    <td align="right">       47.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 111</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 105</td>
    <td align="right">      104.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 105</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 119</td>
    <td align="right">       74.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 119</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 108</td>
    <td align="right">       73.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 108</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 110</td>
    <td align="right">       48.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 110</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 114</td>
    <td align="right">       69.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 114</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 112</td>
    <td align="right">      104.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 112</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 145</td>
    <td align="right">       73.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">MURB LOBBY 3</td>
    <td align="right">SPACE 145</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 115</td>
    <td align="right">       47.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 115</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 116</td>
    <td align="right">       70.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 116</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 113</td>
    <td align="right">       45.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 113</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 140</td>
    <td align="right">       45.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 140</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 117</td>
    <td align="right">       50.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 117</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 128</td>
    <td align="right">       73.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 128</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 118</td>
    <td align="right">       48.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 118</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 120</td>
    <td align="right">       74.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 120</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 121</td>
    <td align="right">       73.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">MURB LOBBY 1</td>
    <td align="right">SPACE 121</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 122</td>
    <td align="right">       73.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 122</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 123</td>
    <td align="right">       73.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">SPACE 123</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 124</td>
    <td align="right">      104.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 124</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 109</td>
    <td align="right">       74.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 109</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 129</td>
    <td align="right">       47.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">MURB SMALL 6</td>
    <td align="right">SPACE 129</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 125</td>
    <td align="right">       74.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 125</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 134</td>
    <td align="right">       69.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 134</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 126</td>
    <td align="right">       50.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">MURB SMALL 4</td>
    <td align="right">SPACE 126</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 127</td>
    <td align="right">       45.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">MURB SMALL 5</td>
    <td align="right">SPACE 127</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 131</td>
    <td align="right">       74.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 131</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 132</td>
    <td align="right">       70.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 132</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 136</td>
    <td align="right">       74.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 136</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 137</td>
    <td align="right">       47.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 137</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 138</td>
    <td align="right">       70.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 138</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 106</td>
    <td align="right">       70.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 106</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 139</td>
    <td align="right">       74.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 139</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 141</td>
    <td align="right">       50.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">MURB SMALL 2</td>
    <td align="right">SPACE 141</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 142</td>
    <td align="right">       48.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">MURB SMALL 3</td>
    <td align="right">SPACE 142</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 143</td>
    <td align="right">      104.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 143</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 144</td>
    <td align="right">       73.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 144</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 102</td>
    <td align="right">      146.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 102</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 130</td>
    <td align="right">       48.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">MURB SMALL 7</td>
    <td align="right">SPACE 130</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 103</td>
    <td align="right">       69.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 103</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 107</td>
    <td align="right">       74.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 107</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 104</td>
    <td align="right">       45.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 104</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    10249.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">       38.84</td>
    <td align="right">      7.4130</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    10249.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">       38.84</td>
    <td align="right">      7.4130</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MURB LOBBY</td>
    <td align="right">       50.48</td>
    <td align="right">       50.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MURB LARGE</td>
    <td align="right">     7215.43</td>
    <td align="right">     7215.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">      108.64</td>
    <td align="right">      2.6500</td>
  </tr>
  <tr>
    <td align="right">MURB LOBBY 1</td>
    <td align="right">       73.02</td>
    <td align="right">       73.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">      730.23</td>
    <td align="right">      730.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL 4</td>
    <td align="right">      504.77</td>
    <td align="right">      504.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">      353.24</td>
    <td align="right">      0.8150</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL 5</td>
    <td align="right">      453.21</td>
    <td align="right">      453.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">      353.24</td>
    <td align="right">      0.8150</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL 6</td>
    <td align="right">      470.16</td>
    <td align="right">      470.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">      353.24</td>
    <td align="right">      0.8150</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL 7</td>
    <td align="right">      487.17</td>
    <td align="right">      487.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">      353.24</td>
    <td align="right">      0.8150</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL</td>
    <td align="right">       47.02</td>
    <td align="right">       47.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL 1</td>
    <td align="right">       45.32</td>
    <td align="right">       45.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL 2</td>
    <td align="right">       50.48</td>
    <td align="right">       50.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL 3</td>
    <td align="right">       48.72</td>
    <td align="right">       48.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">MURB LOBBY 3</td>
    <td align="right">       73.02</td>
    <td align="right">       73.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    10249.04</td>
    <td align="right">    10249.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:05:37</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">04-FEB-07:20</td>
    <td align="right">10-JUL-02:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-00:20</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">  1380587.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    41559.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    19408.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        4.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">   112478.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1441559.15</td>
    <td align="right">   112478.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">  1380587.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    41559.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    19408.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        4.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Service Hot Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   112478.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:05:37</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    19916.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1993.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     5377.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1938.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      865.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    29226.33</td>
    <td align="right">      865.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1943.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      194.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      524.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      189.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2851.62</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1943.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      194.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      524.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      189.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2851.62</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:05:37</b></p>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">     5364.04</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 40</td>
    <td align="right">     7936.83</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 41</td>
    <td align="right">     4994.19</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 42</td>
    <td align="right">     9418.50</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 38</td>
    <td align="right">     6508.14</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 43</td>
    <td align="right">     7440.77</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 34</td>
    <td align="right">     5101.37</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 33</td>
    <td align="right">     6336.69</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 37</td>
    <td align="right">     7977.30</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 36</td>
    <td align="right">    15645.00</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 35</td>
    <td align="right">     4374.38</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 28</td>
    <td align="right">     6372.58</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 3</td>
    <td align="right">     4289.56</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 22</td>
    <td align="right">     5319.61</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 7</td>
    <td align="right">     4539.55</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 12</td>
    <td align="right">    69546.69</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">     4461.73</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 24</td>
    <td align="right">     6525.99</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 16</td>
    <td align="right">    13716.18</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 8</td>
    <td align="right">     6477.18</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 19</td>
    <td align="right">   144184.08</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 13</td>
    <td align="right">    85732.68</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 29</td>
    <td align="right">    74882.69</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 14</td>
    <td align="right">    46752.98</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 17</td>
    <td align="right">    69821.96</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 20</td>
    <td align="right">    67676.33</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 4</td>
    <td align="right">    48221.92</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 15</td>
    <td align="right">    45495.43</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 9</td>
    <td align="right">    69785.51</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 11</td>
    <td align="right">    68042.71</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 18</td>
    <td align="right">     8226.04</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 5</td>
    <td align="right">     5477.57</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 6</td>
    <td align="right">     7993.18</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 31</td>
    <td align="right">     7306.16</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 25</td>
    <td align="right">     8235.00</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 23</td>
    <td align="right">     5681.88</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 21</td>
    <td align="right">     5609.31</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 10</td>
    <td align="right">    10344.54</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">     8192.76</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 27</td>
    <td align="right">    21919.82</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 26</td>
    <td align="right">    47772.05</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 30</td>
    <td align="right">     7246.70</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 32</td>
    <td align="right">     7510.81</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 39</td>
    <td align="right">     4912.55</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:PackagedTerminalHeatPump</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalHeatPump-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PTHP</td>
    <td align="right">    0.229258</td>
    <td align="right">    0.229258</td>
    <td align="right">    0.229258</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 40</td>
    <td align="right">    0.345667</td>
    <td align="right">    0.345667</td>
    <td align="right">    0.345667</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 41</td>
    <td align="right">    0.213457</td>
    <td align="right">    0.213457</td>
    <td align="right">    0.213457</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 42</td>
    <td align="right">    0.402279</td>
    <td align="right">    0.402279</td>
    <td align="right">    0.402279</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 38</td>
    <td align="right">    0.290635</td>
    <td align="right">    0.290635</td>
    <td align="right">    0.290635</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 43</td>
    <td align="right">    0.317965</td>
    <td align="right">    0.317965</td>
    <td align="right">    0.317965</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 34</td>
    <td align="right">    0.218026</td>
    <td align="right">    0.218026</td>
    <td align="right">    0.218026</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 33</td>
    <td align="right">    0.270668</td>
    <td align="right">    0.270668</td>
    <td align="right">    0.270668</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 37</td>
    <td align="right">    0.340451</td>
    <td align="right">    0.340451</td>
    <td align="right">    0.340451</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 36</td>
    <td align="right">    0.866328</td>
    <td align="right">    0.866328</td>
    <td align="right">    0.866328</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 35</td>
    <td align="right">    0.204293</td>
    <td align="right">    0.204293</td>
    <td align="right">    0.204293</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 28</td>
    <td align="right">    0.299551</td>
    <td align="right">    0.299551</td>
    <td align="right">    0.299551</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 3</td>
    <td align="right">    0.183257</td>
    <td align="right">    0.183257</td>
    <td align="right">    0.183257</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 22</td>
    <td align="right">    0.230145</td>
    <td align="right">    0.230145</td>
    <td align="right">    0.230145</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 7</td>
    <td align="right">    0.193893</td>
    <td align="right">    0.193893</td>
    <td align="right">    0.193893</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 12</td>
    <td align="right">        3.19</td>
    <td align="right">        3.19</td>
    <td align="right">        3.19</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 2</td>
    <td align="right">    0.190585</td>
    <td align="right">    0.190585</td>
    <td align="right">    0.190585</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 24</td>
    <td align="right">    0.299520</td>
    <td align="right">    0.299520</td>
    <td align="right">    0.299520</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 16</td>
    <td align="right">    0.700270</td>
    <td align="right">    0.700270</td>
    <td align="right">    0.700270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 8</td>
    <td align="right">    0.276626</td>
    <td align="right">    0.276626</td>
    <td align="right">    0.276626</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 19</td>
    <td align="right">        8.58</td>
    <td align="right">        8.58</td>
    <td align="right">        8.58</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 13</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 29</td>
    <td align="right">        3.20</td>
    <td align="right">        3.20</td>
    <td align="right">        3.20</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 14</td>
    <td align="right">        2.78</td>
    <td align="right">        2.78</td>
    <td align="right">        2.78</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 17</td>
    <td align="right">        4.02</td>
    <td align="right">        4.02</td>
    <td align="right">        4.02</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 20</td>
    <td align="right">        3.17</td>
    <td align="right">        3.17</td>
    <td align="right">        3.17</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 4</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 15</td>
    <td align="right">        2.19</td>
    <td align="right">        2.19</td>
    <td align="right">        2.19</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 9</td>
    <td align="right">        4.01</td>
    <td align="right">        4.01</td>
    <td align="right">        4.01</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 11</td>
    <td align="right">        3.96</td>
    <td align="right">        3.96</td>
    <td align="right">        3.96</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 18</td>
    <td align="right">    0.412492</td>
    <td align="right">    0.412492</td>
    <td align="right">    0.412492</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 5</td>
    <td align="right">    0.288637</td>
    <td align="right">    0.288637</td>
    <td align="right">    0.288637</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 6</td>
    <td align="right">    0.403347</td>
    <td align="right">    0.403347</td>
    <td align="right">    0.403347</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 31</td>
    <td align="right">    0.312239</td>
    <td align="right">    0.312239</td>
    <td align="right">    0.312239</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 25</td>
    <td align="right">    0.413460</td>
    <td align="right">    0.413460</td>
    <td align="right">    0.413460</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 23</td>
    <td align="right">    0.242899</td>
    <td align="right">    0.242899</td>
    <td align="right">    0.242899</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 21</td>
    <td align="right">    0.260200</td>
    <td align="right">    0.260200</td>
    <td align="right">    0.260200</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 10</td>
    <td align="right">    0.451287</td>
    <td align="right">    0.451287</td>
    <td align="right">    0.451287</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1</td>
    <td align="right">    0.367239</td>
    <td align="right">    0.367239</td>
    <td align="right">    0.367239</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 27</td>
    <td align="right">    0.937918</td>
    <td align="right">    0.937918</td>
    <td align="right">    0.937918</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 26</td>
    <td align="right">        2.25</td>
    <td align="right">        2.25</td>
    <td align="right">        2.25</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 30</td>
    <td align="right">    0.309708</td>
    <td align="right">    0.309708</td>
    <td align="right">    0.309708</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 32</td>
    <td align="right">    0.320955</td>
    <td align="right">    0.320955</td>
    <td align="right">    0.320955</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 39</td>
    <td align="right">    0.209983</td>
    <td align="right">    0.209983</td>
    <td align="right">    0.209983</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">    0.229258</td>
    <td align="right">     3795.04</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 40</td>
    <td align="right">    0.345667</td>
    <td align="right">     5913.56</td>
    <td align="right">    0.800747</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 41</td>
    <td align="right">    0.213457</td>
    <td align="right">     3780.82</td>
    <td align="right">    0.800602</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 42</td>
    <td align="right">    0.402279</td>
    <td align="right">     7126.75</td>
    <td align="right">    0.800533</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 38</td>
    <td align="right">    0.290635</td>
    <td align="right">     4811.05</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">    0.317965</td>
    <td align="right">     5955.56</td>
    <td align="right">    0.800929</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 34</td>
    <td align="right">    0.218026</td>
    <td align="right">     4556.26</td>
    <td align="right">    0.759227</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 33</td>
    <td align="right">    0.270668</td>
    <td align="right">     4996.47</td>
    <td align="right">    0.800690</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 37</td>
    <td align="right">    0.340451</td>
    <td align="right">     6052.87</td>
    <td align="right">    0.800314</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 36</td>
    <td align="right">    0.866328</td>
    <td align="right">    14340.80</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 35</td>
    <td align="right">    0.204293</td>
    <td align="right">     3590.85</td>
    <td align="right">    0.800248</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 28</td>
    <td align="right">    0.299551</td>
    <td align="right">     4958.63</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">    0.183257</td>
    <td align="right">     3380.38</td>
    <td align="right">    0.800935</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">    0.230145</td>
    <td align="right">     3929.17</td>
    <td align="right">    0.800478</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">    0.193893</td>
    <td align="right">     3768.82</td>
    <td align="right">    0.788104</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">        3.19</td>
    <td align="right">    55224.80</td>
    <td align="right">    0.800898</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">    0.190585</td>
    <td align="right">     3869.59</td>
    <td align="right">    0.770748</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">    0.299520</td>
    <td align="right">     4958.13</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">    0.700270</td>
    <td align="right">    11591.96</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">    0.276626</td>
    <td align="right">     5122.36</td>
    <td align="right">    0.800666</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">        8.58</td>
    <td align="right">   142064.43</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">        3.91</td>
    <td align="right">    65695.37</td>
    <td align="right">    0.800488</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 29</td>
    <td align="right">        3.20</td>
    <td align="right">    52970.09</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">        2.78</td>
    <td align="right">    46069.30</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">        4.02</td>
    <td align="right">    66603.83</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">        3.17</td>
    <td align="right">    55047.45</td>
    <td align="right">    0.800563</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">        2.06</td>
    <td align="right">    38741.51</td>
    <td align="right">    0.800638</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">        2.19</td>
    <td align="right">    37861.75</td>
    <td align="right">    0.800419</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">        4.01</td>
    <td align="right">    66349.93</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">        3.96</td>
    <td align="right">    65580.30</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">    0.412492</td>
    <td align="right">     6828.20</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">    0.288637</td>
    <td align="right">     4777.96</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">    0.403347</td>
    <td align="right">     6676.83</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 31</td>
    <td align="right">    0.312239</td>
    <td align="right">     5168.66</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">    0.413460</td>
    <td align="right">     6844.22</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">    0.242899</td>
    <td align="right">     4499.04</td>
    <td align="right">    0.800577</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">    0.260200</td>
    <td align="right">     4675.98</td>
    <td align="right">    0.800663</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">    0.451287</td>
    <td align="right">     7470.40</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">    0.367239</td>
    <td align="right">     6215.12</td>
    <td align="right">    0.800610</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">    0.937918</td>
    <td align="right">    15525.87</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">        2.25</td>
    <td align="right">    41668.30</td>
    <td align="right">    0.800888</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 30</td>
    <td align="right">    0.309708</td>
    <td align="right">     5750.22</td>
    <td align="right">    0.800793</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 32</td>
    <td align="right">    0.320955</td>
    <td align="right">     5312.95</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 39</td>
    <td align="right">    0.209983</td>
    <td align="right">     3909.43</td>
    <td align="right">    0.800891</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">    0.229258</td>
    <td align="right">     3795.04</td>
    <td align="right">    0.000000</td>
    <td align="right">     3795.04</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 40</td>
    <td align="right">    0.345667</td>
    <td align="right">     5913.56</td>
    <td align="right">    0.000000</td>
    <td align="right">     5913.56</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 41</td>
    <td align="right">    0.213457</td>
    <td align="right">     3780.82</td>
    <td align="right">    0.000000</td>
    <td align="right">     3780.82</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 42</td>
    <td align="right">    0.402279</td>
    <td align="right">     7126.75</td>
    <td align="right">    0.000000</td>
    <td align="right">     7126.75</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 38</td>
    <td align="right">    0.290635</td>
    <td align="right">     4811.05</td>
    <td align="right">    0.000000</td>
    <td align="right">     4811.05</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">    0.317965</td>
    <td align="right">     5955.56</td>
    <td align="right">    0.000000</td>
    <td align="right">     5955.56</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 34</td>
    <td align="right">    0.218026</td>
    <td align="right">     4556.26</td>
    <td align="right">    0.000000</td>
    <td align="right">     4556.26</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 33</td>
    <td align="right">    0.270668</td>
    <td align="right">     4996.47</td>
    <td align="right">    0.000000</td>
    <td align="right">     4996.47</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 37</td>
    <td align="right">    0.340451</td>
    <td align="right">     6052.87</td>
    <td align="right">    0.000000</td>
    <td align="right">     6052.87</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 36</td>
    <td align="right">    0.866328</td>
    <td align="right">    14340.80</td>
    <td align="right">    0.000000</td>
    <td align="right">    14340.80</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 35</td>
    <td align="right">    0.204293</td>
    <td align="right">     3590.85</td>
    <td align="right">    0.000000</td>
    <td align="right">     3590.85</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 28</td>
    <td align="right">    0.299551</td>
    <td align="right">     4958.63</td>
    <td align="right">    0.000000</td>
    <td align="right">     4958.63</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">    0.183257</td>
    <td align="right">     3380.38</td>
    <td align="right">    0.000000</td>
    <td align="right">     3380.38</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">    0.230145</td>
    <td align="right">     3929.17</td>
    <td align="right">    0.000000</td>
    <td align="right">     3929.17</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">    0.193893</td>
    <td align="right">     3768.82</td>
    <td align="right">    0.000000</td>
    <td align="right">     3768.82</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">        3.19</td>
    <td align="right">    55224.80</td>
    <td align="right">    0.000000</td>
    <td align="right">    55224.80</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">    0.190585</td>
    <td align="right">     3869.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     3869.59</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">    0.299520</td>
    <td align="right">     4958.13</td>
    <td align="right">    0.000000</td>
    <td align="right">     4958.13</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">    0.700270</td>
    <td align="right">    11591.96</td>
    <td align="right">    0.000000</td>
    <td align="right">    11591.96</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">    0.276626</td>
    <td align="right">     5122.36</td>
    <td align="right">    0.000000</td>
    <td align="right">     5122.36</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">        8.58</td>
    <td align="right">   142064.43</td>
    <td align="right">    0.000000</td>
    <td align="right">   142064.43</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">        3.91</td>
    <td align="right">    65695.37</td>
    <td align="right">    0.000000</td>
    <td align="right">    65695.37</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 29</td>
    <td align="right">        3.20</td>
    <td align="right">    52970.09</td>
    <td align="right">    0.000000</td>
    <td align="right">    52970.09</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">        2.78</td>
    <td align="right">    46069.30</td>
    <td align="right">    0.000000</td>
    <td align="right">    46069.30</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">        4.02</td>
    <td align="right">    66603.83</td>
    <td align="right">    0.000000</td>
    <td align="right">    66603.83</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">        3.17</td>
    <td align="right">    55047.45</td>
    <td align="right">    0.000000</td>
    <td align="right">    55047.45</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">        2.06</td>
    <td align="right">    38741.51</td>
    <td align="right">    0.000000</td>
    <td align="right">    38741.51</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">        2.19</td>
    <td align="right">    37861.75</td>
    <td align="right">    0.000000</td>
    <td align="right">    37861.75</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">        4.01</td>
    <td align="right">    66349.93</td>
    <td align="right">    0.000000</td>
    <td align="right">    66349.93</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">        3.96</td>
    <td align="right">    65580.30</td>
    <td align="right">    0.000000</td>
    <td align="right">    65580.30</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">    0.412492</td>
    <td align="right">     6828.20</td>
    <td align="right">    0.000000</td>
    <td align="right">     6828.20</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">    0.288637</td>
    <td align="right">     4777.96</td>
    <td align="right">    0.000000</td>
    <td align="right">     4777.96</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">    0.403347</td>
    <td align="right">     6676.83</td>
    <td align="right">    0.000000</td>
    <td align="right">     6676.83</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 31</td>
    <td align="right">    0.312239</td>
    <td align="right">     5168.66</td>
    <td align="right">    0.000000</td>
    <td align="right">     5168.66</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">    0.413460</td>
    <td align="right">     6844.22</td>
    <td align="right">    0.000000</td>
    <td align="right">     6844.22</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">    0.242899</td>
    <td align="right">     4499.04</td>
    <td align="right">    0.000000</td>
    <td align="right">     4499.04</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">    0.260200</td>
    <td align="right">     4675.98</td>
    <td align="right">    0.000000</td>
    <td align="right">     4675.98</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">    0.451287</td>
    <td align="right">     7470.40</td>
    <td align="right">    0.000000</td>
    <td align="right">     7470.40</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">    0.367239</td>
    <td align="right">     6215.12</td>
    <td align="right">    0.000000</td>
    <td align="right">     6215.12</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">    0.937918</td>
    <td align="right">    15525.87</td>
    <td align="right">    0.000000</td>
    <td align="right">    15525.87</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">        2.25</td>
    <td align="right">    41668.30</td>
    <td align="right">    0.000000</td>
    <td align="right">    41668.30</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 30</td>
    <td align="right">    0.309708</td>
    <td align="right">     5750.22</td>
    <td align="right">    0.000000</td>
    <td align="right">     5750.22</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 32</td>
    <td align="right">    0.320955</td>
    <td align="right">     5312.95</td>
    <td align="right">    0.000000</td>
    <td align="right">     5312.95</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 39</td>
    <td align="right">    0.209983</td>
    <td align="right">     3909.43</td>
    <td align="right">    0.000000</td>
    <td align="right">     3909.43</td>
    <td align="right">     2000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN</td>
    <td align="right">    0.229258</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 40</td>
    <td align="right">    0.345667</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 41</td>
    <td align="right">    0.213457</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 42</td>
    <td align="right">    0.402279</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 38</td>
    <td align="right">    0.290635</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">    0.317965</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 34</td>
    <td align="right">    0.218026</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 33</td>
    <td align="right">    0.270668</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 37</td>
    <td align="right">    0.340451</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 36</td>
    <td align="right">    0.866328</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 35</td>
    <td align="right">    0.204293</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 28</td>
    <td align="right">    0.299551</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">    0.183257</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 22</td>
    <td align="right">    0.230145</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 7</td>
    <td align="right">    0.193893</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 12</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">    0.190585</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 24</td>
    <td align="right">    0.299520</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">    0.700270</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">    0.276626</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 19</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 13</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 29</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 14</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 17</td>
    <td align="right">        4.02</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 20</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 15</td>
    <td align="right">        2.19</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 9</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 11</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 18</td>
    <td align="right">    0.412492</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">    0.288637</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">    0.403347</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 31</td>
    <td align="right">    0.312239</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 25</td>
    <td align="right">    0.413460</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 23</td>
    <td align="right">    0.242899</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 21</td>
    <td align="right">    0.260200</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 10</td>
    <td align="right">    0.451287</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 1</td>
    <td align="right">    0.367239</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 27</td>
    <td align="right">    0.937918</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 26</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 30</td>
    <td align="right">    0.309708</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 32</td>
    <td align="right">    0.320955</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 39</td>
    <td align="right">    0.209983</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL</td>
    <td align="right">     5326.47</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 40</td>
    <td align="right">    10616.22</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 41</td>
    <td align="right">     7692.23</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 42</td>
    <td align="right">    12079.06</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 38</td>
    <td align="right">     9190.42</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 43</td>
    <td align="right">    10120.22</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 34</td>
    <td align="right">     7798.37</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 33</td>
    <td align="right">     9021.39</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 37</td>
    <td align="right">    10642.62</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 36</td>
    <td align="right">    15564.58</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 35</td>
    <td align="right">     7074.47</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 28</td>
    <td align="right">     9056.69</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">     6990.60</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 22</td>
    <td align="right">     8017.22</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 7</td>
    <td align="right">     7237.70</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 12</td>
    <td align="right">    96356.89</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">     7160.84</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 24</td>
    <td align="right">     9208.12</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 16</td>
    <td align="right">    13642.59</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 8</td>
    <td align="right">     9159.80</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 19</td>
    <td align="right">   143423.31</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 13</td>
    <td align="right">   112365.13</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 29</td>
    <td align="right">   101673.28</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 14</td>
    <td align="right">    73743.67</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 17</td>
    <td align="right">    96627.85</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 20</td>
    <td align="right">    94508.81</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">    75193.79</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 15</td>
    <td align="right">    72496.99</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 9</td>
    <td align="right">    96592.51</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 11</td>
    <td align="right">    94869.23</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 18</td>
    <td align="right">    10902.63</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">     8173.98</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">    10671.91</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 31</td>
    <td align="right">     9987.19</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 25</td>
    <td align="right">    10911.47</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 23</td>
    <td align="right">     8376.24</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 21</td>
    <td align="right">     8304.61</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 10</td>
    <td align="right">    13002.02</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 1</td>
    <td align="right">    10869.70</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 27</td>
    <td align="right">    24523.57</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 26</td>
    <td align="right">    74752.56</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 30</td>
    <td align="right">     9928.40</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 32</td>
    <td align="right">    10189.70</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 39</td>
    <td align="right">     7611.53</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">    0.000100</td>
    <td align="right">    0.012000</td>
    <td align="right">    0.000100</td>
    <td align="right">    0.012000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.000100</td>
    <td align="right">        4.26</td>
    <td align="right">    0.000100</td>
    <td align="right">        4.26</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">    0.000100</td>
    <td align="right">    0.000100</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:05:37</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 3 | SURFACE 5 | SURFACE 250 | SURFACE 253 | SURFACE 254 | SURFACE 76 | SURFACE 77 | SURFACE 78 | SURFACE 35 | SURFACE 36 | SURFACE 37 | SURFACE 38 | SURFACE 129 | SURFACE 130 | SURFACE 131 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 70 | SURFACE 71 | SURFACE 72 | SURFACE 100 | SURFACE 96 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 316 | SURFACE 317 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 324 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 103 | SURFACE 104 | SURFACE 105 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 92 | SURFACE 93 | SURFACE 283 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 135 | SURFACE 138 | SURFACE 141 | SURFACE 142 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 149 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 158 | SURFACE 162 | SURFACE 163 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 179 | SURFACE 64 | SURFACE 65 | SURFACE 66 | SURFACE 209 | SURFACE 210 | SURFACE 211 | SURFACE 184 | SURFACE 187 | SURFACE 243 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 191 | SURFACE 193 | SURFACE 196 | SURFACE 198 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 265 | SURFACE 266 | SURFACE 270 | SURFACE 274 | SURFACE 43 | SURFACE 47 | SURFACE 277 | SURFACE 280 | SURFACE 289 | SURFACE 290 | SURFACE 292 | SURFACE 295 | SURFACE 296 | SURFACE 297 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 304 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 312 | SURFACE 11 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 15 | SURFACE 16 | SURFACE 17 | SURFACE 18 | SURFACE 19 | SURFACE 329 | SURFACE 332 | SURFACE 333 | SURFACE 334 | SURFACE 335 | SURFACE 336 | SURFACE 337 | SURFACE 338 | SURFACE 339 | SURFACE 341 | SURFACE 342 | SURFACE 8 | SURFACE 9 | SURFACE 215 | SURFACE 216 | SURFACE 217 | SURFACE 22 | SURFACE 25 | SURFACE 26 | SURFACE 50 | SURFACE 53 | SURFACE 29 | SURFACE 31 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 2</td>
    <td align="right">SURFACE 2 | SURFACE 3 | SURFACE 5 | SURFACE 250 | SURFACE 253 | SURFACE 254 | SURFACE 76 | SURFACE 77 | SURFACE 78 | SURFACE 35 | SURFACE 36 | SURFACE 37 | SURFACE 38 | SURFACE 129 | SURFACE 130 | SURFACE 131 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 70 | SURFACE 71 | SURFACE 72 | SURFACE 100 | SURFACE 96 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 316 | SURFACE 317 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 324 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 103 | SURFACE 104 | SURFACE 105 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 92 | SURFACE 93 | SURFACE 283 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 135 | SURFACE 138 | SURFACE 141 | SURFACE 142 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 149 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 158 | SURFACE 162 | SURFACE 163 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 179 | SURFACE 64 | SURFACE 65 | SURFACE 66 | SURFACE 209 | SURFACE 210 | SURFACE 211 | SURFACE 184 | SURFACE 187 | SURFACE 243 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 191 | SURFACE 193 | SURFACE 196 | SURFACE 198 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 265 | SURFACE 266 | SURFACE 270 | SURFACE 274 | SURFACE 43 | SURFACE 47 | SURFACE 277 | SURFACE 280 | SURFACE 289 | SURFACE 290 | SURFACE 292 | SURFACE 295 | SURFACE 296 | SURFACE 297 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 304 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 312 | SURFACE 11 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 15 | SURFACE 16 | SURFACE 17 | SURFACE 18 | SURFACE 19 | SURFACE 329 | SURFACE 332 | SURFACE 333 | SURFACE 334 | SURFACE 335 | SURFACE 336 | SURFACE 337 | SURFACE 338 | SURFACE 339 | SURFACE 341 | SURFACE 342 | SURFACE 8 | SURFACE 9 | SURFACE 215 | SURFACE 216 | SURFACE 217 | SURFACE 22 | SURFACE 25 | SURFACE 26 | SURFACE 50 | SURFACE 53 | SURFACE 29 | SURFACE 31 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 3 | SURFACE 5 | SURFACE 250 | SURFACE 253 | SURFACE 254 | SURFACE 77 | SURFACE 78 | SURFACE 35 | SURFACE 36 | SURFACE 37 | SURFACE 38 | SURFACE 129 | SURFACE 130 | SURFACE 131 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 70 | SURFACE 71 | SURFACE 72 | SURFACE 100 | SURFACE 96 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 316 | SURFACE 317 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 324 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 104 | SURFACE 105 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 135 | SURFACE 138 | SURFACE 141 | SURFACE 142 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 149 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 158 | SURFACE 162 | SURFACE 163 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 179 | SURFACE 64 | SURFACE 65 | SURFACE 66 | SURFACE 210 | SURFACE 211 | SURFACE 184 | SURFACE 187 | SURFACE 243 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 191 | SURFACE 193 | SURFACE 196 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 260 | SURFACE 265 | SURFACE 266 | SURFACE 270 | SURFACE 274 | SURFACE 43 | SURFACE 47 | SURFACE 277 | SURFACE 280 | SURFACE 289 | SURFACE 290 | SURFACE 292 | SURFACE 295 | SURFACE 296 | SURFACE 297 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 304 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 312 | SURFACE 11 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 15 | SURFACE 16 | SURFACE 17 | SURFACE 18 | SURFACE 19 | SURFACE 329 | SURFACE 332 | SURFACE 333 | SURFACE 334 | SURFACE 335 | SURFACE 336 | SURFACE 337 | SURFACE 338 | SURFACE 339 | SURFACE 341 | SURFACE 342 | SURFACE 8 | SURFACE 9 | SURFACE 215 | SURFACE 216 | SURFACE 217 | SURFACE 22 | SURFACE 25 | SURFACE 26 | SURFACE 50 | SURFACE 53 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 5 | SURFACE 253 | SURFACE 254 | SURFACE 76 | SURFACE 77 | SURFACE 35 | SURFACE 36 | SURFACE 37 | SURFACE 129 | SURFACE 130 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 70 | SURFACE 71 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 324 | SURFACE 103 | SURFACE 104 | SURFACE 113 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 122 | SURFACE 123 | SURFACE 138 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 149 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 64 | SURFACE 65 | SURFACE 209 | SURFACE 210 | SURFACE 187 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 264 | SURFACE 265 | SURFACE 274 | SURFACE 47 | SURFACE 280 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 296 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 11 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 15 | SURFACE 16 | SURFACE 332 | SURFACE 335 | SURFACE 336 | SURFACE 338 | SURFACE 339 | SURFACE 342 | SURFACE 215 | SURFACE 216 | SURFACE 25 | SURFACE 26 | SURFACE 53 | SURFACE 31 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 5</td>
    <td align="right">SURFACE 250 | SURFACE 253 | SURFACE 254 | SURFACE 316 | SURFACE 317 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 324 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 283 | SURFACE 285 | SURFACE 286 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 162 | SURFACE 163 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 179 | SURFACE 209 | SURFACE 210 | SURFACE 211 | SURFACE 184 | SURFACE 187 | SURFACE 243 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 191 | SURFACE 193 | SURFACE 196 | SURFACE 198 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 265 | SURFACE 266 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 | SURFACE 289 | SURFACE 290 | SURFACE 292 | SURFACE 295 | SURFACE 296 | SURFACE 297 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 304 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 312 | SURFACE 215 | SURFACE 216 | SURFACE 217 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 162 | SURFACE 163 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 179 | SURFACE 209 | SURFACE 210 | SURFACE 211 | SURFACE 184 | SURFACE 187 | SURFACE 243 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 191 | SURFACE 193 | SURFACE 196 | SURFACE 198 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 215 | SURFACE 216 | SURFACE 217 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 6</td>
    <td align="right">SURFACE 3 | SURFACE 250 | SURFACE 254 | SURFACE 37 | SURFACE 38 | SURFACE 100 | SURFACE 96 | SURFACE 84 | SURFACE 85 | SURFACE 117 | SURFACE 178 | SURFACE 179 | SURFACE 243 | SURFACE 247 | SURFACE 191 | SURFACE 290 | SURFACE 303 | SURFACE 304 | SURFACE 22 | SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 2 | SURFACE 3 | SURFACE 254 | SURFACE 77 | SURFACE 78 | SURFACE 36 | SURFACE 37 | SURFACE 129 | SURFACE 130 | SURFACE 131 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 71 | SURFACE 72 | SURFACE 100 | SURFACE 83 | SURFACE 84 | SURFACE 316 | SURFACE 317 | SURFACE 324 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 104 | SURFACE 105 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 123 | SURFACE 124 | SURFACE 135 | SURFACE 138 | SURFACE 141 | SURFACE 142 | SURFACE 149 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 156 | SURFACE 157 | SURFACE 158 | SURFACE 162 | SURFACE 163 | SURFACE 170 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 177 | SURFACE 178 | SURFACE 64 | SURFACE 65 | SURFACE 66 | SURFACE 210 | SURFACE 211 | SURFACE 184 | SURFACE 187 | SURFACE 247 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 260 | SURFACE 265 | SURFACE 266 | SURFACE 270 | SURFACE 274 | SURFACE 43 | SURFACE 47 | SURFACE 277 | SURFACE 280 | SURFACE 289 | SURFACE 290 | SURFACE 296 | SURFACE 297 | SURFACE 302 | SURFACE 303 | SURFACE 310 | SURFACE 311 | SURFACE 312 | SURFACE 16 | SURFACE 17 | SURFACE 18 | SURFACE 19 | SURFACE 329 | SURFACE 333 | SURFACE 334 | SURFACE 337 | SURFACE 339 | SURFACE 341 | SURFACE 8 | SURFACE 9 | SURFACE 216 | SURFACE 217 | SURFACE 26 | SURFACE 50 | SURFACE 53 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 78 | SURFACE 79 | SURFACE 39 | SURFACE 40 | SURFACE 131 | SURFACE 132 | SURFACE 60 | SURFACE 73 | SURFACE 86 | SURFACE 87 | SURFACE 316 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 206 | SURFACE 125 | SURFACE 135 | SURFACE 136 | SURFACE 141 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 159 | SURFACE 162 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 180 | SURFACE 181 | SURFACE 66 | SURFACE 67 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 43 | SURFACE 277 | SURFACE 278 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 17 | SURFACE 18 | SURFACE 19 | SURFACE 329 | SURFACE 334 | SURFACE 337 | SURFACE 341 | SURFACE 8 | SURFACE 218 | SURFACE 50 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 39 | SURFACE 40 | SURFACE 60 | SURFACE 97 | SURFACE 86 | SURFACE 87 | SURFACE 206 | SURFACE 159 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 78 | SURFACE 79 | SURFACE 131 | SURFACE 132 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 110 | SURFACE 111 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 135 | SURFACE 136 | SURFACE 66 | SURFACE 67 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 229 | SURFACE 230 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 43 | SURFACE 44 | SURFACE 45 | SURFACE 277 | SURFACE 278 | SURFACE 50 | SURFACE 51 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 131 | SURFACE 132 | SURFACE 97 | SURFACE 98 | SURFACE 86 | SURFACE 87 | SURFACE 316 | SURFACE 317 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 110 | SURFACE 111 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 206 | SURFACE 125 | SURFACE 135 | SURFACE 136 | SURFACE 141 | SURFACE 142 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 159 | SURFACE 162 | SURFACE 163 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 180 | SURFACE 181 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 244 | SURFACE 245 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 229 | SURFACE 230 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 277 | SURFACE 278 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 250</td>
    <td align="right">SURFACE 305 | SURFACE 312 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 251</td>
    <td align="right">SURFACE 317 | SURFACE 283 | SURFACE 286 | SURFACE 270 | SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 252</td>
    <td align="right">SURFACE 317 | SURFACE 283 | SURFACE 286 | SURFACE 270 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 253</td>
    <td align="right">SURFACE 283 | SURFACE 286 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 277 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 277 | SURFACE 297 | SURFACE 298 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 129 | SURFACE 113 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 138 | SURFACE 64 | SURFACE 187 | SURFACE 198 | SURFACE 199 | SURFACE 222 | SURFACE 232 | SURFACE 258 | SURFACE 274 | SURFACE 47 | SURFACE 280 | SURFACE 53 | SURFACE 31 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 5 | SURFACE 253 | SURFACE 254 | SURFACE 35 | SURFACE 36 | SURFACE 37 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 70 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 122 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 215 | SURFACE 25 | SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">SURFACE 2 | SURFACE 5 | SURFACE 253 | SURFACE 254 | SURFACE 35 | SURFACE 36 | SURFACE 37 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 70 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 113 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 122 | SURFACE 138 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 187 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 232 | SURFACE 274 | SURFACE 47 | SURFACE 280 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 11 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 332 | SURFACE 336 | SURFACE 338 | SURFACE 342 | SURFACE 215 | SURFACE 25 | SURFACE 26 | SURFACE 53 | SURFACE 31 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 253 | SURFACE 254 | SURFACE 129 | SURFACE 130 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 113 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 122 | SURFACE 138 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 187 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 274 | SURFACE 280 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 78 | SURFACE 79 | SURFACE 131 | SURFACE 132 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 135 | SURFACE 66 | SURFACE 67 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 232 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 43 | SURFACE 47 | SURFACE 277 | SURFACE 50 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 78 | SURFACE 79 | SURFACE 131 | SURFACE 132 | SURFACE 72 | SURFACE 73 | SURFACE 325 | SURFACE 326 | SURFACE 105 | SURFACE 106 | SURFACE 124 | SURFACE 125 | SURFACE 135 | SURFACE 138 | SURFACE 150 | SURFACE 151 | SURFACE 171 | SURFACE 172 | SURFACE 66 | SURFACE 67 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 187 | SURFACE 224 | SURFACE 225 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 277 | SURFACE 280 | SURFACE 297 | SURFACE 298 | SURFACE 17 | SURFACE 18 | SURFACE 329 | SURFACE 334 | SURFACE 217 | SURFACE 218 | SURFACE 50 | SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | SURFACE 78 | SURFACE 79 | SURFACE 131 | SURFACE 59 | SURFACE 72 | SURFACE 73 | SURFACE 325 | SURFACE 326 | SURFACE 105 | SURFACE 106 | SURFACE 205 | SURFACE 124 | SURFACE 125 | SURFACE 150 | SURFACE 151 | SURFACE 158 | SURFACE 171 | SURFACE 172 | SURFACE 66 | SURFACE 211 | SURFACE 212 | SURFACE 224 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 297 | SURFACE 298 | SURFACE 312 | SURFACE 17 | SURFACE 18 | SURFACE 329 | SURFACE 334 | SURFACE 217 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SURFACE 2 | SURFACE 3 | SURFACE 250 | SURFACE 96 | SURFACE 316 | SURFACE 317 | SURFACE 109 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 141 | SURFACE 142 | SURFACE 162 | SURFACE 163 | SURFACE 243 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 270 | SURFACE 43 | SURFACE 289 | SURFACE 290 | SURFACE 333 | SURFACE 341 | SURFACE 8 | SURFACE 9 | SURFACE 22 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SURFACE 2 | SURFACE 3 | SURFACE 316 | SURFACE 317 | SURFACE 109 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 141 | SURFACE 142 | SURFACE 162 | SURFACE 163 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 270 | SURFACE 43 | SURFACE 289 | SURFACE 290 | SURFACE 333 | SURFACE 341 | SURFACE 8 | SURFACE 9 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | SURFACE 250 | SURFACE 254 | SURFACE 131 | SURFACE 132 | SURFACE 100 | SURFACE 96 | SURFACE 316 | SURFACE 317 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 205 | SURFACE 206 | SURFACE 124 | SURFACE 125 | SURFACE 135 | SURFACE 138 | SURFACE 141 | SURFACE 142 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 158 | SURFACE 159 | SURFACE 162 | SURFACE 163 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 187 | SURFACE 243 | SURFACE 247 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 232 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 | SURFACE 289 | SURFACE 290 | SURFACE 297 | SURFACE 298 | SURFACE 312 | SURFACE 313 | SURFACE 217 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 130 | SURFACE 322 | SURFACE 323 | SURFACE 103 | SURFACE 122 | SURFACE 147 | SURFACE 148 | SURFACE 168 | SURFACE 169 | SURFACE 209 | SURFACE 223 | SURFACE 259 | SURFACE 264 | SURFACE 295 | SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 129 | SURFACE 323 | SURFACE 122 | SURFACE 148 | SURFACE 169 | SURFACE 222 | SURFACE 258 | SURFACE 295 | SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 253 | SURFACE 254 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 122 | SURFACE 125 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">SURFACE 253 | SURFACE 254 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 113 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 155 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 176 | SURFACE 177 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 232 | SURFACE 274 | SURFACE 289 | SURFACE 292 | SURFACE 301 | SURFACE 302 | SURFACE 309 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 78 | SURFACE 79 | SURFACE 131 | SURFACE 132 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 135 | SURFACE 138 | SURFACE 66 | SURFACE 67 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 187 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 232 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 43 | SURFACE 47 | SURFACE 277 | SURFACE 280 | SURFACE 50 | SURFACE 53 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 78 | SURFACE 79 | SURFACE 131 | SURFACE 325 | SURFACE 105 | SURFACE 106 | SURFACE 150 | SURFACE 171 | SURFACE 66 | SURFACE 211 | SURFACE 212 | SURFACE 224 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 17 | SURFACE 334 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 78 | SURFACE 79 | SURFACE 131 | SURFACE 72 | SURFACE 325 | SURFACE 105 | SURFACE 106 | SURFACE 124 | SURFACE 150 | SURFACE 171 | SURFACE 66 | SURFACE 211 | SURFACE 212 | SURFACE 224 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 297 | SURFACE 17 | SURFACE 334 | SURFACE 217 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 250 | SURFACE 37 | SURFACE 96 | SURFACE 84 | SURFACE 178 | SURFACE 243 | SURFACE 303 | SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SURFACE 2 | SURFACE 3 | SURFACE 250 | SURFACE 254 | SURFACE 100 | SURFACE 96 | SURFACE 316 | SURFACE 317 | SURFACE 327 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 135 | SURFACE 141 | SURFACE 142 | SURFACE 152 | SURFACE 162 | SURFACE 163 | SURFACE 173 | SURFACE 184 | SURFACE 243 | SURFACE 247 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 232 | SURFACE 270 | SURFACE 274 | SURFACE 43 | SURFACE 47 | SURFACE 277 | SURFACE 289 | SURFACE 290 | SURFACE 19 | SURFACE 333 | SURFACE 337 | SURFACE 341 | SURFACE 8 | SURFACE 9 | SURFACE 22 | SURFACE 26 | SURFACE 50 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 250 | SURFACE 254 | SURFACE 131 | SURFACE 132 | SURFACE 100 | SURFACE 96 | SURFACE 83 | SURFACE 84 | SURFACE 316 | SURFACE 317 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 124 | SURFACE 125 | SURFACE 135 | SURFACE 138 | SURFACE 141 | SURFACE 142 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 162 | SURFACE 163 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 177 | SURFACE 178 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 187 | SURFACE 243 | SURFACE 247 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 232 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 | SURFACE 289 | SURFACE 290 | SURFACE 297 | SURFACE 298 | SURFACE 302 | SURFACE 303 | SURFACE 217 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 78 | SURFACE 79 | SURFACE 129 | SURFACE 130 | SURFACE 131 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 135 | SURFACE 138 | SURFACE 64 | SURFACE 65 | SURFACE 66 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 187 | SURFACE 196 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 43 | SURFACE 47 | SURFACE 277 | SURFACE 280 | SURFACE 50 | SURFACE 53 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 254 | SURFACE 36 | SURFACE 37 | SURFACE 58 | SURFACE 100 | SURFACE 83 | SURFACE 84 | SURFACE 204 | SURFACE 157 | SURFACE 177 | SURFACE 178 | SURFACE 247 | SURFACE 302 | SURFACE 303 | SURFACE 311 | SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SURFACE 2 | SURFACE 254 | SURFACE 36 | SURFACE 37 | SURFACE 131 | SURFACE 100 | SURFACE 83 | SURFACE 84 | SURFACE 316 | SURFACE 317 | SURFACE 326 | SURFACE 327 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 135 | SURFACE 138 | SURFACE 141 | SURFACE 142 | SURFACE 151 | SURFACE 152 | SURFACE 162 | SURFACE 163 | SURFACE 172 | SURFACE 173 | SURFACE 177 | SURFACE 178 | SURFACE 66 | SURFACE 184 | SURFACE 187 | SURFACE 247 | SURFACE 190 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 260 | SURFACE 270 | SURFACE 274 | SURFACE 43 | SURFACE 47 | SURFACE 277 | SURFACE 280 | SURFACE 289 | SURFACE 302 | SURFACE 303 | SURFACE 18 | SURFACE 19 | SURFACE 329 | SURFACE 333 | SURFACE 337 | SURFACE 341 | SURFACE 8 | SURFACE 9 | SURFACE 26 | SURFACE 50 | SURFACE 53 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 254 | SURFACE 129 | SURFACE 130 | SURFACE 131 | SURFACE 100 | SURFACE 83 | SURFACE 84 | SURFACE 316 | SURFACE 317 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 203 | SURFACE 204 | SURFACE 135 | SURFACE 138 | SURFACE 141 | SURFACE 142 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 156 | SURFACE 157 | SURFACE 162 | SURFACE 163 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 177 | SURFACE 178 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 187 | SURFACE 247 | SURFACE 190 | SURFACE 196 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 | SURFACE 289 | SURFACE 302 | SURFACE 303 | SURFACE 310 | SURFACE 311 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | SURFACE 131 | SURFACE 132 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 105 | SURFACE 106 | SURFACE 206 | SURFACE 124 | SURFACE 125 | SURFACE 135 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 159 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 224 | SURFACE 225 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 277 | SURFACE 297 | SURFACE 298 | SURFACE 313 | SURFACE 217 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | SURFACE 86 | SURFACE 205 | SURFACE 206 | SURFACE 158 | SURFACE 159 | SURFACE 180 | SURFACE 305 | SURFACE 312 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SURFACE 317 | SURFACE 109 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 117 | SURFACE 142 | SURFACE 163 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 270 | SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SURFACE 317 | SURFACE 109 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 142 | SURFACE 163 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 270 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 131 | SURFACE 132 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 135 | SURFACE 136 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 277 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 131 | SURFACE 132 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 135 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 232 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 277 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 131 | SURFACE 132 | SURFACE 325 | SURFACE 326 | SURFACE 105 | SURFACE 106 | SURFACE 124 | SURFACE 125 | SURFACE 135 | SURFACE 138 | SURFACE 150 | SURFACE 151 | SURFACE 171 | SURFACE 172 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 187 | SURFACE 224 | SURFACE 225 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 277 | SURFACE 280 | SURFACE 297 | SURFACE 298 | SURFACE 217 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | SURFACE 131 | SURFACE 325 | SURFACE 326 | SURFACE 105 | SURFACE 106 | SURFACE 205 | SURFACE 124 | SURFACE 125 | SURFACE 150 | SURFACE 151 | SURFACE 158 | SURFACE 171 | SURFACE 172 | SURFACE 211 | SURFACE 212 | SURFACE 224 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 297 | SURFACE 298 | SURFACE 312 | SURFACE 217 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SURFACE 250 | SURFACE 96 | SURFACE 316 | SURFACE 317 | SURFACE 109 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 141 | SURFACE 142 | SURFACE 162 | SURFACE 163 | SURFACE 243 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 270 | SURFACE 289 | SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">SURFACE 316 | SURFACE 317 | SURFACE 109 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 141 | SURFACE 142 | SURFACE 162 | SURFACE 163 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 270 | SURFACE 289 | SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 316</td>
    <td align="right">SURFACE 289 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 317</td>
    <td align="right">SURFACE 251 | SURFACE 252 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 319</td>
    <td align="right">SURFACE 261 | SURFACE 267 | SURFACE 271 | SURFACE 272 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 320</td>
    <td align="right">SURFACE 286 | SURFACE 261 | SURFACE 267 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 321</td>
    <td align="right">SURFACE 286 | SURFACE 261 | SURFACE 267 | SURFACE 274 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 322</td>
    <td align="right">SURFACE 286 | SURFACE 258 | SURFACE 267 | SURFACE 274 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 323</td>
    <td align="right">SURFACE 286 | SURFACE 258 | SURFACE 259 | SURFACE 274 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 325</td>
    <td align="right">SURFACE 254 | SURFACE 289 | SURFACE 302 | SURFACE 303 | SURFACE 310 | SURFACE 311 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 326</td>
    <td align="right">SURFACE 254 | SURFACE 289 | SURFACE 298 | SURFACE 302 | SURFACE 303 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 327</td>
    <td align="right">SURFACE 254 | SURFACE 289 | SURFACE 298 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 129 | SURFACE 113 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 138 | SURFACE 187 | SURFACE 198 | SURFACE 199 | SURFACE 222 | SURFACE 232 | SURFACE 258 | SURFACE 274 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 253 | SURFACE 254 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 122 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SURFACE 253 | SURFACE 254 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 113 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 122 | SURFACE 138 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 187 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 232 | SURFACE 274 | SURFACE 280 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 97 | SURFACE 98 | SURFACE 99 | SURFACE 82 | SURFACE 86 | SURFACE 87 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 155 | SURFACE 159 | SURFACE 176 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 190 | SURFACE 193 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SURFACE 319 | SURFACE 119 | SURFACE 144 | SURFACE 165 | SURFACE 193 | SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SURFACE 319 | SURFACE 92 | SURFACE 285 | SURFACE 119 | SURFACE 144 | SURFACE 165 | SURFACE 193 | SURFACE 198 | SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 132 | SURFACE 82 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 103 | SURFACE 106 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 155 | SURFACE 159 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 176 | SURFACE 209 | SURFACE 212 | SURFACE 225 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 97 | SURFACE 98 | SURFACE 99 | SURFACE 82 | SURFACE 86 | SURFACE 87 | SURFACE 119 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 155 | SURFACE 159 | SURFACE 176 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 193 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 132 | SURFACE 103 | SURFACE 106 | SURFACE 111 | SURFACE 136 | SURFACE 209 | SURFACE 212 | SURFACE 185 | SURFACE 225 | SURFACE 230 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 272 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 132 | SURFACE 97 | SURFACE 98 | SURFACE 99 | SURFACE 82 | SURFACE 86 | SURFACE 87 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 103 | SURFACE 106 | SURFACE 119 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 136 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 155 | SURFACE 159 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 176 | SURFACE 180 | SURFACE 181 | SURFACE 209 | SURFACE 212 | SURFACE 185 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 193 | SURFACE 225 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 278 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 283</td>
    <td align="right">SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 285</td>
    <td align="right">SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 272 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 286</td>
    <td align="right">SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 278 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 131 | SURFACE 132 | SURFACE 86 | SURFACE 87 | SURFACE 316 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 206 | SURFACE 125 | SURFACE 135 | SURFACE 136 | SURFACE 141 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 159 | SURFACE 162 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 180 | SURFACE 181 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 277 | SURFACE 278 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 97 | SURFACE 86 | SURFACE 87 | SURFACE 206 | SURFACE 159 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 305 | SURFACE 306 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 131 | SURFACE 132 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 110 | SURFACE 111 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 135 | SURFACE 136 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 229 | SURFACE 230 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 277 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 283 | SURFACE 286 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 187 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 232 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 325 | SURFACE 171 | SURFACE 211 | SURFACE 212 | SURFACE 224 | SURFACE 260 | SURFACE 266 | SURFACE 267 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 325 | SURFACE 171 | SURFACE 211 | SURFACE 212 | SURFACE 224 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 297 | SURFACE 217 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 205</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 250 | SURFACE 178 | SURFACE 243 | SURFACE 303 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">SURFACE 250 | SURFACE 254 | SURFACE 316 | SURFACE 317 | SURFACE 327 | SURFACE 283 | SURFACE 286 | SURFACE 162 | SURFACE 163 | SURFACE 173 | SURFACE 184 | SURFACE 243 | SURFACE 247 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 232 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 289 | SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 129 | SURFACE 130 | SURFACE 131 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 135 | SURFACE 138 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 187 | SURFACE 196 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 254 | SURFACE 100 | SURFACE 83 | SURFACE 84 | SURFACE 204 | SURFACE 157 | SURFACE 177 | SURFACE 178 | SURFACE 247 | SURFACE 302 | SURFACE 303 | SURFACE 311 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SURFACE 254 | SURFACE 131 | SURFACE 100 | SURFACE 83 | SURFACE 84 | SURFACE 316 | SURFACE 317 | SURFACE 326 | SURFACE 327 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 135 | SURFACE 138 | SURFACE 141 | SURFACE 142 | SURFACE 151 | SURFACE 152 | SURFACE 162 | SURFACE 163 | SURFACE 172 | SURFACE 173 | SURFACE 177 | SURFACE 178 | SURFACE 184 | SURFACE 187 | SURFACE 247 | SURFACE 190 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 260 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 | SURFACE 289 | SURFACE 302 | SURFACE 303 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 253 | SURFACE 254 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 155 | SURFACE 159 | SURFACE 176 | SURFACE 177 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 302 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">SURFACE 253 | SURFACE 99 | SURFACE 319 | SURFACE 320 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 144 | SURFACE 145 | SURFACE 165 | SURFACE 166 | SURFACE 246 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 289 | SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 83 | SURFACE 322 | SURFACE 323 | SURFACE 103 | SURFACE 106 | SURFACE 202 | SURFACE 122 | SURFACE 125 | SURFACE 147 | SURFACE 148 | SURFACE 155 | SURFACE 168 | SURFACE 169 | SURFACE 177 | SURFACE 209 | SURFACE 212 | SURFACE 264 | SURFACE 267 | SURFACE 295 | SURFACE 298 | SURFACE 302 | SURFACE 309 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 86 | SURFACE 87 | SURFACE 116 | SURFACE 206 | SURFACE 125 | SURFACE 159 | SURFACE 180 | SURFACE 181 | SURFACE 190 | SURFACE 289 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 97 | SURFACE 98 | SURFACE 86 | SURFACE 87 | SURFACE 206 | SURFACE 125 | SURFACE 159 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 245 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 132 | SURFACE 106 | SURFACE 110 | SURFACE 111 | SURFACE 136 | SURFACE 212 | SURFACE 185 | SURFACE 225 | SURFACE 229 | SURFACE 230 | SURFACE 261 | SURFACE 267 | SURFACE 271 | SURFACE 272 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 132 | SURFACE 106 | SURFACE 93 | SURFACE 286 | SURFACE 136 | SURFACE 212 | SURFACE 185 | SURFACE 199 | SURFACE 225 | SURFACE 261 | SURFACE 267 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 132 | SURFACE 106 | SURFACE 113 | SURFACE 93 | SURFACE 286 | SURFACE 212 | SURFACE 199 | SURFACE 225 | SURFACE 232 | SURFACE 261 | SURFACE 267 | SURFACE 274 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 129 | SURFACE 106 | SURFACE 113 | SURFACE 93 | SURFACE 286 | SURFACE 138 | SURFACE 212 | SURFACE 187 | SURFACE 199 | SURFACE 222 | SURFACE 232 | SURFACE 258 | SURFACE 267 | SURFACE 274 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 129 | SURFACE 130 | SURFACE 113 | SURFACE 93 | SURFACE 286 | SURFACE 138 | SURFACE 187 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 274 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 254 | SURFACE 100 | SURFACE 83 | SURFACE 84 | SURFACE 116 | SURFACE 203 | SURFACE 204 | SURFACE 156 | SURFACE 157 | SURFACE 177 | SURFACE 178 | SURFACE 247 | SURFACE 190 | SURFACE 289 | SURFACE 302 | SURFACE 303 | SURFACE 310 | SURFACE 311 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 254 | SURFACE 100 | SURFACE 83 | SURFACE 84 | SURFACE 116 | SURFACE 125 | SURFACE 177 | SURFACE 178 | SURFACE 247 | SURFACE 190 | SURFACE 289 | SURFACE 298 | SURFACE 302 | SURFACE 303 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 254 | SURFACE 100 | SURFACE 116 | SURFACE 206 | SURFACE 125 | SURFACE 159 | SURFACE 247 | SURFACE 190 | SURFACE 289 | SURFACE 298 | SURFACE 313 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 131 | SURFACE 132 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 135 | SURFACE 138 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 187 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 232 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 131 | SURFACE 325 | SURFACE 105 | SURFACE 106 | SURFACE 150 | SURFACE 171 | SURFACE 211 | SURFACE 212 | SURFACE 224 | SURFACE 260 | SURFACE 266 | SURFACE 267 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 131 | SURFACE 325 | SURFACE 105 | SURFACE 106 | SURFACE 124 | SURFACE 150 | SURFACE 171 | SURFACE 211 | SURFACE 212 | SURFACE 224 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 297 | SURFACE 217 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 250 | SURFACE 96 | SURFACE 84 | SURFACE 178 | SURFACE 243 | SURFACE 303 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">SURFACE 250 | SURFACE 254 | SURFACE 100 | SURFACE 96 | SURFACE 316 | SURFACE 317 | SURFACE 327 | SURFACE 109 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 135 | SURFACE 141 | SURFACE 142 | SURFACE 152 | SURFACE 162 | SURFACE 163 | SURFACE 173 | SURFACE 184 | SURFACE 243 | SURFACE 247 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 232 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 289 | SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 206 | SURFACE 180 | SURFACE 181 | SURFACE 190 | SURFACE 289 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 206 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 245 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 212 | SURFACE 185 | SURFACE 225 | SURFACE 229 | SURFACE 230 | SURFACE 261 | SURFACE 267 | SURFACE 271 | SURFACE 272 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 286 | SURFACE 212 | SURFACE 185 | SURFACE 199 | SURFACE 225 | SURFACE 261 | SURFACE 267 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 286 | SURFACE 212 | SURFACE 199 | SURFACE 225 | SURFACE 232 | SURFACE 261 | SURFACE 267 | SURFACE 274 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 286 | SURFACE 212 | SURFACE 187 | SURFACE 199 | SURFACE 222 | SURFACE 232 | SURFACE 258 | SURFACE 267 | SURFACE 274 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 286 | SURFACE 187 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 274 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 170</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 254 | SURFACE 203 | SURFACE 204 | SURFACE 177 | SURFACE 178 | SURFACE 247 | SURFACE 190 | SURFACE 289 | SURFACE 302 | SURFACE 303 | SURFACE 310 | SURFACE 311 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 254 | SURFACE 177 | SURFACE 178 | SURFACE 247 | SURFACE 190 | SURFACE 289 | SURFACE 298 | SURFACE 302 | SURFACE 303 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 254 | SURFACE 206 | SURFACE 247 | SURFACE 190 | SURFACE 289 | SURFACE 298 | SURFACE 313 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 283 | SURFACE 286 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 232 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 277 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 325 | SURFACE 326 | SURFACE 171 | SURFACE 172 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 187 | SURFACE 224 | SURFACE 225 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 277 | SURFACE 280 | SURFACE 297 | SURFACE 298 | SURFACE 217 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | SURFACE 325 | SURFACE 326 | SURFACE 205 | SURFACE 171 | SURFACE 172 | SURFACE 211 | SURFACE 212 | SURFACE 224 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 297 | SURFACE 298 | SURFACE 312 | SURFACE 217 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 179</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">SURFACE 250 | SURFACE 316 | SURFACE 317 | SURFACE 283 | SURFACE 286 | SURFACE 162 | SURFACE 163 | SURFACE 243 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 270 | SURFACE 289 | SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">SURFACE 316 | SURFACE 317 | SURFACE 283 | SURFACE 286 | SURFACE 162 | SURFACE 163 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 270 | SURFACE 289 | SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 76 | SURFACE 130 | SURFACE 70 | SURFACE 322 | SURFACE 323 | SURFACE 103 | SURFACE 122 | SURFACE 147 | SURFACE 148 | SURFACE 168 | SURFACE 169 | SURFACE 65 | SURFACE 209 | SURFACE 223 | SURFACE 259 | SURFACE 264 | SURFACE 295 | SURFACE 14 | SURFACE 15 | SURFACE 335 | SURFACE 342 | SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 129 | SURFACE 70 | SURFACE 323 | SURFACE 122 | SURFACE 148 | SURFACE 169 | SURFACE 64 | SURFACE 222 | SURFACE 258 | SURFACE 295 | SURFACE 15 | SURFACE 335 | SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 5 | SURFACE 253 | SURFACE 254 | SURFACE 35 | SURFACE 36 | SURFACE 37 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 70 | SURFACE 73 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 122 | SURFACE 125 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 215 | SURFACE 218 | SURFACE 25 | SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SURFACE 2 | SURFACE 5 | SURFACE 253 | SURFACE 254 | SURFACE 35 | SURFACE 36 | SURFACE 56 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 113 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 155 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 176 | SURFACE 177 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 232 | SURFACE 274 | SURFACE 47 | SURFACE 289 | SURFACE 292 | SURFACE 301 | SURFACE 302 | SURFACE 309 | SURFACE 11 | SURFACE 12 | SURFACE 13 | SURFACE 332 | SURFACE 336 | SURFACE 338 | SURFACE 25 | SURFACE 26 | SURFACE 31 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 253 | SURFACE 254 | SURFACE 129 | SURFACE 130 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 103 | SURFACE 106 | SURFACE 113 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 122 | SURFACE 125 | SURFACE 138 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 209 | SURFACE 212 | SURFACE 187 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 264 | SURFACE 267 | SURFACE 274 | SURFACE 280 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 285 | SURFACE 286 | SURFACE 187 | SURFACE 198 | SURFACE 199 | SURFACE 222 | SURFACE 232 | SURFACE 258 | SURFACE 274 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 210</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 211</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 253 | SURFACE 254 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212</td>
    <td align="right">SURFACE 253 | SURFACE 254 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 285 | SURFACE 286 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 187 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 232 | SURFACE 274 | SURFACE 280 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 253 | SURFACE 254 | SURFACE 202 | SURFACE 206 | SURFACE 176 | SURFACE 177 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 302 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">SURFACE 253 | SURFACE 319 | SURFACE 320 | SURFACE 285 | SURFACE 286 | SURFACE 165 | SURFACE 166 | SURFACE 246 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 289 | SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 322 | SURFACE 323 | SURFACE 202 | SURFACE 168 | SURFACE 169 | SURFACE 177 | SURFACE 209 | SURFACE 212 | SURFACE 264 | SURFACE 267 | SURFACE 295 | SURFACE 298 | SURFACE 302 | SURFACE 309 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 243</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | SURFACE 205 | SURFACE 206 | SURFACE 180 | SURFACE 305 | SURFACE 312 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 244</td>
    <td align="right">SURFACE 317 | SURFACE 283 | SURFACE 286 | SURFACE 163 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 270 | SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 245</td>
    <td align="right">SURFACE 317 | SURFACE 283 | SURFACE 286 | SURFACE 163 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 270 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 246</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 283 | SURFACE 286 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 277 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 247</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 206 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 224 | SURFACE 225 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 277 | SURFACE 297 | SURFACE 298 | SURFACE 313 | SURFACE 217 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 316 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 206 | SURFACE 162 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 180 | SURFACE 181 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 277 | SURFACE 278 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 206 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 305 | SURFACE 306 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 283 | SURFACE 286 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 229 | SURFACE 230 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 277 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 202 | SURFACE 206 | SURFACE 176 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 193 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 209 | SURFACE 212 | SURFACE 185 | SURFACE 225 | SURFACE 230 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 272 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 202 | SURFACE 206 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 176 | SURFACE 180 | SURFACE 181 | SURFACE 209 | SURFACE 212 | SURFACE 185 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 193 | SURFACE 225 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 278 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 222</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 322 | SURFACE 323 | SURFACE 168 | SURFACE 169 | SURFACE 209 | SURFACE 223 | SURFACE 259 | SURFACE 264 | SURFACE 295 | SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 223</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 323 | SURFACE 169 | SURFACE 222 | SURFACE 258 | SURFACE 295 | SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 224</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 253 | SURFACE 254 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 225</td>
    <td align="right">SURFACE 253 | SURFACE 254 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 285 | SURFACE 286 | SURFACE 202 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 176 | SURFACE 177 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 232 | SURFACE 274 | SURFACE 289 | SURFACE 292 | SURFACE 301 | SURFACE 302 | SURFACE 309 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 202 | SURFACE 206 | SURFACE 176 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 190 | SURFACE 193 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 229</td>
    <td align="right">SURFACE 319 | SURFACE 165 | SURFACE 193 | SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 230</td>
    <td align="right">SURFACE 319 | SURFACE 285 | SURFACE 165 | SURFACE 193 | SURFACE 198 | SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 232</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 202 | SURFACE 206 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 176 | SURFACE 209 | SURFACE 212 | SURFACE 225 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 258</td>
    <td align="right">SURFACE 322 | SURFACE 323 | SURFACE 259 | SURFACE 264 | SURFACE 295 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 259</td>
    <td align="right">SURFACE 323 | SURFACE 258 | SURFACE 295 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 260</td>
    <td align="right">SURFACE 253 | SURFACE 254 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">SURFACE 253 | SURFACE 254 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 285 | SURFACE 286 | SURFACE 274 | SURFACE 289 | SURFACE 292 | SURFACE 301 | SURFACE 302 | SURFACE 309 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 264</td>
    <td align="right">SURFACE 285 | SURFACE 286 | SURFACE 258 | SURFACE 274 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 266</td>
    <td align="right">SURFACE 253 | SURFACE 254 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 267</td>
    <td align="right">SURFACE 253 | SURFACE 254 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 285 | SURFACE 286 | SURFACE 274 | SURFACE 280 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 309 | SURFACE 310 | SURFACE 311 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 270</td>
    <td align="right">SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 271</td>
    <td align="right">SURFACE 319 | SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 272</td>
    <td align="right">SURFACE 319 | SURFACE 285 | SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 274</td>
    <td align="right">SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 309 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 5 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 35 | SURFACE 39 | SURFACE 40 | SURFACE 56 | SURFACE 60 | SURFACE 70 | SURFACE 73 | SURFACE 97 | SURFACE 98 | SURFACE 99 | SURFACE 82 | SURFACE 86 | SURFACE 87 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 155 | SURFACE 159 | SURFACE 176 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 190 | SURFACE 193 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 | SURFACE 23 | SURFACE 24 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SURFACE 5 | SURFACE 319 | SURFACE 119 | SURFACE 144 | SURFACE 165 | SURFACE 193 | SURFACE 292 | SURFACE 11 | SURFACE 332 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SURFACE 5 | SURFACE 319 | SURFACE 92 | SURFACE 285 | SURFACE 119 | SURFACE 144 | SURFACE 165 | SURFACE 193 | SURFACE 198 | SURFACE 292 | SURFACE 11 | SURFACE 332 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 76 | SURFACE 79 | SURFACE 35 | SURFACE 132 | SURFACE 56 | SURFACE 60 | SURFACE 70 | SURFACE 73 | SURFACE 82 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 103 | SURFACE 106 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 155 | SURFACE 159 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 176 | SURFACE 67 | SURFACE 209 | SURFACE 212 | SURFACE 225 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 309 | SURFACE 313 | SURFACE 13 | SURFACE 14 | SURFACE 15 | SURFACE 335 | SURFACE 338 | SURFACE 342 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 132 | SURFACE 97 | SURFACE 98 | SURFACE 99 | SURFACE 82 | SURFACE 86 | SURFACE 87 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 103 | SURFACE 106 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 136 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 155 | SURFACE 159 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 176 | SURFACE 180 | SURFACE 181 | SURFACE 209 | SURFACE 212 | SURFACE 185 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 225 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 278 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 277</td>
    <td align="right">SURFACE 253 | SURFACE 254 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 302 | SURFACE 309 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 278</td>
    <td align="right">SURFACE 253 | SURFACE 319 | SURFACE 320 | SURFACE 285 | SURFACE 286 | SURFACE 289 | SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 280</td>
    <td align="right">SURFACE 322 | SURFACE 323 | SURFACE 264 | SURFACE 267 | SURFACE 295 | SURFACE 298 | SURFACE 302 | SURFACE 309 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 289</td>
    <td align="right">SURFACE 316 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 277 | SURFACE 278 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 290</td>
    <td align="right">SURFACE 251 | SURFACE 305 | SURFACE 306 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">SURFACE 283 | SURFACE 286 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 277 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 295</td>
    <td align="right">SURFACE 283 | SURFACE 286 | SURFACE 258 | SURFACE 259 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 297</td>
    <td align="right">SURFACE 254 | SURFACE 302 | SURFACE 303 | SURFACE 311 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 298</td>
    <td align="right">SURFACE 254 | SURFACE 316 | SURFACE 317 | SURFACE 326 | SURFACE 327 | SURFACE 283 | SURFACE 286 | SURFACE 260 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 | SURFACE 289 | SURFACE 302 | SURFACE 303 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 301</td>
    <td align="right">SURFACE 283 | SURFACE 286 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 277 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 302</td>
    <td align="right">SURFACE 325 | SURFACE 326 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 277 | SURFACE 280 | SURFACE 297 | SURFACE 298 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 303</td>
    <td align="right">SURFACE 325 | SURFACE 326 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 297 | SURFACE 298 | SURFACE 312 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 305</td>
    <td align="right">SURFACE 250 | SURFACE 316 | SURFACE 317 | SURFACE 283 | SURFACE 286 | SURFACE 270 | SURFACE 289 | SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 306</td>
    <td align="right">SURFACE 316 | SURFACE 317 | SURFACE 283 | SURFACE 286 | SURFACE 270 | SURFACE 289 | SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 309</td>
    <td align="right">SURFACE 283 | SURFACE 286 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 310</td>
    <td align="right">SURFACE 325 | SURFACE 260 | SURFACE 266 | SURFACE 267 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 311</td>
    <td align="right">SURFACE 325 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 297 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 312</td>
    <td align="right">SURFACE 250 | SURFACE 303 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 313</td>
    <td align="right">SURFACE 250 | SURFACE 254 | SURFACE 316 | SURFACE 317 | SURFACE 327 | SURFACE 283 | SURFACE 286 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 289 | SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 79 | SURFACE 132 | SURFACE 106 | SURFACE 110 | SURFACE 111 | SURFACE 136 | SURFACE 67 | SURFACE 212 | SURFACE 185 | SURFACE 225 | SURFACE 229 | SURFACE 230 | SURFACE 261 | SURFACE 267 | SURFACE 271 | SURFACE 272 | SURFACE 44 | SURFACE 45 | SURFACE 278 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 79 | SURFACE 132 | SURFACE 106 | SURFACE 93 | SURFACE 286 | SURFACE 136 | SURFACE 67 | SURFACE 212 | SURFACE 185 | SURFACE 199 | SURFACE 225 | SURFACE 261 | SURFACE 267 | SURFACE 278 | SURFACE 51 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 79 | SURFACE 132 | SURFACE 106 | SURFACE 113 | SURFACE 93 | SURFACE 286 | SURFACE 67 | SURFACE 212 | SURFACE 199 | SURFACE 225 | SURFACE 232 | SURFACE 261 | SURFACE 267 | SURFACE 274 | SURFACE 47 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 79 | SURFACE 129 | SURFACE 106 | SURFACE 113 | SURFACE 93 | SURFACE 286 | SURFACE 138 | SURFACE 64 | SURFACE 212 | SURFACE 187 | SURFACE 199 | SURFACE 222 | SURFACE 232 | SURFACE 258 | SURFACE 267 | SURFACE 274 | SURFACE 47 | SURFACE 280 | SURFACE 53 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 129 | SURFACE 130 | SURFACE 113 | SURFACE 93 | SURFACE 286 | SURFACE 138 | SURFACE 64 | SURFACE 65 | SURFACE 187 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 274 | SURFACE 47 | SURFACE 280 | SURFACE 53 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 254 | SURFACE 36 | SURFACE 37 | SURFACE 57 | SURFACE 58 | SURFACE 100 | SURFACE 83 | SURFACE 84 | SURFACE 116 | SURFACE 203 | SURFACE 204 | SURFACE 156 | SURFACE 157 | SURFACE 177 | SURFACE 178 | SURFACE 247 | SURFACE 190 | SURFACE 289 | SURFACE 302 | SURFACE 303 | SURFACE 310 | SURFACE 311 | SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 254 | SURFACE 36 | SURFACE 37 | SURFACE 73 | SURFACE 100 | SURFACE 83 | SURFACE 84 | SURFACE 116 | SURFACE 125 | SURFACE 177 | SURFACE 178 | SURFACE 247 | SURFACE 190 | SURFACE 289 | SURFACE 298 | SURFACE 302 | SURFACE 303 | SURFACE 218 | SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 254 | SURFACE 60 | SURFACE 73 | SURFACE 100 | SURFACE 116 | SURFACE 206 | SURFACE 125 | SURFACE 159 | SURFACE 247 | SURFACE 190 | SURFACE 289 | SURFACE 298 | SURFACE 313 | SURFACE 218 | SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 329</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 254 | SURFACE 36 | SURFACE 37 | SURFACE 73 | SURFACE 100 | SURFACE 83 | SURFACE 84 | SURFACE 116 | SURFACE 125 | SURFACE 177 | SURFACE 178 | SURFACE 247 | SURFACE 190 | SURFACE 289 | SURFACE 298 | SURFACE 302 | SURFACE 303 | SURFACE 218 | SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 332</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 79 | SURFACE 132 | SURFACE 106 | SURFACE 110 | SURFACE 111 | SURFACE 136 | SURFACE 67 | SURFACE 212 | SURFACE 185 | SURFACE 225 | SURFACE 229 | SURFACE 230 | SURFACE 261 | SURFACE 267 | SURFACE 271 | SURFACE 272 | SURFACE 44 | SURFACE 45 | SURFACE 278 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 333</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 39 | SURFACE 40 | SURFACE 60 | SURFACE 73 | SURFACE 97 | SURFACE 98 | SURFACE 86 | SURFACE 87 | SURFACE 206 | SURFACE 125 | SURFACE 159 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 245 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 218 | SURFACE 23 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 334</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 254 | SURFACE 36 | SURFACE 37 | SURFACE 57 | SURFACE 58 | SURFACE 100 | SURFACE 83 | SURFACE 84 | SURFACE 116 | SURFACE 203 | SURFACE 204 | SURFACE 156 | SURFACE 157 | SURFACE 177 | SURFACE 178 | SURFACE 247 | SURFACE 190 | SURFACE 289 | SURFACE 302 | SURFACE 303 | SURFACE 310 | SURFACE 311 | SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 335</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 129 | SURFACE 130 | SURFACE 113 | SURFACE 93 | SURFACE 286 | SURFACE 138 | SURFACE 64 | SURFACE 65 | SURFACE 187 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 274 | SURFACE 47 | SURFACE 280 | SURFACE 53 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 336</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 79 | SURFACE 132 | SURFACE 106 | SURFACE 93 | SURFACE 286 | SURFACE 136 | SURFACE 67 | SURFACE 212 | SURFACE 185 | SURFACE 199 | SURFACE 225 | SURFACE 261 | SURFACE 267 | SURFACE 278 | SURFACE 51 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 337</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 254 | SURFACE 60 | SURFACE 73 | SURFACE 100 | SURFACE 116 | SURFACE 206 | SURFACE 125 | SURFACE 159 | SURFACE 247 | SURFACE 190 | SURFACE 289 | SURFACE 298 | SURFACE 313 | SURFACE 218 | SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 338</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 79 | SURFACE 132 | SURFACE 106 | SURFACE 113 | SURFACE 93 | SURFACE 286 | SURFACE 67 | SURFACE 212 | SURFACE 199 | SURFACE 225 | SURFACE 232 | SURFACE 261 | SURFACE 267 | SURFACE 274 | SURFACE 47 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 339</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 341</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 39 | SURFACE 40 | SURFACE 60 | SURFACE 73 | SURFACE 86 | SURFACE 87 | SURFACE 116 | SURFACE 206 | SURFACE 125 | SURFACE 159 | SURFACE 180 | SURFACE 181 | SURFACE 190 | SURFACE 289 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 342</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 79 | SURFACE 129 | SURFACE 106 | SURFACE 113 | SURFACE 93 | SURFACE 286 | SURFACE 138 | SURFACE 64 | SURFACE 212 | SURFACE 187 | SURFACE 199 | SURFACE 222 | SURFACE 232 | SURFACE 258 | SURFACE 267 | SURFACE 274 | SURFACE 47 | SURFACE 280 | SURFACE 53 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 39 | SURFACE 40 | SURFACE 60 | SURFACE 73 | SURFACE 86 | SURFACE 87 | SURFACE 116 | SURFACE 206 | SURFACE 125 | SURFACE 159 | SURFACE 180 | SURFACE 181 | SURFACE 190 | SURFACE 289 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 39 | SURFACE 40 | SURFACE 60 | SURFACE 73 | SURFACE 97 | SURFACE 98 | SURFACE 86 | SURFACE 87 | SURFACE 206 | SURFACE 125 | SURFACE 159 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 245 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 313 | SURFACE 218 | SURFACE 23 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 254 | SURFACE 129 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 100 | SURFACE 97 | SURFACE 98 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 86 | SURFACE 87 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 110 | SURFACE 111 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 135 | SURFACE 136 | SURFACE 138 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 159 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 180 | SURFACE 181 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 187 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 196 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 229 | SURFACE 230 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 277 | SURFACE 278 | SURFACE 280 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 330</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 254 | SURFACE 129 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 100 | SURFACE 97 | SURFACE 98 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 86 | SURFACE 87 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 110 | SURFACE 111 | SURFACE 113 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 135 | SURFACE 136 | SURFACE 138 | SURFACE 155 | SURFACE 156 | SURFACE 157 | SURFACE 159 | SURFACE 176 | SURFACE 177 | SURFACE 178 | SURFACE 180 | SURFACE 181 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 187 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 196 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 229 | SURFACE 230 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 277 | SURFACE 278 | SURFACE 280 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 302 | SURFACE 303 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 310 | SURFACE 311 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 283 | SURFACE 286 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 187 | SURFACE 196 | SURFACE 199 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 258 | SURFACE 259 | SURFACE 260 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 216</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 254 | SURFACE 204 | SURFACE 177 | SURFACE 178 | SURFACE 247 | SURFACE 302 | SURFACE 303 | SURFACE 311 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">SURFACE 254 | SURFACE 316 | SURFACE 317 | SURFACE 326 | SURFACE 327 | SURFACE 283 | SURFACE 286 | SURFACE 162 | SURFACE 163 | SURFACE 172 | SURFACE 173 | SURFACE 177 | SURFACE 178 | SURFACE 184 | SURFACE 187 | SURFACE 247 | SURFACE 190 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 228 | SURFACE 232 | SURFACE 260 | SURFACE 270 | SURFACE 274 | SURFACE 277 | SURFACE 280 | SURFACE 289 | SURFACE 302 | SURFACE 303 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | SURFACE 39 | SURFACE 59 | SURFACE 60 | SURFACE 86 | SURFACE 205 | SURFACE 206 | SURFACE 158 | SURFACE 159 | SURFACE 180 | SURFACE 305 | SURFACE 312 | SURFACE 313 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SURFACE 3 | SURFACE 317 | SURFACE 109 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 117 | SURFACE 142 | SURFACE 163 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 270 | SURFACE 43 | SURFACE 290 | SURFACE 333 | SURFACE 9 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SURFACE 317 | SURFACE 109 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 142 | SURFACE 163 | SURFACE 196 | SURFACE 199 | SURFACE 228 | SURFACE 270 | SURFACE 43 | SURFACE 333 | SURFACE 9 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 78 | SURFACE 79 | SURFACE 131 | SURFACE 132 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 135 | SURFACE 136 | SURFACE 66 | SURFACE 67 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 43 | SURFACE 277 | SURFACE 278 | SURFACE 50 | SURFACE 51 | SURFACE 29 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | SURFACE 78 | SURFACE 79 | SURFACE 131 | SURFACE 132 | SURFACE 60 | SURFACE 72 | SURFACE 73 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 105 | SURFACE 106 | SURFACE 206 | SURFACE 124 | SURFACE 125 | SURFACE 135 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 159 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 66 | SURFACE 67 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 224 | SURFACE 225 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 277 | SURFACE 297 | SURFACE 298 | SURFACE 313 | SURFACE 17 | SURFACE 18 | SURFACE 19 | SURFACE 329 | SURFACE 334 | SURFACE 337 | SURFACE 217 | SURFACE 218 | SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | SURFACE 131 | SURFACE 132 | SURFACE 86 | SURFACE 87 | SURFACE 316 | SURFACE 317 | SURFACE 325 | SURFACE 326 | SURFACE 327 | SURFACE 105 | SURFACE 106 | SURFACE 109 | SURFACE 90 | SURFACE 93 | SURFACE 283 | SURFACE 286 | SURFACE 116 | SURFACE 117 | SURFACE 205 | SURFACE 206 | SURFACE 124 | SURFACE 125 | SURFACE 135 | SURFACE 136 | SURFACE 141 | SURFACE 142 | SURFACE 150 | SURFACE 151 | SURFACE 152 | SURFACE 158 | SURFACE 159 | SURFACE 162 | SURFACE 163 | SURFACE 171 | SURFACE 172 | SURFACE 173 | SURFACE 180 | SURFACE 181 | SURFACE 211 | SURFACE 212 | SURFACE 184 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 196 | SURFACE 199 | SURFACE 224 | SURFACE 225 | SURFACE 228 | SURFACE 260 | SURFACE 261 | SURFACE 266 | SURFACE 267 | SURFACE 270 | SURFACE 277 | SURFACE 278 | SURFACE 289 | SURFACE 290 | SURFACE 297 | SURFACE 298 | SURFACE 305 | SURFACE 306 | SURFACE 312 | SURFACE 313 | SURFACE 217 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 2 | SURFACE 5 | SURFACE 253 | SURFACE 254 | SURFACE 35 | SURFACE 36 | SURFACE 56 | SURFACE 60 | SURFACE 70 | SURFACE 73 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 155 | SURFACE 159 | SURFACE 176 | SURFACE 177 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 302 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 | SURFACE 25 | SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SURFACE 2 | SURFACE 5 | SURFACE 253 | SURFACE 99 | SURFACE 319 | SURFACE 320 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 144 | SURFACE 145 | SURFACE 165 | SURFACE 166 | SURFACE 246 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 289 | SURFACE 292 | SURFACE 11 | SURFACE 12 | SURFACE 332 | SURFACE 336 | SURFACE 25 | SURFACE 31 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 76 | SURFACE 79 | SURFACE 36 | SURFACE 56 | SURFACE 70 | SURFACE 73 | SURFACE 83 | SURFACE 322 | SURFACE 323 | SURFACE 103 | SURFACE 106 | SURFACE 202 | SURFACE 122 | SURFACE 125 | SURFACE 147 | SURFACE 148 | SURFACE 155 | SURFACE 168 | SURFACE 169 | SURFACE 177 | SURFACE 209 | SURFACE 212 | SURFACE 264 | SURFACE 267 | SURFACE 295 | SURFACE 298 | SURFACE 302 | SURFACE 309 | SURFACE 14 | SURFACE 15 | SURFACE 335 | SURFACE 342 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 253 | SURFACE 254 | SURFACE 132 | SURFACE 100 | SURFACE 99 | SURFACE 82 | SURFACE 83 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 103 | SURFACE 106 | SURFACE 113 | SURFACE 92 | SURFACE 93 | SURFACE 285 | SURFACE 286 | SURFACE 116 | SURFACE 119 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 155 | SURFACE 159 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 176 | SURFACE 177 | SURFACE 209 | SURFACE 212 | SURFACE 246 | SURFACE 247 | SURFACE 190 | SURFACE 193 | SURFACE 198 | SURFACE 199 | SURFACE 225 | SURFACE 232 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 274 | SURFACE 289 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 302 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 5 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 35 | SURFACE 39 | SURFACE 40 | SURFACE 56 | SURFACE 60 | SURFACE 70 | SURFACE 73 | SURFACE 97 | SURFACE 98 | SURFACE 99 | SURFACE 82 | SURFACE 86 | SURFACE 87 | SURFACE 119 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 155 | SURFACE 159 | SURFACE 176 | SURFACE 180 | SURFACE 181 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 193 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 | SURFACE 23 | SURFACE 24 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SURFACE 76 | SURFACE 79 | SURFACE 132 | SURFACE 103 | SURFACE 106 | SURFACE 111 | SURFACE 136 | SURFACE 67 | SURFACE 209 | SURFACE 212 | SURFACE 185 | SURFACE 225 | SURFACE 230 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 272 | SURFACE 45 | SURFACE 278 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 5 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 76 | SURFACE 79 | SURFACE 35 | SURFACE 39 | SURFACE 40 | SURFACE 132 | SURFACE 56 | SURFACE 60 | SURFACE 70 | SURFACE 73 | SURFACE 97 | SURFACE 98 | SURFACE 99 | SURFACE 82 | SURFACE 86 | SURFACE 87 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 103 | SURFACE 106 | SURFACE 119 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 136 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 155 | SURFACE 159 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 176 | SURFACE 180 | SURFACE 181 | SURFACE 67 | SURFACE 209 | SURFACE 212 | SURFACE 185 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 193 | SURFACE 225 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 278 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 15 | SURFACE 335 | SURFACE 336 | SURFACE 338 | SURFACE 342 | SURFACE 215 | SURFACE 218 | SURFACE 23 | SURFACE 24 | SURFACE 25 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 251 | SURFACE 252 | SURFACE 253 | SURFACE 132 | SURFACE 97 | SURFACE 98 | SURFACE 99 | SURFACE 82 | SURFACE 86 | SURFACE 87 | SURFACE 319 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 323 | SURFACE 103 | SURFACE 106 | SURFACE 110 | SURFACE 111 | SURFACE 119 | SURFACE 202 | SURFACE 206 | SURFACE 122 | SURFACE 125 | SURFACE 136 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 148 | SURFACE 155 | SURFACE 159 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 168 | SURFACE 169 | SURFACE 176 | SURFACE 180 | SURFACE 181 | SURFACE 209 | SURFACE 212 | SURFACE 185 | SURFACE 244 | SURFACE 245 | SURFACE 246 | SURFACE 193 | SURFACE 225 | SURFACE 229 | SURFACE 230 | SURFACE 261 | SURFACE 264 | SURFACE 267 | SURFACE 271 | SURFACE 272 | SURFACE 278 | SURFACE 292 | SURFACE 295 | SURFACE 298 | SURFACE 301 | SURFACE 305 | SURFACE 306 | SURFACE 309 | SURFACE 313 | SURFACE 215 | SURFACE 218 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 250</td>
    <td align="right">SUB SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 251</td>
    <td align="right">SUB SURFACE 183 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 252</td>
    <td align="right">SUB SURFACE 181 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 253</td>
    <td align="right">SUB SURFACE 184 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">SUB SURFACE 185 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SUB SURFACE 55 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">SUB SURFACE 57 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">SUB SURFACE 58 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SUB SURFACE 91 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SUB SURFACE 92 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SUB SURFACE 93 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SUB SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">SUB SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SUB SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SUB SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SUB SURFACE 73 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SUB SURFACE 70 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SUB SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SUB SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">SUB SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SUB SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">SUB SURFACE 61 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SUB SURFACE 59 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">SUB SURFACE 62 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SUB SURFACE 63 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">SUB SURFACE 64 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 316</td>
    <td align="right">SUB SURFACE 227 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 317</td>
    <td align="right">SUB SURFACE 228 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 319</td>
    <td align="right">SUB SURFACE 230 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 320</td>
    <td align="right">SUB SURFACE 231 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 321</td>
    <td align="right">SUB SURFACE 232 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 322</td>
    <td align="right">SUB SURFACE 233 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 323</td>
    <td align="right">SUB SURFACE 234 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 325</td>
    <td align="right">SUB SURFACE 236 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 326</td>
    <td align="right">SUB SURFACE 237 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 327</td>
    <td align="right">SUB SURFACE 238 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SUB SURFACE 74 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SUB SURFACE 76 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SUB SURFACE 77 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">SUB SURFACE 79 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SUB SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SUB SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">SUB SURFACE 81 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">SUB SURFACE 82 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SUB SURFACE 65 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SUB SURFACE 67 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">SUB SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 283</td>
    <td align="right">SUB SURFACE 204 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 285</td>
    <td align="right">SUB SURFACE 206 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 286</td>
    <td align="right">SUB SURFACE 207 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SUB SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SUB SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SUB SURFACE 86 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">SUB SURFACE 150 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">SUB SURFACE 147 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">SUB SURFACE 149 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 205</td>
    <td align="right">SUB SURFACE 151 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">SUB SURFACE 148 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SUB SURFACE 87 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SUB SURFACE 89 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SUB SURFACE 90 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SUB SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">SUB SURFACE 98 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">SUB SURFACE 99 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">SUB SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">SUB SURFACE 100 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SUB SURFACE 101 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">SUB SURFACE 103 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SUB SURFACE 104 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">SUB SURFACE 105 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">SUB SURFACE 106 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">SUB SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SUB SURFACE 109 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">SUB SURFACE 110 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SUB SURFACE 111 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">SUB SURFACE 115 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">SUB SURFACE 112 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SUB SURFACE 114 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SUB SURFACE 116 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">SUB SURFACE 113 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SUB SURFACE 117 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SUB SURFACE 118 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">SUB SURFACE 120 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SUB SURFACE 121 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SUB SURFACE 122 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">SUB SURFACE 123 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">SUB SURFACE 124 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SUB SURFACE 126 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">SUB SURFACE 127 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">SUB SURFACE 128 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">SUB SURFACE 130 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">SUB SURFACE 131 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">SUB SURFACE 129 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 179</td>
    <td align="right">SUB SURFACE 132 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">SUB SURFACE 133 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">SUB SURFACE 134 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">SUB SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SUB SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">SUB SURFACE 152 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 211</td>
    <td align="right">SUB SURFACE 154 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212</td>
    <td align="right">SUB SURFACE 155 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">SUB SURFACE 135 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">SUB SURFACE 137 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">SUB SURFACE 138 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">SUB SURFACE 136 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 243</td>
    <td align="right">SUB SURFACE 177 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 244</td>
    <td align="right">SUB SURFACE 178 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 245</td>
    <td align="right">SUB SURFACE 176 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 246</td>
    <td align="right">SUB SURFACE 179 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 247</td>
    <td align="right">SUB SURFACE 180 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">SUB SURFACE 141 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">SUB SURFACE 139 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">SUB SURFACE 142 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">SUB SURFACE 143 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">SUB SURFACE 145 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">SUB SURFACE 146 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221</td>
    <td align="right">SUB SURFACE 160 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 222</td>
    <td align="right">SUB SURFACE 161 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 223</td>
    <td align="right">SUB SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 224</td>
    <td align="right">SUB SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 225</td>
    <td align="right">SUB SURFACE 164 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">SUB SURFACE 166 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 229</td>
    <td align="right">SUB SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 230</td>
    <td align="right">SUB SURFACE 165 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 231</td>
    <td align="right">SUB SURFACE 168 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 232</td>
    <td align="right">SUB SURFACE 169 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 257</td>
    <td align="right">SUB SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 258</td>
    <td align="right">SUB SURFACE 187 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 259</td>
    <td align="right">SUB SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 260</td>
    <td align="right">SUB SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">SUB SURFACE 190 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 264</td>
    <td align="right">SUB SURFACE 191 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 266</td>
    <td align="right">SUB SURFACE 193 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 267</td>
    <td align="right">SUB SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 270</td>
    <td align="right">SUB SURFACE 196 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 271</td>
    <td align="right">SUB SURFACE 197 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 272</td>
    <td align="right">SUB SURFACE 195 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 273</td>
    <td align="right">SUB SURFACE 198 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 274</td>
    <td align="right">SUB SURFACE 199 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 277</td>
    <td align="right">SUB SURFACE 200 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 278</td>
    <td align="right">SUB SURFACE 202 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 279</td>
    <td align="right">SUB SURFACE 203 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 280</td>
    <td align="right">SUB SURFACE 201 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 289</td>
    <td align="right">SUB SURFACE 210 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 290</td>
    <td align="right">SUB SURFACE 208 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">SUB SURFACE 211 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 295</td>
    <td align="right">SUB SURFACE 212 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 297</td>
    <td align="right">SUB SURFACE 214 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 298</td>
    <td align="right">SUB SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 301</td>
    <td align="right">SUB SURFACE 217 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 302</td>
    <td align="right">SUB SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 303</td>
    <td align="right">SUB SURFACE 216 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 304</td>
    <td align="right">SUB SURFACE 219 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 305</td>
    <td align="right">SUB SURFACE 220 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 306</td>
    <td align="right">SUB SURFACE 221 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 309</td>
    <td align="right">SUB SURFACE 225 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 310</td>
    <td align="right">SUB SURFACE 222 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 311</td>
    <td align="right">SUB SURFACE 224 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 312</td>
    <td align="right">SUB SURFACE 226 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 313</td>
    <td align="right">SUB SURFACE 223 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">SUB SURFACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">SUB SURFACE 158 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">SUB SURFACE 159 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SUB SURFACE 43 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:05:37</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:05:37</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-1.50</td>
    <td align="right">-6.19</td>
    <td align="right">-7.46</td>
    <td align="right">-6.35</td>
    <td align="right">-0.03</td>
    <td align="right">7.05</td>
    <td align="right">13.71</td>
    <td align="right">18.53</td>
    <td align="right">19.94</td>
    <td align="right">17.67</td>
    <td align="right">12.21</td>
    <td align="right">5.33</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.75</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">12</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">44</td>
    <td align="right">543</td>
    <td align="right">209</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">0.0</td>
    <td align="right">-6.86</td>
    <td align="right">57.68</td>
    <td align="right">0.00</td>
    <td align="right">-5.38</td>
    <td align="right">52.86</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-10.34</td>
    <td align="right">-0.44</td>
    <td align="right">48.03</td>
    <td align="right">57.68</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">153.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.48</td>
    <td align="right">86.77</td>
    <td align="right">67.66</td>
    <td align="right">19.12</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">0.0</td>
    <td align="right">4.89</td>
    <td align="right">59.10</td>
    <td align="right">39.14</td>
    <td align="right">-0.85</td>
    <td align="right">57.80</td>
    <td align="right">40.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-6.86</td>
    <td align="right">4.89</td>
    <td align="right">52.66</td>
    <td align="right">63.93</td>
    <td align="right">39.14</td>
    <td align="right">42.19</td>
    <td align="right">3.05</td>
    <td align="right">212.01</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">69.56</td>
    <td align="right">102.51</td>
    <td align="right">71.76</td>
    <td align="right">30.75</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">0.0</td>
    <td align="right">-2.66</td>
    <td align="right">82.39</td>
    <td align="right">0.00</td>
    <td align="right">2.13</td>
    <td align="right">83.33</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.66</td>
    <td align="right">6.92</td>
    <td align="right">78.72</td>
    <td align="right">87.99</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">143.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">47.02</td>
    <td align="right">83.74</td>
    <td align="right">65.28</td>
    <td align="right">18.46</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">0.0</td>
    <td align="right">-3.06</td>
    <td align="right">63.93</td>
    <td align="right">0.00</td>
    <td align="right">5.10</td>
    <td align="right">63.72</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-3.06</td>
    <td align="right">12.09</td>
    <td align="right">57.27</td>
    <td align="right">70.75</td>
    <td align="right">-3.50E-031</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">318.42</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">104.47</td>
    <td align="right">127.60</td>
    <td align="right">89.32</td>
    <td align="right">38.28</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">0.0</td>
    <td align="right">-8.51</td>
    <td align="right">76.67</td>
    <td align="right">3.05</td>
    <td align="right">-2.50</td>
    <td align="right">78.22</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-8.51</td>
    <td align="right">3.59</td>
    <td align="right">71.85</td>
    <td align="right">83.46</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">226.03</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">74.16</td>
    <td align="right">105.35</td>
    <td align="right">73.75</td>
    <td align="right">31.61</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">0.0</td>
    <td align="right">1.09</td>
    <td align="right">70.75</td>
    <td align="right">0.00</td>
    <td align="right">7.68</td>
    <td align="right">71.91</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.09</td>
    <td align="right">13.30</td>
    <td align="right">65.99</td>
    <td align="right">77.45</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">224.21</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">73.56</td>
    <td align="right">105.06</td>
    <td align="right">73.54</td>
    <td align="right">31.52</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
