  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 9,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 2 Zero air DSOA,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Thermal Zone 2 Zero air DSOA,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 20,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  7.25,                                   !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 119,                              !- Name
  Thermal Zone 20,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Space 119,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.25, 0,                            !- X,Y,Z Vertex 2 {m}
  -7, -7.25, 0,                           !- X,Y,Z Vertex 3 {m}
  -7, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Space 119,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.25, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -7.25, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 77,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 120,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.2246, 1.6808523169241,            !- X,Y,Z Vertex 1 {m}
  0, -7.2246, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6808523169241; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Space 119,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, -7.25, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -7, -7.25, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -7.25, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.25, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 78,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 121,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.9746, -7.25, 1.68108444137455,       !- X,Y,Z Vertex 1 {m}
  -6.9746, -7.25, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.25, 0.76,       !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.25, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Space 119,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -7, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7, -7.25, 0,                           !- X,Y,Z Vertex 3 {m}
  -7, -7.25, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 79,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 122,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7, -0.0254, 1.6808523169241,           !- X,Y,Z Vertex 1 {m}
  -7, -0.0254, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -7, -7.2246, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -7, -7.2246, 1.6808523169241;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Space 119,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -7, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 80,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 123,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68108444137455,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -6.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -6.9746, 0, 1.68108444137455;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Space 119,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.25, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -7, -7.25, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 20 Thermostat,             !- Name
  Thermal Zone 20,                        !- Zone or ZoneList Name
  Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 21,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 20 Thermostat Schedule,    !- Name
  Thermal Zone 20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 20,                        !- Zone Name
  Thermal Zone 20 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 20 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 20 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 20;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 20 Inlet Node List,        !- Name
  Node 75;                                !- Node Name 1

NodeList,
  Thermal Zone 20 Exhaust Node List,      !- Name
  Node 74;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 12,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 20,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 74,                                !- Air Inlet Node Name
  Node 75,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 20 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 20,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 20,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 20,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 20,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 20 OA Mixer,                       !- Name
  PTHP 20 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 20 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 20 Relief Air Node,                !- Relief Air Stream Node Name
  Node 74;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 20 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 20,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 20 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 20 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 20,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 20 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 20 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 20,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 20 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 20 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 20,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 20 Fan Outlet Node,                !- Air Inlet Node Name
  Node 75;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 20 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 12,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 20,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 20,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 20 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 20 DSOA Space List,        !- Name
  Space 119,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 21,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  22,                                     !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 121,                              !- Name
  Thermal Zone 21,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby 4;                           !- Space Type

SpaceList,
  MURB lobby 4,                           !- Name
  Space 121;                              !- Space Name 1

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 121,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2, -22, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -22, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 121,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 86,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 132,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.69823106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.69823106915658; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 121,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -7.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  2, -7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 87,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 133,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -7.4746, 1.68063577296891,           !- X,Y,Z Vertex 1 {m}
  2, -7.4746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  2, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  2, -0.0253999999999994, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 121,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -15, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  2, -7.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 88,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 134,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -14.9746, 1.68063577296891,          !- X,Y,Z Vertex 1 {m}
  2, -14.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -7.5254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  2, -7.5254, 1.68063577296891;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 121,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -22, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -22, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -15, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 89,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 135,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -21.9746, 1.68108444137455,          !- X,Y,Z Vertex 1 {m}
  2, -21.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -15.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  2, -15.0254, 1.68108444137455;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 121,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -22, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -22, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -22, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 136,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -22, 1.69823106915658,          !- X,Y,Z Vertex 1 {m}
  0.0254, -22, 0.76,                      !- X,Y,Z Vertex 2 {m}
  1.9746, -22, 0.76,                      !- X,Y,Z Vertex 3 {m}
  1.9746, -22, 1.69823106915658;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 121,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.75, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -14.75, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -22, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -22, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 137,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.7754, 1.6808523169241,           !- X,Y,Z Vertex 1 {m}
  0, -14.7754, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -21.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -21.9746, 1.6808523169241;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 121,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -14.75, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -14.75, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 92,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 138,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.5254, 1.6808523169241,            !- X,Y,Z Vertex 1 {m}
  0, -7.5254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -14.7246, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -14.7246, 1.6808523169241;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 121,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -7.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 85,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 139,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.68063577296891,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -7.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -7.4746, 1.68063577296891;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 121,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -22, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -22, 3.048;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 21 Thermostat,             !- Name
  Thermal Zone 21,                        !- Zone or ZoneList Name
  Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 21 Thermostat Schedule,    !- Name
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 21,                        !- Zone Name
  Thermal Zone 21 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 21 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 21 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 21;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 21 Inlet Node List,        !- Name
  Node 50;                                !- Node Name 1

NodeList,
  Thermal Zone 21 Exhaust Node List,      !- Name
  Node 49;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 16,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 8,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 49,                                !- Air Inlet Node Name
  Node 50,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 8 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 8,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 8,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 8,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 8,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 8 OA Mixer,                        !- Name
  PTHP 8 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 8 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 8 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 49;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 8 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 8,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 8 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 8 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 8,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 8 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 8 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 8,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 8 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 8 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 8,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 8 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 50;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 21 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 16,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 8,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 21,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 21 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Thermal Zone 21 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 22,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.25,                                   !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 122,                              !- Name
  Thermal Zone 22,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Space 122,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.25, 0,                             !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.25, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Space 122,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.25, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 7.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 95,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 142,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.2246, 1.6808523169241,             !- X,Y,Z Vertex 1 {m}
  0, 7.2246, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6808523169241; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Space 122,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.25, 3.048,                         !- X,Y,Z Vertex 1 {m}
  7, 7.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 7.25, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.25, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 143,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.25, 1.68108444137455,         !- X,Y,Z Vertex 1 {m}
  6.9746, 7.25, 0.76,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.25, 0.76,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.25, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Space 122,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 7.25, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 7.25, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 94,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 144,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.0254, 1.6808523169241,             !- X,Y,Z Vertex 1 {m}
  7, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  7, 7.2246, 0.76,                        !- X,Y,Z Vertex 3 {m}
  7, 7.2246, 1.6808523169241;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Space 122,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 93,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 145,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68108444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  6.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  6.9746, 0, 1.68108444137455;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Space 122,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 7.25, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 7.25, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 22 Thermostat,             !- Name
  Thermal Zone 22,                        !- Zone or ZoneList Name
  Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 18,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 22 Thermostat Schedule,    !- Name
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 22,                        !- Zone Name
  Thermal Zone 22 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 22 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 22 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 22;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 22 Inlet Node List,        !- Name
  Node 68;                                !- Node Name 1

NodeList,
  Thermal Zone 22 Exhaust Node List,      !- Name
  Node 67;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 13,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 17,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 67,                                !- Air Inlet Node Name
  Node 68,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 17 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 17,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 17,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 17,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 17,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 17 OA Mixer,                       !- Name
  PTHP 17 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 17 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 17 Relief Air Node,                !- Relief Air Stream Node Name
  Node 67;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 17 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 17,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 17 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 17 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 17,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 17 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 17 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 17,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 17 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 17 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 17,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 17 Fan Outlet Node,                !- Air Inlet Node Name
  Node 68;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 22 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 13,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 17,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 22,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 22 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 22 DSOA Space List,        !- Name
  Space 122,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 23,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 123,                              !- Name
  Thermal Zone 23,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Space 123,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.5, 0,                              !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Space 123,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 148,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.4746, 1.68063577296891,            !- X,Y,Z Vertex 1 {m}
  0, 7.4746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Space 123,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  7, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 98,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.5, 1.68108444137455,          !- X,Y,Z Vertex 1 {m}
  6.9746, 7.5, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.5, 0.76,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.5, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Space 123,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  7, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 100,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 150,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.0254, 1.68063577296891,            !- X,Y,Z Vertex 1 {m}
  7, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  7, 7.4746, 0.76,                        !- X,Y,Z Vertex 3 {m}
  7, 7.4746, 1.68063577296891;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Space 123,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 99,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 151,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68108444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  6.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  6.9746, 0, 1.68108444137455;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Space 123,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 7.5, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 23 Thermostat,             !- Name
  Thermal Zone 23,                        !- Zone or ZoneList Name
  Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 19,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 23 Thermostat Schedule,    !- Name
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 23,                        !- Zone Name
  Thermal Zone 23 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 23 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 23 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 23;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 23 Inlet Node List,        !- Name
  Node 71;                                !- Node Name 1

NodeList,
  Thermal Zone 23 Exhaust Node List,      !- Name
  Node 69;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 14,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 18,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 69,                                !- Air Inlet Node Name
  Node 71,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 18 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 18,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 18,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 18,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 18,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 18 OA Mixer,                       !- Name
  PTHP 18 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 18 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 18 Relief Air Node,                !- Relief Air Stream Node Name
  Node 69;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 18 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 18,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 18 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 18 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 18,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 18 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 18 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 18,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 18 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 18 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 18,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 18 Fan Outlet Node,                !- Air Inlet Node Name
  Node 71;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 23 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 14,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 18,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 23,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 23 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 23 DSOA Space List,        !- Name
  Space 123,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 24,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1,                                !- Name
  Thermal Zone 24,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

SpaceList,
  MURB small,                             !- Name
  Space 1;                                !- Space Name 1

People,
  People 2,                               !- Name
  MURB small,                             !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Apartment Occ 2,       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity 2;            !- Activity Level Schedule Name

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Week:Daily,
  MidriseApartment Apartment Occ 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default 1, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ 2,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Apartment Occ 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Activity Default 1,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MidriseApartment Activity 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default 1,    !- Sunday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Monday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Thursday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Friday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Saturday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default 1,    !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default 1;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity 2,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  MidriseApartment Activity 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day 2, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day 2, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  MURB small,                             !- Zone or ZoneList or Space or SpaceList Name
  MURB Appliances and lighting,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Space 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 7.5, 0,              !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 7.5, 3.048;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.991323866158961, 7.5, 2.32944425698049, !- X,Y,Z Vertex 1 {m}
  -0.991323866158961, 7.5, 1.01801652526613, !- X,Y,Z Vertex 2 {m}
  -5.91132386615896, 7.5, 1.01801652526613, !- X,Y,Z Vertex 3 {m}
  -5.91132386615896, 7.5, 2.32944425698049; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Space 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.07008449607545, 2.36801652526613,  !- X,Y,Z Vertex 1 {m}
  0, 1.07008449607545, 1.01801652526613,  !- X,Y,Z Vertex 2 {m}
  0, 6.39008449607545, 1.01801652526613,  !- X,Y,Z Vertex 3 {m}
  0, 6.39008449607545, 2.36801652526613;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof pre1980,              !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Space 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 7.5, 3.048,          !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Space 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Space 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 7.5, 3.048,          !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 7.5, 0,              !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Space 1,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 7.5, 0;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 24 Thermostat,             !- Name
  Thermal Zone 24,                        !- Zone or ZoneList Name
  Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 24 Thermostat Schedule,    !- Name
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 24,                        !- Zone Name
  Thermal Zone 24 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 24 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 24 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 70;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 24 Inlet Node List,        !- Name
  Node 38;                                !- Node Name 1

NodeList,
  Thermal Zone 24 Exhaust Node List,      !- Name
  Node 37;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 23,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 2,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 37,                                !- Air Inlet Node Name
  Node 38,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 2 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 2,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 2,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 2,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 2,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 2 OA Mixer,                        !- Name
  PTHP 2 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 2 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 2 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 37;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 2 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 2,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 2 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 2 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 2,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 2 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 2 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 2,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 2 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 2 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 2,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 2 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 38;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 24 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 23,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 2,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 24,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 24 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 24 DSOA Space List,        !- Name
  Space 1,                                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 3,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.25,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 107,                              !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 107,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.25, 0,                             !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.25, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 107,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.25, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 7.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.2246, 1.6808523169241,             !- X,Y,Z Vertex 1 {m}
  0, 7.2246, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6808523169241; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 107,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.25, 3.048,                         !- X,Y,Z Vertex 1 {m}
  7, 7.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 7.25, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.25, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 45,                             !- Building Surface Name
  Sub Surface 30,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.25, 1.68108444137455,         !- X,Y,Z Vertex 1 {m}
  6.9746, 7.25, 0.76,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.25, 0.76,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.25, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 107,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 7.25, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 7.25, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 46,                             !- Building Surface Name
  Sub Surface 23,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.0254, 1.6808523169241,             !- X,Y,Z Vertex 1 {m}
  7, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  7, 7.2246, 0.76,                        !- X,Y,Z Vertex 3 {m}
  7, 7.2246, 1.6808523169241;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 107,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 19,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 47,                             !- Building Surface Name
  Sub Surface 13,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68108444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  6.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  6.9746, 0, 1.68108444137455;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 107,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 7.25, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 7.25, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 3 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 3 Inlet Node List,         !- Name
  Node 58;                                !- Node Name 1

NodeList,
  Thermal Zone 3 Exhaust Node List,       !- Name
  Node 57;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 2,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 12,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 57,                                !- Air Inlet Node Name
  Node 58,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 12 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 12,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 12,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 12,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 12,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 12 OA Mixer,                       !- Name
  PTHP 12 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 12 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 12 Relief Air Node,                !- Relief Air Stream Node Name
  Node 57;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 12 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 12,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 12 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 12 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 12,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 12 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 12 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 12,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 12 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 12 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 12,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 12 Fan Outlet Node,                !- Air Inlet Node Name
  Node 58;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 2,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 12,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 3 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 3 DSOA Space List,         !- Name
  Space 107,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 5,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  7,                                      !- Y Origin {m}
  21.048,                                 !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 112,                              !- Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 112,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 1.44382283906452e-15, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7, 0,                               !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 112,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -7, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.9746, 1.68108444137455,           !- X,Y,Z Vertex 1 {m}
  0, -6.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 112,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, -7, 3.048,           !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -7, 0,               !- X,Y,Z Vertex 2 {m}
  0, -7, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -7, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 75,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.97459999999999, -7, 1.68108444137455, !- X,Y,Z Vertex 1 {m}
  -6.97459999999999, -7, 0.76,            !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 112,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -7, 0,               !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7, 3.048;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.99999999999999, -0.0253999999999986, 1.68108444137455, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -0.0253999999999986, 0.76, !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -6.9746, 0.76,       !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -6.9746, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 112,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15719899807206e-46, 5.61037875793184e-31, 3.048, !- X,Y,Z Vertex 1 {m}
  1.15719899807206e-46, 5.61037875793184e-31, 0, !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 1.44382283906452e-15, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68108444137455,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -6.97459999999999, 0, 0.76,             !- X,Y,Z Vertex 3 {m}
  -6.97459999999999, 0, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 112,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7, 3.048;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 24,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         !- Zone Name
  Thermal Zone 5 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 5 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 5 Inlet Node List,         !- Name
  Node 81;                                !- Node Name 1

NodeList,
  Thermal Zone 5 Exhaust Node List,       !- Name
  Node 80;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 23,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 80,                                !- Air Inlet Node Name
  Node 81,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 23 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 23,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 23,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 23,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 23,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 23 OA Mixer,                       !- Name
  PTHP 23 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 23 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 23 Relief Air Node,                !- Relief Air Stream Node Name
  Node 80;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 23 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 23,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 23 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 23 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 23,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 23 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 23 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 23,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 23 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 23 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 23,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 23 Fan Outlet Node,                !- Air Inlet Node Name
  Node 81;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 4,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 23,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 5 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 5 DSOA Space List,         !- Name
  Space 112,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 6,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  7.25,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 103,                              !- Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Space 103,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.25, 0,                            !- X,Y,Z Vertex 2 {m}
  -7, -7.25, 0,                           !- X,Y,Z Vertex 3 {m}
  -7, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Space 103,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.25, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -7.25, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 16,                             !- Building Surface Name
  Sub Surface 22,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.2246, 1.6808523169241,            !- X,Y,Z Vertex 1 {m}
  0, -7.2246, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6808523169241; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Space 103,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, -7.25, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -7, -7.25, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -7.25, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.25, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.9746, -7.25, 1.68108444137455,       !- X,Y,Z Vertex 1 {m}
  -6.9746, -7.25, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.25, 0.76,       !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.25, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Space 103,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -7, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7, -7.25, 0,                           !- X,Y,Z Vertex 3 {m}
  -7, -7.25, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7, -0.0254, 1.6808523169241,           !- X,Y,Z Vertex 1 {m}
  -7, -0.0254, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -7, -7.2246, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -7, -7.2246, 1.6808523169241;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Space 103,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -7, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 19,                             !- Building Surface Name
  Sub Surface 14,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68108444137455,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -6.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -6.9746, 0, 1.68108444137455;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Space 103,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.25, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -7, -7.25, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 6 Thermostat,              !- Name
  Thermal Zone 6,                         !- Zone or ZoneList Name
  Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 6 Thermostat Schedule,     !- Name
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 6,                         !- Zone Name
  Thermal Zone 6 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 6 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 6 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 6 Inlet Node List,         !- Name
  Node 48;                                !- Node Name 1

NodeList,
  Thermal Zone 6 Exhaust Node List,       !- Name
  Node 47;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 7,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 47,                                !- Air Inlet Node Name
  Node 48,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 7 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 7,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 7,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 7,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 7,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 7 OA Mixer,                        !- Name
  PTHP 7 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 7 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 7 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 47;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 7 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 7,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 7 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 7 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 7,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 7 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 7 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 7,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 7 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 7 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 7,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 7 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 48;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 6 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 6,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 7,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 6,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 6 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 6 DSOA Space List,         !- Name
  Space 103,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 7,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  7,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 105,                              !- Name
  Thermal Zone 7,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Space 105,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 1.44382283906452e-15, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7, 0,                               !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Space 105,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -7, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.9746, 1.68108444137455,           !- X,Y,Z Vertex 1 {m}
  0, -6.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Space 105,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, -7, 3.048,           !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -7, 0,               !- X,Y,Z Vertex 2 {m}
  0, -7, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -7, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.97459999999999, -7, 1.68108444137455, !- X,Y,Z Vertex 1 {m}
  -6.97459999999999, -7, 0.76,            !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Space 105,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 25,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -7, 0,               !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7, 3.048;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 34,                             !- Building Surface Name
  Sub Surface 20,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.99999999999999, -0.0253999999999986, 1.68108444137455, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -0.0253999999999986, 0.76, !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -6.9746, 0.76,       !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -6.9746, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Space 105,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57048435452636e-46, 7.61408545719321e-31, 3.048, !- X,Y,Z Vertex 1 {m}
  1.57048435452636e-46, 7.61408545719321e-31, 0, !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 1.44382283906452e-15, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 35,                             !- Building Surface Name
  Sub Surface 28,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68108444137455,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -6.97459999999999, 0, 0.76,             !- X,Y,Z Vertex 3 {m}
  -6.97459999999999, 0, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Space 105,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7, 3.048;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 7 Thermostat,              !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 7 Thermostat Schedule,     !- Name
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 7,                         !- Zone Name
  Thermal Zone 7 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 7 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 7 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 7 Inlet Node List,         !- Name
  Node 56;                                !- Node Name 1

NodeList,
  Thermal Zone 7 Exhaust Node List,       !- Name
  Node 55;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 7,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 11,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 55,                                !- Air Inlet Node Name
  Node 56,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 11 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 11,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 11,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 11,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 11,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 11 OA Mixer,                       !- Name
  PTHP 11 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 11 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 11 Relief Air Node,                !- Relief Air Stream Node Name
  Node 55;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 11 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 11,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 11 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 11 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 11,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 11 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 11 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 11,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 11 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 11 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 11,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 11 Fan Outlet Node,                !- Air Inlet Node Name
  Node 56;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 7 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 7,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 11,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 7 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 7 DSOA Space List,         !- Name
  Space 105,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 8,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 106,                              !- Name
  Thermal Zone 8,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 106,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -7.5, 0,             !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.4746, 1.68063577296891,           !- X,Y,Z Vertex 1 {m}
  0, -7.4746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 106,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, -7.5, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -7.5, 0,             !- X,Y,Z Vertex 2 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -7.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 39,                             !- Building Surface Name
  Sub Surface 12,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.97459999999999, -7.5, 1.68108444137455, !- X,Y,Z Vertex 1 {m}
  -6.97459999999999, -7.5, 0.76,          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.5, 0.76,        !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.5, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 106,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -7.5, 0,             !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7.5, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 40,                             !- Building Surface Name
  Sub Surface 18,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.99999999999999, -0.0254, 1.68063577296891, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -7.4746, 0.76,       !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7.4746, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 106,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 41,                             !- Building Surface Name
  Sub Surface 36,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68108444137455,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -6.97459999999999, 0, 0.76,             !- X,Y,Z Vertex 3 {m}
  -6.97459999999999, 0, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 106,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7.5, 3.048;         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 8 Thermostat,              !- Name
  Thermal Zone 8,                         !- Zone or ZoneList Name
  Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 8 Thermostat Schedule,     !- Name
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 8,                         !- Zone Name
  Thermal Zone 8 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 8 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 8 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 8 Inlet Node List,         !- Name
  Node 64;                                !- Node Name 1

NodeList,
  Thermal Zone 8 Exhaust Node List,       !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 1,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 15,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 63,                                !- Air Inlet Node Name
  Node 64,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 15 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 15,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 15,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 15,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 15,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 15 OA Mixer,                       !- Name
  PTHP 15 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 15 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 15 Relief Air Node,                !- Relief Air Stream Node Name
  Node 63;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 15 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 15,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 15 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 15 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 15,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 15 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 15 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 15,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 15 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 15 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 15,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 15 Fan Outlet Node,                !- Air Inlet Node Name
  Node 64;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 8 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 1,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 15,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 8,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 8 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 8 DSOA Space List,         !- Name
  Space 106,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 9,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 108,                              !- Name
  Thermal Zone 9,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 108,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.5, 0,                              !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 108,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.4746, 1.68063577296891,            !- X,Y,Z Vertex 1 {m}
  0, 7.4746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall pre1980 6A,       !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 108,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  7, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.5, 1.68108444137455,          !- X,Y,Z Vertex 1 {m}
  6.9746, 7.5, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.5, 0.76,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.5, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 108,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  7, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 52,                             !- Building Surface Name
  Sub Surface 8,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.0254, 1.68063577296891,            !- X,Y,Z Vertex 1 {m}
  7, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  7, 7.4746, 0.76,                        !- X,Y,Z Vertex 3 {m}
  7, 7.4746, 1.68063577296891;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 108,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 53,                             !- Building Surface Name
  Sub Surface 32,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68108444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  6.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  6.9746, 0, 1.68108444137455;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 108,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 7.5, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 9 Thermostat,              !- Name
  Thermal Zone 9,                         !- Zone or ZoneList Name
  Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 9 Thermostat Schedule,     !- Name
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 9,                         !- Zone Name
  Thermal Zone 9 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 9 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 9 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 9 Inlet Node List,         !- Name
  Node 44;                                !- Node Name 1

NodeList,
  Thermal Zone 9 Exhaust Node List,       !- Name
  Node 43;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 22,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 5,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 43,                                !- Air Inlet Node Name
  Node 44,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 5 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 5,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 5,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 5,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 5,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 5 OA Mixer,                        !- Name
  PTHP 5 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 5 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 5 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 43;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 5 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 5,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 5 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 5 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 5,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 5 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 5 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 5,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 5 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 5 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 5,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 5 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 44;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 9 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 22,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 5,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 9,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 9 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 9 DSOA Space List,         !- Name
  Space 108,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution,                     !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.2 Pre1980roof,   !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.5 ground Pre1980, !- Name
  Smooth,                                 !- Roughness
  1.5,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.76 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.76,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.98 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.98,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.459,             !- Name
  Smooth,                                 !- Roughness
  2.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=3.32 0.66 1,             !- Name
  3.32,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

Construction,
  Customized Fenestration: u=3.36,        !- Name
  Fenestration U=3.32 0.66 1;             !- Layer 1

Construction,
  Customized Fenestration: u=3.36 1,      !- Name
  Fenestration U=3.32 0.66 1;             !- Layer 1

Construction,
  Customized Fenestration: u=3.36 2,      !- Name
  Fenestration U=3.32 0.66 1;             !- Layer 1

Construction,
  Generic Exterior Wall pre1980 6A,       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Typical Insulation R1.76 GBC,           !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Exterior Wall pre1980 7A,       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Typical Insulation R1.98 GBC,           !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab 6A 19802010,        !- Name
  Typical Insulation U=0.459,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A pre1980,         !- Name
  Typical Insulation R1.5 ground Pre1980, !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Typical IEAD Roof pre1980,              !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation R-1.2 Pre1980roof,   !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical Insulated Exterior Mass Floor 1, !- Name
  4 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 4;                   !- Layer 2

Construction,
  Typical Insulated Metal Door 2,         !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation R-2.17 1;            !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD 1,                      !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door 4,                !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Door 5,                !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Door 6,                !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD 1;                      !- Layer 2

Construction,
  Typical Interior Partition 4,           !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm 1;                            !- Layer 1

Construction,
  Typical Interior Window 1,              !- Name
  Clear 3mm 1;                            !- Layer 1

Construction,
  Typical Interior Window 2,              !- Name
  Clear 3mm 1;                            !- Layer 1

Construction,
  Typical Overhead Door 1,                !- Name
  Typical Insulation R-2.17 1;            !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm 1, !- Name
  REF A CLEAR LO 6MM 1;                   !- Layer 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 99,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 67,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 68,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 69,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  Cycling PTAC Fan Mode Sch Default,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ESTAR MFHR DHW Schedule Day,            !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Friday 2,                               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.53,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.77,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.89,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.83,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.78,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.72,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.71,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.63,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.57,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.83,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.79,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.78,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.69,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.57;                                   !- Value Until Time 24

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Hol 1, !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Sunday, !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.7;                                    !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Weekends 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.26,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.16,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.31,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.89,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.91,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.87,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.72,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.69,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.72,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.93,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.53;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0580239537335403,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  MidriseApartment Activity Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default Schedule, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day 1, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day 1, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment ClgSetp Default Schedule, !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8999996185303;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Apartment HtgSetp Default Schedule, !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 3, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 4, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 5, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 3, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 4, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 5, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 6, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 3, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 4, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 5, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 6, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default,         !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 1,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 2,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 3,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 4,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 5,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 6,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 7,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 8,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 3, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 4, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 5, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 6, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 7, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 8, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 9, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 3, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 4, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 5, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 6, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 7, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 8, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 9, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Default Schedule, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.3999996185303,                       !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.6999988555908,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.8999996185303,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  26.6999988555908,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.3999996185303;                       !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Summer Design Day, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.9,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.4;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Winter Design Day, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.33,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.94,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.33;                                   !- Value Until Time 7

Schedule:Day:Interval,
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.33;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.33,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.94,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.33;                                   !- Value Until Time 7

Schedule:Day:Interval,
  MidriseApartment Office Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.33;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Default Schedule, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.600001335144,                        !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.2999992370605,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1000003814697,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3000011444092,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6000003814697;                       !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Summer Design Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Winter Design Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.3,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.18;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.18;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  14;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8999996185303;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8999996185303;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Default,           !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Weekday 2,                              !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.321315349645675,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.23467475598342,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.18,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.17,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.19,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.56,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.84,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.88,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.72,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.67,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.64,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.62,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.86,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.97,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.99,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.74,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.49;                                   !- Value Until Time 24

Schedule:Week:Daily,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Monday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Thursday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Friday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise BLDG_ELEVATORS Pre2004, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jan1-Jan28, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jan29-Feb4, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Feb5-Feb25, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Feb26-Mar4, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Mar5-Mar25, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Mar26-Apr1, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Apr2-Apr29, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Apr30-May6, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - May7-May27, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - May28-Jun3, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jun4-Jun24, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jun25-Jul1, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jul2-Jul29, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jul30-Aug5, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Aug6-Aug26, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Aug27-Sep2, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Sep3-Sep30, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Oct1-Oct28, !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Oct29-Nov4, !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Nov5-Nov25, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Nov26-Dec2, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Dec3-Dec31, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cold water temperature,                 !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Cold water temperature Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  Cold water temperature Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  Cold water temperature Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  Cold water temperature Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  Cold water temperature Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  Cold water temperature Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  Cold water temperature Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  Cold water temperature Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  Cold water temperature Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  Cold water temperature Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  Cold water temperature Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  Cold water temperature Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  Cold water temperature Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  Cold water temperature Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  Cold water temperature Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  Cold water temperature Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  Cold water temperature Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  Cold water temperature Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  Cold water temperature Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  Cold water temperature Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  Cold water temperature Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  Cold water temperature Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Name
  Cycling PTAC Fan Mode Sch Default,      !- Sunday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Monday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Tuesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Wednesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Thursday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Friday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Saturday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Holiday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- SummerDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- WinterDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- CustomDay1 Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cycling PTAC Fan Mode Always Zero,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31, !- Name
  ESTAR MFHR DHW Schedule Day,            !- Sunday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Monday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Tuesday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Wednesday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Thursday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Friday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Saturday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Holiday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- SummerDesignDay Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- WinterDesignDay Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- CustomDay1 Schedule:Day Name
  ESTAR MFHR DHW Schedule Day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent DefaultDay - 0.05,      !- Sunday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Monday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Tuesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Wednesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Thursday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Friday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Saturday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Holiday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- SummerDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- WinterDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- CustomDay1 Schedule:Day Name
  Fraction Latent DefaultDay - 0.05;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible DefaultDay - 0.2,     !- Sunday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Monday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Tuesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Wednesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Thursday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Friday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Saturday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Holiday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- SummerDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- WinterDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- CustomDay1 Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity,              !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Activity 1 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default,      !- Sunday Schedule:Day Name
  MidriseApartment Activity Default,      !- Monday Schedule:Day Name
  MidriseApartment Activity Default,      !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default,      !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default,      !- Thursday Schedule:Day Name
  MidriseApartment Activity Default,      !- Friday Schedule:Day Name
  MidriseApartment Activity Default,      !- Saturday Schedule:Day Name
  MidriseApartment Activity Default,      !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default,      !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity 1,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  MidriseApartment Activity 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment ClgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment ClgSetp,     !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  MidriseApartment Apartment ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Equip Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Equip Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Equip,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Apartment Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment HtgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment HtgSetp,     !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  MidriseApartment Apartment HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Light Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Light,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Apartment Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Occ 1 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ 1,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Apartment Occ 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor ClgSetp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor ClgSetp,      !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  MidriseApartment Corridor ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor HtgSetp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor HtgSetp,      !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  MidriseApartment Corridor HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Corridor Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 1 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 1,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default 1, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 2,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 3 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default 2, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 3,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 4 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default 3, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 4,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 5 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default 4, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 5,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 6 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default 5, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 6,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Infil Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 1 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default,         !- Sunday Schedule:Day Name
  MidriseApartment Infil Default,         !- Monday Schedule:Day Name
  MidriseApartment Infil Default,         !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Thursday Schedule:Day Name
  MidriseApartment Infil Default,         !- Friday Schedule:Day Name
  MidriseApartment Infil Default,         !- Saturday Schedule:Day Name
  MidriseApartment Infil Default,         !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default,         !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 1,               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 1,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 1,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 1;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 2,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 3 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 2,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 2,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 2;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 3,               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 4 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 3,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 3,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 3;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 4,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 5 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 4,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 4,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 4;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 5,               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 6 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 5,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 5,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 5;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 6,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 7 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 6,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 7, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 7, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 6,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 6;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 7,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 8 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 7,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 8, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 8, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 7,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 7;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 8,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 9 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 8,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 9, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 9, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 8,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 8;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 9,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office ClgSetp,        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  MidriseApartment Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office Equip Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Equip,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Office Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office HtgSetp,        !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  MidriseApartment Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Light,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Office Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office Occ Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Occ,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Office Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MURB hot water equipment schedule Week Rule - Jan1-Dec31, !- Name
  Medium Office Hot Water Equipment Weekends 2, !- Sunday Schedule:Day Name
  Weekday 2,                              !- Monday Schedule:Day Name
  Weekday 2,                              !- Tuesday Schedule:Day Name
  Weekday 2,                              !- Wednesday Schedule:Day Name
  Weekday 2,                              !- Thursday Schedule:Day Name
  Friday 2,                               !- Friday Schedule:Day Name
  Medium Office Hot Water Equipment Weekends 2, !- Saturday Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- SummerDesignDay Schedule:Day Name
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- WinterDesignDay Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MURB hot water equipment schedule,      !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MURB hot water equipment schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Jan1-Apr15, !- Name
  Schedule Day 44,                        !- Sunday Schedule:Day Name
  Schedule Day 44,                        !- Monday Schedule:Day Name
  Schedule Day 44,                        !- Tuesday Schedule:Day Name
  Schedule Day 44,                        !- Wednesday Schedule:Day Name
  Schedule Day 44,                        !- Thursday Schedule:Day Name
  Schedule Day 44,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Apr16-Oct14, !- Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Sunday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Monday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Tuesday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Wednesday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Thursday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Friday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Oct15-Dec31, !- Name
  Schedule Day 45,                        !- Sunday Schedule:Day Name
  Schedule Day 45,                        !- Monday Schedule:Day Name
  Schedule Day 45,                        !- Tuesday Schedule:Day Name
  Schedule Day 45,                        !- Wednesday Schedule:Day Name
  Schedule Day 45,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 45,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Natural Ventilation,                    !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  Natural Ventilation Week Rule - Jan1-Apr15, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  15,                                     !- End Day 1
  Natural Ventilation Week Rule - Apr16-Oct14, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  16,                                     !- Start Day 2
  10,                                     !- End Month 2
  14,                                     !- End Day 2
  Natural Ventilation Week Rule - Oct15-Dec31, !- Schedule:Week Name 3
  10,                                     !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SHW_Temperature_140F Week Rule - Jan1-Dec31, !- Name
  SHW_Temperature_140F_Default,           !- Sunday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Monday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Tuesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Wednesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Thursday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Friday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Saturday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Holiday Schedule:Day Name
  SHW_Temperature_140F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  SHW_Temperature_140F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  SHW_Temperature_140F_Default,           !- CustomDay1 Schedule:Day Name
  SHW_Temperature_140F_Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHW_Temperature_140F,                   !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  SHW_Temperature_140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  Service Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Service Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 27,                                !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 26,                                !- Plant Side Inlet Node Name
  Node 27,                                !- Plant Side Outlet Node Name
  Service Water Loop Supply Branches,     !- Plant Side Branch List Name
  Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 29,                                !- Demand Side Inlet Node Name
  Node 30,                                !- Demand Side Outlet Node Name
  Service Water Loop Demand Branches,     !- Demand Side Branch List Name
  Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Service Water Loop,                     !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Service Water Loop Supply Branches,     !- Name
  Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Service Water Loop Supply Branch 1,     !- Branch Name 2
  Service Water Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Supply Splitter,     !- Name
  Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Service Water Loop Supply Branch 1;     !- Outlet Branch Name 1

Connector:Mixer,
  Service Water Loop Supply Mixer,        !- Name
  Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Service Water Loop Supply Branch 1;     !- Inlet Branch Name 1

Branch,
  Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 1,                  !- Component Name 1
  Node 26,                                !- Component Inlet Node Name 1
  Node 32;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 1,                  !- Name
  Node 26,                                !- Inlet Node Name
  Node 32,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Service Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  600 gal Water Heater - 600 kBtu/hr,     !- Component Name 1
  Node 28,                                !- Component Inlet Node Name 1
  Node 33;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  600 gal Water Heater - 600 kBtu/hr,     !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  SHW_Temperature_140F,                   !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80154340529419,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2562,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2562,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 28,                                !- Use Side Inlet Node Name
  Node 33,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

WaterHeater:Sizing,
  600 gal Water Heater - 600 kBtu/hr,     !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Supply Outlet Pipe,  !- Component Name 1
  Service Water Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 27;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Supply Outlet Pipe,  !- Name
  Service Water Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 27;                                !- Outlet Node Name

BranchList,
  Service Water Loop Demand Branches,     !- Name
  Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Service Water Loop Demand Branch 1,     !- Branch Name 2
  Service Water Loop Demand Bypass Branch, !- Branch Name 3
  Service Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Demand Splitter,     !- Name
  Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Service Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Service Water Loop Demand Mixer,        !- Name
  Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Service Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Inlet Pipe,   !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Inlet Pipe,   !- Name
  Node 29,                                !- Inlet Node Name
  Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  ESTAR MFHR DHW Water Use Connection,    !- Component Name 1
  Node 31,                                !- Component Inlet Node Name 1
  Node 34;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  ESTAR MFHR DHW Water Use Connection,    !- Name
  Node 31,                                !- Inlet Node Name
  Node 34,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  MURB hot water equipment schedule,      !- Hot Water Supply Temperature Schedule Name
  Cold water temperature,                 !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ESTAR MFHR Whole Building Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  0.00018,                                !- Peak Flow Rate {m3/s}
  ESTAR MFHR DHW Fraction Schedule,       !- Flow Rate Fraction Schedule Name
  SHW_Temperature_140F,                   !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Sensible - 0.05;               !- Latent Fraction Schedule Name

Branch,
  Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Bypass Pipe,  !- Component Name 1
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Bypass Pipe,  !- Name
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Outlet Pipe,  !- Component Name 1
  Service Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Outlet Pipe,  !- Name
  Service Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 30;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Service Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  600 gal Water Heater - 600 kBtu/hr;     !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Montreal Int'l,                         !- Name
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36;                                     !- Elevation {m}

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  SHW_Temperature_140F,                   !- Schedule Name
  Node 27;                                !- Setpoint Node or NodeList Name

Output:Variable,
  *,                                      !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating Water, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 15

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Water Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeatingWater:Facility,          !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeatingWater:Facility,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

