  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b28a9e28-d8a4-43e1-80fb-28a9231e9353}, !- Handle
  Sub Surface 129,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a86f8b78-aa6f-4df9-97d5-7d52d7cf4f4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 8, 0.76,             !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {105e6265-a3e9-4a14-8c0f-e20295f73641}, !- Handle
  Sub Surface 130,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c66c6483-9e90-4c49-abe7-998206d493f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {934a6cd3-b73c-481c-8be5-59f7a192d18d}, !- Handle
  Sub Surface 131,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {1b51dc3c-aef7-43c5-bfc6-a3e69ae7336e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8802232-1bd3-470a-a0ca-973f621f2fa0}, !- Handle
  Space 217,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {3c5b42d2-cc82-44c2-ab98-5357d79291fc}, !- Building Story Name
  {0c19886e-94e0-4c75-971a-66db18d7dd2c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {1d3d255c-f920-43f4-9fc9-d807745b0547}, !- Handle
  Surface 186,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8802232-1bd3-470a-a0ca-973f621f2fa0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e671c766-7abf-4284-9fc3-4fe504ade49f}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8802232-1bd3-470a-a0ca-973f621f2fa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b87f80-2b9c-409a-bd43-26b6e4417627}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8802232-1bd3-470a-a0ca-973f621f2fa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79beb16-6eed-4802-941e-2d808d3b67dd}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8802232-1bd3-470a-a0ca-973f621f2fa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a5d435-5a63-4ad8-a147-562c5b3db526}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8802232-1bd3-470a-a0ca-973f621f2fa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abddbbef-3793-4453-8c52-8b2304dc427e}, !- Handle
  Surface 191,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8802232-1bd3-470a-a0ca-973f621f2fa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b478de0d-1cf0-4c73-a145-30bd875bd064}, !- Handle
  Sub Surface 132,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {b6a5d435-5a63-4ad8-a147-562c5b3db526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6db1365-f93c-4494-bfb3-45ee00d9be65}, !- Handle
  Sub Surface 133,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e671c766-7abf-4284-9fc3-4fe504ade49f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddba2e3b-11c4-41a9-9012-3cf114f67233}, !- Handle
  Sub Surface 134,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {64b87f80-2b9c-409a-bd43-26b6e4417627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dd15272-f820-4e6c-9a01-c173a387b751}, !- Handle
  Sub Surface 135,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f79beb16-6eed-4802-941e-2d808d3b67dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {777499d9-3e65-433d-bc38-29b0a0397029}, !- Handle
  Space 218,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  8,                                      !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {3c5b42d2-cc82-44c2-ab98-5357d79291fc}, !- Building Story Name
  {b2dc5539-dc62-463d-8fa3-bfadeda4ef8f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {bc9a80b3-2a99-4e90-9de8-bd3b1f45ff8d}, !- Handle
  Surface 192,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {777499d9-3e65-433d-bc38-29b0a0397029}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2341e7f-b179-49f1-988c-2c0736c34d81}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {777499d9-3e65-433d-bc38-29b0a0397029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa45591-b8de-44d9-b345-c3e2e88d0306}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {777499d9-3e65-433d-bc38-29b0a0397029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25f3333-eac1-49c2-aad6-3fbf82611cdf}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {777499d9-3e65-433d-bc38-29b0a0397029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5acd905-ee49-4d04-9148-d40693a7ecd9}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {777499d9-3e65-433d-bc38-29b0a0397029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484449d0-c4b1-4968-ae70-67ecbd90a2dc}, !- Handle
  Surface 197,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {777499d9-3e65-433d-bc38-29b0a0397029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d41772d6-7450-420f-8591-e4803364b632}, !- Handle
  Sub Surface 136,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c2341e7f-b179-49f1-988c-2c0736c34d81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bd6addb-7900-4e8c-8136-aa782c253d4f}, !- Handle
  Sub Surface 137,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2aa45591-b8de-44d9-b345-c3e2e88d0306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4656d0fc-3ce5-4b42-a67f-bd5d700513fb}, !- Handle
  Sub Surface 138,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c25f3333-eac1-49c2-aad6-3fbf82611cdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30fef0e1-b9fc-4f75-a403-412be386a03a}, !- Handle
  Sub Surface 139,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c5acd905-ee49-4d04-9148-d40693a7ecd9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f8ca537-1155-44f9-83c7-c540498af74c}, !- Handle
  Space 219,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {3c5b42d2-cc82-44c2-ab98-5357d79291fc}, !- Building Story Name
  {8c2e6272-7eb0-4770-8177-9c3e45fedaa4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {93ae8cab-9aae-43ca-a088-0425d76b73f9}, !- Handle
  Surface 198,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f8ca537-1155-44f9-83c7-c540498af74c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 1.44382283906452e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43797355-f634-4c90-aae9-864c86cb1958}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8ca537-1155-44f9-83c7-c540498af74c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95000260-a43b-4689-9123-1794198a4cf0}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8ca537-1155-44f9-83c7-c540498af74c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5, -8, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -9.5, -8, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8994ea7f-fbce-43f1-aee7-ffad6f125ae6}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8ca537-1155-44f9-83c7-c540498af74c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.5, -8, 0,                            !- X,Y,Z Vertex 3 {m}
  -9.5, -8, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38663034-cb0b-4d63-9efb-adc522182c01}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8ca537-1155-44f9-83c7-c540498af74c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 1.44382283906452e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  -10.5, 1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66fb745c-0da8-4477-8686-60dfc356f6df}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8ca537-1155-44f9-83c7-c540498af74c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.65314142581723e-47, 1.20222401955682e-31, 3.048, !- X,Y,Z Vertex 1 {m}
  1.65314142581723e-47, 1.20222401955682e-31, 0, !- X,Y,Z Vertex 2 {m}
  -10.5, 1.44382283906452e-15, 0,         !- X,Y,Z Vertex 3 {m}
  -10.5, 1.44382283906452e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a11ecb9-c47a-48ec-9731-c7bb24792669}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f8ca537-1155-44f9-83c7-c540498af74c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 1.44382283906452e-15, 3.048,     !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6b6afed-cc12-4b14-9e41-58e6b42c6cce}, !- Handle
  Sub Surface 140,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {66fb745c-0da8-4477-8686-60dfc356f6df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb151417-08c7-4fc6-a229-c9833c9d8d2a}, !- Handle
  Sub Surface 141,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {95000260-a43b-4689-9123-1794198a4cf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.4746, -8, 1.67931592092452,          !- X,Y,Z Vertex 1 {m}
  -9.4746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67931592092452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6d31ccf-44c1-45a9-8099-88313f889038}, !- Handle
  Sub Surface 142,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {43797355-f634-4c90-aae9-864c86cb1958}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4be53ae3-76de-4f0f-be81-6bc9e3dd31da}, !- Handle
  Sub Surface 143,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8994ea7f-fbce-43f1-aee7-ffad6f125ae6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.72333754740834,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -9.5254, -8, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -9.5254, -8, 1.72333754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fcff4d2-41be-40a9-9ead-8e0a84d0d7ca}, !- Handle
  Sub Surface 144,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {38663034-cb0b-4d63-9efb-adc522182c01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0253999999999986, 1.6802435465204, !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0253999999999986, 0.76,       !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {46e304ae-bdf9-4338-b338-1301a87d6faf}, !- Handle
  Space 220,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  16,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {3c5b42d2-cc82-44c2-ab98-5357d79291fc}, !- Building Story Name
  {6d996ba8-a928-4092-9d23-3d16efcbe169}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {d763e2db-c213-490d-896f-a3c86c8b3bce}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46e304ae-bdf9-4338-b338-1301a87d6faf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb156605-c716-401e-9df8-775dd78b5e7d}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e304ae-bdf9-4338-b338-1301a87d6faf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f2dd499-72e3-41e7-a6a3-03906f1cf846}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e304ae-bdf9-4338-b338-1301a87d6faf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cd06c04-1ce8-404f-87d9-7f82acdf7206}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e304ae-bdf9-4338-b338-1301a87d6faf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b7669c9-f5de-42d6-a01f-ddbe35bc7e93}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e304ae-bdf9-4338-b338-1301a87d6faf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bcc6cbd-5a60-4899-80a3-f4cbfdd8c54e}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46e304ae-bdf9-4338-b338-1301a87d6faf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf450c96-4842-4e76-abcd-360147142760}, !- Handle
  Sub Surface 145,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7b7669c9-f5de-42d6-a01f-ddbe35bc7e93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3e88934-e597-4adb-8b9e-2edc278e7e06}, !- Handle
  Sub Surface 146,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {eb156605-c716-401e-9df8-775dd78b5e7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d17f78e0-0855-474e-bdc4-defb46ee8b13}, !- Handle
  Sub Surface 147,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5f2dd499-72e3-41e7-a6a3-03906f1cf846}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {937e0af6-cb04-40c4-a8b3-a2ab74b531c2}, !- Handle
  Sub Surface 148,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5cd06c04-1ce8-404f-87d9-7f82acdf7206}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {75881478-98f4-4021-b686-42c1b9bd3a42}, !- Handle
  Space 221,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {3c5b42d2-cc82-44c2-ab98-5357d79291fc}, !- Building Story Name
  {bd3c3d46-51d8-4327-9bf8-7867472ea95f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {5fd5d4ff-7b42-4a66-95bc-e2928d6e3665}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75881478-98f4-4021-b686-42c1b9bd3a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5a1087-6fae-4c06-80aa-beb6b7393dbe}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75881478-98f4-4021-b686-42c1b9bd3a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a55eeebb-ad02-45e0-90ae-d31258386189}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75881478-98f4-4021-b686-42c1b9bd3a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff31ff02-8aad-4818-9241-8240c643125a}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75881478-98f4-4021-b686-42c1b9bd3a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f461d00-e97b-4135-942f-38b3271e0c14}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75881478-98f4-4021-b686-42c1b9bd3a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee4b7c9-a79a-4e89-855d-95bad4e56dc4}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75881478-98f4-4021-b686-42c1b9bd3a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7de804f3-fb44-40a9-82d0-8925c389eb00}, !- Handle
  Sub Surface 149,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7f5a1087-6fae-4c06-80aa-beb6b7393dbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3bccc77-da68-433f-9480-653eae1a214d}, !- Handle
  Sub Surface 150,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a55eeebb-ad02-45e0-90ae-d31258386189}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cef883a-47da-40bf-8d85-05abaa31e99e}, !- Handle
  Sub Surface 151,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ff31ff02-8aad-4818-9241-8240c643125a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e8b5cdd-b92e-4f80-8e97-25a13da66577}, !- Handle
  Sub Surface 152,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5f461d00-e97b-4135-942f-38b3271e0c14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Handle
  Space 222,                              !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {3c5b42d2-cc82-44c2-ab98-5357d79291fc}, !- Building Story Name
  {cb0fcd17-d8e0-46a0-9684-bfd2cd430d25}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {51cab036-e6f9-478c-bb59-0be009205b15}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, 40, 0,            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b64ae6c-40c0-4348-a26a-fa522459d333}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, 0, 3.048,           !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbeca138-380c-499d-a6ca-8c8d3e8957ff}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 0, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c83539a1-65c1-435f-a6e8-86bb68c7b8ae}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb68740-5a12-40da-8889-48b406d805a4}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96898b09-cb94-40c2-ad85-7bed829fa621}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b24baef-acfa-4bba-9917-cf67329a131c}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db4c6874-1817-45a1-be13-351aa81df259}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa39c59b-c025-4bbe-9388-b053c98eeb6a}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, 40, 3.048,        !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, 40, 0,            !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72d0d7a-7724-4b92-86f4-296f57e5c000}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 40, 0,            !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 40, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52df145-54a8-4285-91a9-5f4cbe8126b5}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3df6908-f46c-4664-93f0-4a732c0ae684}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb54a73-f637-46c8-9812-2c2c150f7434}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {161605d6-6d11-487f-abeb-316788f208ae}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca461a8-eca4-4a03-b3cd-947da4c3137e}, !- Handle
  Surface 231,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, 40, 3.048,        !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84487aab-b687-4c07-a022-80cd8ed2cfec}, !- Handle
  Sub Surface 153,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2b24baef-acfa-4bba-9917-cf67329a131c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 31.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  -2, 31.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 24.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 24.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43ad35e9-03e8-47bb-8d62-d41e665950c9}, !- Handle
  Sub Surface 154,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7b64ae6c-40c0-4348-a26a-fa522459d333}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.974599999999999, 0, 1.72333754740834, !- X,Y,Z Vertex 1 {m}
  -0.974599999999999, 0, 0.76,            !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 1.72333754740834;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89a84d11-217c-4042-90f2-5152b3a03b3b}, !- Handle
  Sub Surface 155,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {cbeca138-380c-499d-a6ca-8c8d3e8957ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 1.72333754740834,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -1.0254, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -1.0254, 0, 1.72333754740834;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67e38e8a-1c14-468a-bdbd-6c8dd69a4e42}, !- Handle
  Sub Surface 156,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c83539a1-65c1-435f-a6e8-86bb68c7b8ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  -2, 7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb75d6f3-a572-423b-8680-68856ff2dc78}, !- Handle
  Sub Surface 157,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {fdb68740-5a12-40da-8889-48b406d805a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 15.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  -2, 15.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 8.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -2, 8.0254, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8af37e9-ff0e-4994-b7f3-5ab698aefaf4}, !- Handle
  Sub Surface 158,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {96898b09-cb94-40c2-ad85-7bed829fa621}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 23.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  -2, 23.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 16.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 16.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bd57579-d48e-4f0d-8f00-6277f80c5c3e}, !- Handle
  Sub Surface 159,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {db4c6874-1817-45a1-be13-351aa81df259}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 39.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  -2, 39.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 32.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 32.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59e0706d-9347-49ac-93f9-e7f44bfc1e9f}, !- Handle
  Sub Surface 160,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {aa39c59b-c025-4bbe-9388-b053c98eeb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999986, 40, 1.69823106915658, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999986, 40, 0.76,          !- X,Y,Z Vertex 2 {m}
  -1.9746, 40, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 40, 1.69823106915658;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37a25d87-8948-411c-bb33-81138e275a32}, !- Handle
  Sub Surface 161,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a72d0d7a-7724-4b92-86f4-296f57e5c000}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.0254, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, 32.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 39.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 39.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be9db443-a65f-4a0f-863c-6853050f50c0}, !- Handle
  Sub Surface 162,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d52df145-54a8-4285-91a9-5f4cbe8126b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.0254, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, 24.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 31.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 31.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc75202a-fa4c-4b4a-8e71-313985dfa2db}, !- Handle
  Sub Surface 163,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f3df6908-f46c-4664-93f0-4a732c0ae684}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.0254, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, 16.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 23.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 23.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef184bbc-1235-4751-8a76-097e69c2e90b}, !- Handle
  Sub Surface 164,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4eb54a73-f637-46c8-9812-2c2c150f7434}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.0254, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 8.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 15.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 15.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0691493b-feeb-4b23-b9b9-c3bba8194e28}, !- Handle
  Sub Surface 165,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {161605d6-6d11-487f-abeb-316788f208ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 7.9746, 1.6802435465204;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {00e4ab16-22ba-4cb3-aa05-bda6a74c206a}, !- Handle
  Space 223,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {3e2c67f1-4b22-407c-91b3-74962d2b071a}, !- Building Story Name
  {88e72288-8d2f-4536-acb5-4ce5235f2c02}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {fd72159b-2036-4d1d-8928-949787f91178}, !- Handle
  Surface 232,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00e4ab16-22ba-4cb3-aa05-bda6a74c206a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb8934d5-4fc1-450e-b1fe-fe8f801fd63f}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00e4ab16-22ba-4cb3-aa05-bda6a74c206a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c73654-4dd2-40a5-8c7f-2ad0bbb09822}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00e4ab16-22ba-4cb3-aa05-bda6a74c206a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd6eb6f-c6cc-4f40-bf96-64796e6cdec6}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00e4ab16-22ba-4cb3-aa05-bda6a74c206a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {754cf504-f92b-4973-a718-cdf18cbcda9d}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00e4ab16-22ba-4cb3-aa05-bda6a74c206a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af98565f-f2e7-42f8-92c0-5dd45274528b}, !- Handle
  Surface 237,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00e4ab16-22ba-4cb3-aa05-bda6a74c206a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec286a44-23c6-4bcb-b176-0ea1854ed2b6}, !- Handle
  Sub Surface 166,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {754cf504-f92b-4973-a718-cdf18cbcda9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d59989f2-aded-425b-be33-74fd63f86ea6}, !- Handle
  Sub Surface 167,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {eb8934d5-4fc1-450e-b1fe-fe8f801fd63f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32d1305f-07fc-4aa8-8e0c-759891371675}, !- Handle
  Sub Surface 168,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {51c73654-4dd2-40a5-8c7f-2ad0bbb09822}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2274a141-8365-4a8b-a1bc-c55c7351f889}, !- Handle
  Sub Surface 169,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ffd6eb6f-c6cc-4f40-bf96-64796e6cdec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f381ee8-fd96-45ab-aeb6-2ae8b5a9bfcd}, !- Handle
  Space 224,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  8,                                      !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {3e2c67f1-4b22-407c-91b3-74962d2b071a}, !- Building Story Name
  {759cdf1b-be32-48d9-9f2e-1d1c515e898a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {7cf0b584-27ca-4744-8358-0f5bba255578}, !- Handle
  Surface 238,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f381ee8-fd96-45ab-aeb6-2ae8b5a9bfcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026f55ec-2690-4741-bae6-c3dc8287ee87}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f381ee8-fd96-45ab-aeb6-2ae8b5a9bfcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d85cdb-ddbf-4989-b0c4-30c82339e6a1}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f381ee8-fd96-45ab-aeb6-2ae8b5a9bfcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -8, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -8, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e92e9136-2d12-4486-9ad9-d4ab76ac5427}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f381ee8-fd96-45ab-aeb6-2ae8b5a9bfcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  -8.5, -8, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -8, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b918a2-34fb-4520-bcf5-e1806ed2e705}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f381ee8-fd96-45ab-aeb6-2ae8b5a9bfcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5416a1d-27f5-4a61-8d13-76895cdfe7eb}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f381ee8-fd96-45ab-aeb6-2ae8b5a9bfcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a650eb6f-1371-4e4b-b285-c515187f98f1}, !- Handle
  Surface 244,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f381ee8-fd96-45ab-aeb6-2ae8b5a9bfcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fa112f7-4689-4f7e-9490-18f7d1f3dc96}, !- Handle
  Sub Surface 170,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {026f55ec-2690-4741-bae6-c3dc8287ee87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0aad3a8-78cf-4990-9b0c-f31faa6e27ed}, !- Handle
  Sub Surface 171,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {70d85cdb-ddbf-4989-b0c4-30c82339e6a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -8, 1.67989774179804,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4caf83ee-0a42-4973-8ada-ed3be8b33177}, !- Handle
  Sub Surface 172,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e92e9136-2d12-4486-9ad9-d4ab76ac5427}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -8.5254, -8, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -8.5254, -8, 1.69823106915658;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff8cfaba-34ab-4cf2-b37a-5aff129f28f2}, !- Handle
  Sub Surface 173,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c0b918a2-34fb-4520-bcf5-e1806ed2e705}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c30614f-720a-4b5d-a469-aefdc68a917a}, !- Handle
  Sub Surface 174,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e5416a1d-27f5-4a61-8d13-76895cdfe7eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2c3b14c-aeb3-4865-b258-b57ec56232ee}, !- Handle
  Space 225,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  8,                                      !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {3e2c67f1-4b22-407c-91b3-74962d2b071a}, !- Building Story Name
  {560d7c53-f0a0-4c1f-a1c6-edc3b64dfa2f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {df765eb5-74d3-490a-aeeb-d455eb81b68d}, !- Handle
  Surface 245,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2c3b14c-aeb3-4865-b258-b57ec56232ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edbc14f8-0654-4431-8d3f-a6ad837139af}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c3b14c-aeb3-4865-b258-b57ec56232ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca1018ae-0dda-42ec-bfe8-3b670c6c2373}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c3b14c-aeb3-4865-b258-b57ec56232ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4355324-38e0-4001-80d9-a5f7702b9166}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c3b14c-aeb3-4865-b258-b57ec56232ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a91b3344-046c-415a-a50e-dcc8d785ebd0}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c3b14c-aeb3-4865-b258-b57ec56232ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb3bb98-eaf8-459f-8de0-27b8f0da4b70}, !- Handle
  Surface 250,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2c3b14c-aeb3-4865-b258-b57ec56232ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4ff01d8-fce3-457f-a8f6-d7e2f4727c55}, !- Handle
  Sub Surface 175,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {edbc14f8-0654-4431-8d3f-a6ad837139af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51901848-d4f8-4770-8061-12e5e7ba9e88}, !- Handle
  Sub Surface 176,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ca1018ae-0dda-42ec-bfe8-3b670c6c2373}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43efb953-5eda-4cd9-9bdc-a69fd4fbc844}, !- Handle
  Sub Surface 177,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f4355324-38e0-4001-80d9-a5f7702b9166}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a28f133-5a6e-4950-a14d-0738f4be95b7}, !- Handle
  Sub Surface 178,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a91b3344-046c-415a-a50e-dcc8d785ebd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c6c18e5a-562c-4ec9-ac2f-ce597c4858d4}, !- Handle
  Space 226,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {3e2c67f1-4b22-407c-91b3-74962d2b071a}, !- Building Story Name
  {c4bba6a7-32ac-4550-96ce-e292e352e41e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {2fb0b4d1-7788-40fd-a70c-f3591e605531}, !- Handle
  Surface 251,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c6c18e5a-562c-4ec9-ac2f-ce597c4858d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 8, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d7834a-3614-4a4a-b221-4908c2797072}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c18e5a-562c-4ec9-ac2f-ce597c4858d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, 8, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, 8, 0,             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d966f1d5-952a-4645-9b6f-20097b93ba15}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c18e5a-562c-4ec9-ac2f-ce597c4858d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 8, 0,             !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 8, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86954aa-e1f2-4ef7-a3c9-41208eef0814}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c18e5a-562c-4ec9-ac2f-ce597c4858d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576c7079-1489-4183-bb4f-1f773536e9b6}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c18e5a-562c-4ec9-ac2f-ce597c4858d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f59fdaf-ffc8-4b89-94f7-dfc83aae5701}, !- Handle
  Surface 256,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6c18e5a-562c-4ec9-ac2f-ce597c4858d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 8, 3.048,         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db2cb487-cc4d-444b-b7fa-ebb585481021}, !- Handle
  Sub Surface 179,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {11d7834a-3614-4a4a-b221-4908c2797072}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3c05a30-619d-4eba-ba21-de7adfd2037c}, !- Handle
  Sub Surface 180,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d966f1d5-952a-4645-9b6f-20097b93ba15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 8, 0.76,             !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {365c4721-e74f-4a3a-9843-964fc1962370}, !- Handle
  Sub Surface 181,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d86954aa-e1f2-4ef7-a3c9-41208eef0814}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {263d225f-cd04-46d8-be67-4625ff742c8d}, !- Handle
  Sub Surface 182,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {576c7079-1489-4183-bb4f-1f773536e9b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9070ca0c-130a-4a58-b4c0-b02dcbca56f3}, !- Handle
  Space 227,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24,                                     !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {3e2c67f1-4b22-407c-91b3-74962d2b071a}, !- Building Story Name
  {2a53b2cb-ff26-4bd8-8050-e010fdb7500b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {855d4335-8544-4b47-8cf0-9bc47b995788}, !- Handle
  Surface 257,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9070ca0c-130a-4a58-b4c0-b02dcbca56f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fdaeb75-06f9-4d9c-9b38-1851b2330edf}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9070ca0c-130a-4a58-b4c0-b02dcbca56f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {243a5599-6743-48fa-a4fa-c5b786012b42}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9070ca0c-130a-4a58-b4c0-b02dcbca56f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3754aa5f-a0f5-45fc-b145-8f90c6b110a5}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9070ca0c-130a-4a58-b4c0-b02dcbca56f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb433201-c53f-4983-b688-4db4c003840e}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9070ca0c-130a-4a58-b4c0-b02dcbca56f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e8c052c-4150-4890-983b-1e86fb93a15d}, !- Handle
  Surface 262,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9070ca0c-130a-4a58-b4c0-b02dcbca56f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab0746bf-16be-44a8-896d-12b4641fd3e5}, !- Handle
  Sub Surface 183,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2fdaeb75-06f9-4d9c-9b38-1851b2330edf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9d8c588-9ff3-4af4-94cb-a7f572254a85}, !- Handle
  Sub Surface 184,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {243a5599-6743-48fa-a4fa-c5b786012b42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a016c5c1-aff0-4ce5-a4ba-4336b8ea79fb}, !- Handle
  Sub Surface 185,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3754aa5f-a0f5-45fc-b145-8f90c6b110a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e21ababf-36bb-432d-820f-57fe01aa3c04}, !- Handle
  Sub Surface 186,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {fb433201-c53f-4983-b688-4db4c003840e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Handle
  Space 228,                              !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {3e2c67f1-4b22-407c-91b3-74962d2b071a}, !- Building Story Name
  {1a21048c-c19d-464c-a729-2387757f1a0c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {4ddb295b-7ae2-4e55-a695-2249fb9b038a}, !- Handle
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, 40, 0,            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de2d82d9-a311-4c26-a5be-56793689bd2e}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, 0, 3.048,           !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb99379a-68c1-4ced-a62b-9d45bce3407e}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 0, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f79a67-5199-4274-a5ad-359207cf7f38}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71f87697-c426-4647-b41d-181adbf51b66}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa3ce3c9-d278-4097-9281-ed83985d34f9}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f685992e-2b58-42bc-a206-aacff4029a06}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d179ce3-521f-4cc7-803a-127ebe9ddb6a}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78e512f6-851e-4673-81a1-c4bbd6fc4b08}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, 40, 3.048,        !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, 40, 0,            !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {312ad392-9617-46b0-9efa-1c69c95f0507}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 40, 0,            !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 40, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163dbd84-7d69-49d8-98c4-f8bd6979a4ce}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1df82140-ea49-408f-9b30-8dda9bad195c}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {837bad1b-7c11-42b0-8df9-95a91cfecd6a}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1827bc7-a76b-403f-982d-c4a838f10f0a}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680c6859-4654-4ce8-bc9f-1833b2f2a658}, !- Handle
  Surface 277,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09df229f-4d93-4c25-b409-45b295e24bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, 40, 3.048,        !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {daa28346-9880-4d97-a5c6-d399b5c33782}, !- Handle
  Sub Surface 187,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f685992e-2b58-42bc-a206-aacff4029a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 31.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  -2, 31.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 24.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 24.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {671b3426-844d-40b9-9eff-323492381f2f}, !- Handle
  Sub Surface 188,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {de2d82d9-a311-4c26-a5be-56793689bd2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.974599999999999, 0, 1.72333754740834, !- X,Y,Z Vertex 1 {m}
  -0.974599999999999, 0, 0.76,            !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 1.72333754740834;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d702cc9-dba0-4262-a615-85b57aa81e76}, !- Handle
  Sub Surface 189,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {eb99379a-68c1-4ced-a62b-9d45bce3407e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 1.72333754740834,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -1.0254, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -1.0254, 0, 1.72333754740834;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9afdce61-247d-486a-8d82-4ba160f4ec98}, !- Handle
  Sub Surface 190,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a8f79a67-5199-4274-a5ad-359207cf7f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  -2, 7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3111b388-258d-424c-83d6-54d224e374a2}, !- Handle
  Sub Surface 191,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {71f87697-c426-4647-b41d-181adbf51b66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 15.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  -2, 15.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 8.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -2, 8.0254, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95fc127b-0941-4339-b2c1-ee31ddc1c282}, !- Handle
  Sub Surface 192,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {aa3ce3c9-d278-4097-9281-ed83985d34f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 23.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  -2, 23.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 16.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 16.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a31dfd11-4b72-4060-9ccd-ee83d61ea54e}, !- Handle
  Sub Surface 193,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0d179ce3-521f-4cc7-803a-127ebe9ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 39.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  -2, 39.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 32.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 32.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62741813-64c8-4523-bb0e-b17b8bd532dd}, !- Handle
  Sub Surface 194,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {78e512f6-851e-4673-81a1-c4bbd6fc4b08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999986, 40, 1.69823106915658, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999986, 40, 0.76,          !- X,Y,Z Vertex 2 {m}
  -1.9746, 40, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 40, 1.69823106915658;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cea14a0d-abc6-40cb-992f-6d444e373dc6}, !- Handle
  Sub Surface 195,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {312ad392-9617-46b0-9efa-1c69c95f0507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.0254, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, 32.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 39.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 39.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d295ba38-7655-4209-8ee2-176439373c79}, !- Handle
  Sub Surface 196,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {163dbd84-7d69-49d8-98c4-f8bd6979a4ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.0254, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, 24.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 31.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 31.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {705a0dfb-f363-4057-80bc-494badda5b57}, !- Handle
  Sub Surface 197,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {1df82140-ea49-408f-9b30-8dda9bad195c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.0254, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, 16.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 23.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 23.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3359ecc2-62ae-46fb-98b1-04e310fd3bd0}, !- Handle
  Sub Surface 198,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {837bad1b-7c11-42b0-8df9-95a91cfecd6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.0254, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 8.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 15.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 15.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47983922-5a98-4268-992a-69c2bb7b1aaa}, !- Handle
  Sub Surface 199,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f1827bc7-a76b-403f-982d-c4a838f10f0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 7.9746, 1.6802435465204;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b98e80c3-1db8-4b2e-80ae-c571fc40a41a}, !- Handle
  Space 229,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {3e2c67f1-4b22-407c-91b3-74962d2b071a}, !- Building Story Name
  {1a730bda-7573-46ae-a7b0-27342e819e21}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {69cf18ac-e229-408e-9a74-4d83dd1357f4}, !- Handle
  Surface 278,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b98e80c3-1db8-4b2e-80ae-c571fc40a41a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77af6c26-71c2-4e2f-b509-8a827f26f185}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98e80c3-1db8-4b2e-80ae-c571fc40a41a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cdf4452-d6b9-45f8-bd27-589b1e581468}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98e80c3-1db8-4b2e-80ae-c571fc40a41a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc2b91dd-d8b0-48c3-88ed-5485cb6aef89}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98e80c3-1db8-4b2e-80ae-c571fc40a41a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {318fe30d-9939-4bd4-9d85-f480448a07e7}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b98e80c3-1db8-4b2e-80ae-c571fc40a41a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7078ae-3419-42c8-9a78-677ad8fc7f40}, !- Handle
  Surface 283,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b98e80c3-1db8-4b2e-80ae-c571fc40a41a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11404a38-5561-43f9-a51a-2719f35f3364}, !- Handle
  Sub Surface 200,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {77af6c26-71c2-4e2f-b509-8a827f26f185}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {860c1825-50a0-4144-b3f9-ff318937c38d}, !- Handle
  Sub Surface 201,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3cdf4452-d6b9-45f8-bd27-589b1e581468}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {105a79d2-6ea9-40df-96d5-52750101e6fa}, !- Handle
  Sub Surface 202,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {cc2b91dd-d8b0-48c3-88ed-5485cb6aef89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6378d61-313b-436d-8a10-997ed13b9935}, !- Handle
  Sub Surface 203,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {318fe30d-9939-4bd4-9d85-f480448a07e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {473ce617-01ac-49cb-8882-c60d562469ea}, !- Handle
  Space 230,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {3e2c67f1-4b22-407c-91b3-74962d2b071a}, !- Building Story Name
  {da9c6ef8-f836-4b57-a403-db896b94e5b5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {654ddc5d-2453-4898-87c8-52a183f8b028}, !- Handle
  Surface 284,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {473ce617-01ac-49cb-8882-c60d562469ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a762f656-439e-43f5-85b8-f0de5f920ea4}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473ce617-01ac-49cb-8882-c60d562469ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18df5ee2-ef8d-4af5-bc3b-a7199632b5ea}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473ce617-01ac-49cb-8882-c60d562469ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ebfedd-d790-490e-8435-9501a62afac5}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473ce617-01ac-49cb-8882-c60d562469ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf84e9b-4c26-40d4-a392-e91b1ea82620}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473ce617-01ac-49cb-8882-c60d562469ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c524eee-35c4-408e-a6b1-c3a62761e6cf}, !- Handle
  Surface 289,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {473ce617-01ac-49cb-8882-c60d562469ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {549f3bdd-4233-44e9-848b-c57eecadbafb}, !- Handle
  Sub Surface 204,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ebfedd-d790-490e-8435-9501a62afac5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff8309eb-3fbb-4cae-afc7-34b8a033c5c9}, !- Handle
  Sub Surface 205,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a762f656-439e-43f5-85b8-f0de5f920ea4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef3bbb14-5cc5-4e47-842c-6928e8a6e67c}, !- Handle
  Sub Surface 206,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {18df5ee2-ef8d-4af5-bc3b-a7199632b5ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b432a24f-ca90-4616-ae29-f6bfbc8a84c1}, !- Handle
  Sub Surface 207,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {bdf84e9b-4c26-40d4-a392-e91b1ea82620}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50ab3554-1563-427d-b9fc-2b2530ec80b4}, !- Handle
  Space 231,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {3e2c67f1-4b22-407c-91b3-74962d2b071a}, !- Building Story Name
  {7a413593-c757-49c4-b259-c52cf4d3dc5d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {21d388c6-9135-4c47-86c7-ad4585631a7b}, !- Handle
  Surface 290,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50ab3554-1563-427d-b9fc-2b2530ec80b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9494cae-2f20-4ac5-8ba6-e73c4f50df45}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ab3554-1563-427d-b9fc-2b2530ec80b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {302c830a-f0d3-4d30-8c5c-2a10fe523e5c}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ab3554-1563-427d-b9fc-2b2530ec80b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92add4d7-f88a-41c0-bd30-adc396a73d8b}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ab3554-1563-427d-b9fc-2b2530ec80b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8df248e-4f32-4b14-afd5-e9133a54b7ca}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ab3554-1563-427d-b9fc-2b2530ec80b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c403839-5690-4dc4-9a10-fedb2ec3a20a}, !- Handle
  Surface 295,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50ab3554-1563-427d-b9fc-2b2530ec80b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e06e0b73-0726-45a0-a560-23f6093dc3b0}, !- Handle
  Sub Surface 208,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {92add4d7-f88a-41c0-bd30-adc396a73d8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c59210aa-85ab-4651-9c14-866d7f7c28e2}, !- Handle
  Sub Surface 209,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a9494cae-2f20-4ac5-8ba6-e73c4f50df45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8864fc6-543e-490f-86c7-867d3a007fd6}, !- Handle
  Sub Surface 210,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {302c830a-f0d3-4d30-8c5c-2a10fe523e5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d37527f-8e71-493e-a656-8d20937f45bf}, !- Handle
  Sub Surface 211,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d8df248e-4f32-4b14-afd5-e9133a54b7ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {56770a6c-5b23-4c64-bfd1-07e73182a1c9}, !- Handle
  Space 232,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  16,                                     !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {3e2c67f1-4b22-407c-91b3-74962d2b071a}, !- Building Story Name
  {305345c3-06e6-43d3-9d47-0a63f636844f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {9c79fda9-a403-49ba-8c18-9c359a580fe5}, !- Handle
  Surface 296,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {56770a6c-5b23-4c64-bfd1-07e73182a1c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09110d50-bb31-44b8-bc11-1fd5fb70cdbd}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56770a6c-5b23-4c64-bfd1-07e73182a1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ed236a-2b09-4520-b937-231261887abf}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56770a6c-5b23-4c64-bfd1-07e73182a1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0110e21-287e-4af7-8274-6f9c9f330416}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56770a6c-5b23-4c64-bfd1-07e73182a1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9b49983-a28a-4b84-a32b-0933bbd9e8e4}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56770a6c-5b23-4c64-bfd1-07e73182a1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6813b5f-bc86-4112-abfa-fac9a9b1a48d}, !- Handle
  Surface 301,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56770a6c-5b23-4c64-bfd1-07e73182a1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aea06937-5e01-4b9d-a9f3-5e38afe8e8aa}, !- Handle
  Sub Surface 212,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e9b49983-a28a-4b84-a32b-0933bbd9e8e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {223502e1-c198-4fde-9931-ba828db93fc7}, !- Handle
  Sub Surface 213,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {09110d50-bb31-44b8-bc11-1fd5fb70cdbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a195febd-730d-42d7-aed3-0ad2a5fba3df}, !- Handle
  Sub Surface 214,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ed236a-2b09-4520-b937-231261887abf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1218941d-a7b3-441c-9b07-ad788b07a31f}, !- Handle
  Sub Surface 215,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a0110e21-287e-4af7-8274-6f9c9f330416}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c0c940b8-49bf-4ea1-859f-8c226bb6dc9f}, !- Handle
  Space 233,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {3e2c67f1-4b22-407c-91b3-74962d2b071a}, !- Building Story Name
  {b40fbbee-6e69-4483-ae61-ee55257403ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {7642a5e8-2b33-491f-87da-7e3a9ba3b647}, !- Handle
  Surface 302,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0c940b8-49bf-4ea1-859f-8c226bb6dc9f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 1.44382283906452e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7a18708-6140-4d5e-bee6-676ed64ad62b}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c940b8-49bf-4ea1-859f-8c226bb6dc9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f8dddd-d989-475f-990c-4c55b38bc8f1}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c940b8-49bf-4ea1-859f-8c226bb6dc9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5, -8, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -9.5, -8, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e278c900-3343-48a6-b88e-d8dfa08d8435}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c940b8-49bf-4ea1-859f-8c226bb6dc9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.5, -8, 0,                            !- X,Y,Z Vertex 3 {m}
  -9.5, -8, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52ce4b9f-d43d-48be-a95d-2d2bc56995e5}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c940b8-49bf-4ea1-859f-8c226bb6dc9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 1.44382283906452e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  -10.5, 1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d042aa62-3db7-4f84-b1e7-fa71f00b5c9e}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c940b8-49bf-4ea1-859f-8c226bb6dc9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.65314142581723e-47, 1.20222401955682e-31, 3.048, !- X,Y,Z Vertex 1 {m}
  1.65314142581723e-47, 1.20222401955682e-31, 0, !- X,Y,Z Vertex 2 {m}
  -10.5, 1.44382283906452e-15, 0,         !- X,Y,Z Vertex 3 {m}
  -10.5, 1.44382283906452e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abe4c367-403a-4501-bc06-e3d829ecf4d0}, !- Handle
  Surface 308,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0c940b8-49bf-4ea1-859f-8c226bb6dc9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 1.44382283906452e-15, 3.048,     !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cb71eb6-f130-44f3-ade1-8a19dd3c74f5}, !- Handle
  Sub Surface 216,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d042aa62-3db7-4f84-b1e7-fa71f00b5c9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6ab83e2-08a5-4dab-a7d7-18290821cc34}, !- Handle
  Sub Surface 217,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {10f8dddd-d989-475f-990c-4c55b38bc8f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.4746, -8, 1.67931592092452,          !- X,Y,Z Vertex 1 {m}
  -9.4746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67931592092452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a2398ce-6e7b-4bd5-86f6-7e61302f3aae}, !- Handle
  Sub Surface 218,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c7a18708-6140-4d5e-bee6-676ed64ad62b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45a7dcea-b79d-4099-b9ae-db0f649a8a53}, !- Handle
  Sub Surface 219,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e278c900-3343-48a6-b88e-d8dfa08d8435}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.72333754740834,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -9.5254, -8, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -9.5254, -8, 1.72333754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a7ab8de-60e2-49f6-aefe-092a618a9975}, !- Handle
  Sub Surface 220,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {52ce4b9f-d43d-48be-a95d-2d2bc56995e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0253999999999986, 1.6802435465204, !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0253999999999986, 0.76,       !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8b71aee3-403c-4d6b-b869-7b9b24b1fa46}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77d3c89d-4baa-4d8a-a0a0-bac8c428efe7}, !- Zone Air Inlet Port List
  {7e85daa4-122d-4147-9f52-8dbe3f324c30}, !- Zone Air Exhaust Port List
  {5a6cd716-e165-4057-bd71-ee9ef66c401b}, !- Zone Air Node Name
  {eb7abd7d-0730-40e5-b2e6-0716e54129f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a3881e5-97ba-40c0-bde8-e9a35ecc169d}, !- Group Rendering Name
  {c2ee20f6-639a-4168-8aee-4e59bdff0001}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2868d305-a7d3-42f8-a6f1-481035b8a7b5}, !- Handle
  Node 1,                                 !- Name
  {5a6cd716-e165-4057-bd71-ee9ef66c401b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a6cd716-e165-4057-bd71-ee9ef66c401b}, !- Handle
  {8b71aee3-403c-4d6b-b869-7b9b24b1fa46}, !- Source Object
  11,                                     !- Outlet Port
  {2868d305-a7d3-42f8-a6f1-481035b8a7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77d3c89d-4baa-4d8a-a0a0-bac8c428efe7}, !- Handle
  {8b71aee3-403c-4d6b-b869-7b9b24b1fa46}, !- HVAC Component
  {c82d6882-682d-469a-af2d-00430ab3da96}; !- Port 1

OS:PortList,
  {7e85daa4-122d-4147-9f52-8dbe3f324c30}, !- Handle
  {8b71aee3-403c-4d6b-b869-7b9b24b1fa46}, !- HVAC Component
  {dc0a1d51-88c3-4c02-92d6-4b5eabfaf1ff}; !- Port 1

OS:PortList,
  {eb7abd7d-0730-40e5-b2e6-0716e54129f5}, !- Handle
  {8b71aee3-403c-4d6b-b869-7b9b24b1fa46}; !- HVAC Component

OS:Sizing:Zone,
  {9db42800-76dd-4ad0-ba04-268c35e11c47}, !- Handle
  {8b71aee3-403c-4d6b-b869-7b9b24b1fa46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7e70ca04-0f7c-467d-b8b4-937cafce192a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {8b71aee3-403c-4d6b-b869-7b9b24b1fa46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf74c613-049f-43fe-bbc3-fd33734687e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9c98a590-c856-4471-bdb3-32c21d64a646}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e0e9c730-9d7b-4c3b-9ab2-cdda4455c49d}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {451cd2bd-043f-4215-8e3d-233e76fd7c7c}, !- Zone Air Inlet Port List
  {2223d757-5ca2-4b1d-92e8-1eb8daf1a11e}, !- Zone Air Exhaust Port List
  {601e6656-1dea-405f-bb57-80050b86f190}, !- Zone Air Node Name
  {bd83b8fa-bbfd-4779-ab35-8c488708c4d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0808341-7e4d-4278-975f-72ba40bc8b7a}, !- Group Rendering Name
  {725e89be-46f8-4ca6-a782-9ea196d07b12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56a4d233-48aa-48ed-8c50-08a1d89af941}, !- Handle
  Node 2,                                 !- Name
  {601e6656-1dea-405f-bb57-80050b86f190}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {601e6656-1dea-405f-bb57-80050b86f190}, !- Handle
  {e0e9c730-9d7b-4c3b-9ab2-cdda4455c49d}, !- Source Object
  11,                                     !- Outlet Port
  {56a4d233-48aa-48ed-8c50-08a1d89af941}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {451cd2bd-043f-4215-8e3d-233e76fd7c7c}, !- Handle
  {e0e9c730-9d7b-4c3b-9ab2-cdda4455c49d}, !- HVAC Component
  {d032280c-0c22-42cc-a3bd-39f103d69373}; !- Port 1

OS:PortList,
  {2223d757-5ca2-4b1d-92e8-1eb8daf1a11e}, !- Handle
  {e0e9c730-9d7b-4c3b-9ab2-cdda4455c49d}, !- HVAC Component
  {fc3b21d9-0b8c-40c3-9399-b6989e69f6f5}; !- Port 1

OS:PortList,
  {bd83b8fa-bbfd-4779-ab35-8c488708c4d1}, !- Handle
  {e0e9c730-9d7b-4c3b-9ab2-cdda4455c49d}; !- HVAC Component

OS:Sizing:Zone,
  {8b937466-4a3d-45a2-a5a7-a17635644833}, !- Handle
  {e0e9c730-9d7b-4c3b-9ab2-cdda4455c49d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7c9dafaf-a1e5-4fde-b4d2-69989694def5}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e0e9c730-9d7b-4c3b-9ab2-cdda4455c49d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aeaedded-fcdf-4bdc-a425-925f952ce1b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1e23b4e9-5b0d-47e3-8637-5df335b38aae}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {cfd3b429-8acf-448c-bfec-ad6f1687c0d9}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2020fc7-ff58-4952-b7bf-16c229ff515a}, !- Zone Air Inlet Port List
  {e6392065-190c-4d7f-bb7e-ba0f6cc28358}, !- Zone Air Exhaust Port List
  {34ee4213-f05a-4c4d-b125-a3258f083030}, !- Zone Air Node Name
  {b1baf99b-923e-459b-a217-754558b73f17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0bcad2ac-7be3-4f32-b0b0-97501f023398}, !- Group Rendering Name
  {932c5400-8be6-47a9-a84e-501ebfd4fc39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ab21cde-bdd7-49bb-9845-ee621e15d861}, !- Handle
  Node 3,                                 !- Name
  {34ee4213-f05a-4c4d-b125-a3258f083030}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34ee4213-f05a-4c4d-b125-a3258f083030}, !- Handle
  {cfd3b429-8acf-448c-bfec-ad6f1687c0d9}, !- Source Object
  11,                                     !- Outlet Port
  {9ab21cde-bdd7-49bb-9845-ee621e15d861}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2020fc7-ff58-4952-b7bf-16c229ff515a}, !- Handle
  {cfd3b429-8acf-448c-bfec-ad6f1687c0d9}, !- HVAC Component
  {dbadf275-15c7-49af-a6f2-59b556977bd3}; !- Port 1

OS:PortList,
  {e6392065-190c-4d7f-bb7e-ba0f6cc28358}, !- Handle
  {cfd3b429-8acf-448c-bfec-ad6f1687c0d9}, !- HVAC Component
  {8b93a352-1725-4cf2-9880-2d39cb1ae9eb}; !- Port 1

OS:PortList,
  {b1baf99b-923e-459b-a217-754558b73f17}, !- Handle
  {cfd3b429-8acf-448c-bfec-ad6f1687c0d9}; !- HVAC Component

OS:Sizing:Zone,
  {54d57167-bc5e-4ea8-b1ef-176ae3a8f359}, !- Handle
  {cfd3b429-8acf-448c-bfec-ad6f1687c0d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {974788cc-0dc4-4904-af8c-dca995c5bc1f}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {cfd3b429-8acf-448c-bfec-ad6f1687c0d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {567cd0ca-4d24-4b4c-8420-38f5ca040d5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {57d6cf3d-aa28-4b21-80ea-265073d8c175}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6d2b3944-7ce3-4911-9e90-503da5d418d1}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {460dc1c9-9eee-4b6a-b46f-1728eaa212bd}, !- Zone Air Inlet Port List
  {9d4c18f2-50ec-465d-84b7-4a55af900538}, !- Zone Air Exhaust Port List
  {b7b0ffa9-5c93-4373-b616-8b771cfcd3ea}, !- Zone Air Node Name
  {2b06886a-3815-46fc-92a7-92bfbbc8d0e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {899743b1-edcb-46e6-8bd5-0f333c398bf5}, !- Group Rendering Name
  {d4dc3cf5-cb64-433d-84bc-6f86a1dfc464}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e7ede79-a051-473c-aedd-87ac7f4c9295}, !- Handle
  Node 4,                                 !- Name
  {b7b0ffa9-5c93-4373-b616-8b771cfcd3ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7b0ffa9-5c93-4373-b616-8b771cfcd3ea}, !- Handle
  {6d2b3944-7ce3-4911-9e90-503da5d418d1}, !- Source Object
  11,                                     !- Outlet Port
  {0e7ede79-a051-473c-aedd-87ac7f4c9295}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {460dc1c9-9eee-4b6a-b46f-1728eaa212bd}, !- Handle
  {6d2b3944-7ce3-4911-9e90-503da5d418d1}, !- HVAC Component
  {7fe75ec5-32b7-430c-8174-1bb3bfa57fa4}; !- Port 1

OS:PortList,
  {9d4c18f2-50ec-465d-84b7-4a55af900538}, !- Handle
  {6d2b3944-7ce3-4911-9e90-503da5d418d1}, !- HVAC Component
  {8b3124de-1505-4a4d-9ad5-8a47bedee105}; !- Port 1

OS:PortList,
  {2b06886a-3815-46fc-92a7-92bfbbc8d0e9}, !- Handle
  {6d2b3944-7ce3-4911-9e90-503da5d418d1}; !- HVAC Component

OS:Sizing:Zone,
  {142f1c33-de48-450b-b484-7ddbbfaf22e7}, !- Handle
  {6d2b3944-7ce3-4911-9e90-503da5d418d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4a9ad8a3-4a39-4e9f-972d-548d676f19de}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6d2b3944-7ce3-4911-9e90-503da5d418d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {931bbc59-4445-4ce8-b442-7a3d3bccfce6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {140fe78c-bf23-46c2-90d1-cefb775a3eb5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {aef656c8-6858-42a7-b933-2c3846dc5f4b}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c367ab19-718c-4837-8c5b-d1bd51cb3279}, !- Zone Air Inlet Port List
  {5fd983c3-7c68-486c-a757-e35716e5d4b3}, !- Zone Air Exhaust Port List
  {22e7f247-37e2-4f1a-9c4e-210ce4904696}, !- Zone Air Node Name
  {63e7e0c0-eff2-4570-8a05-cb72ad20dcdb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {885e16a7-37ef-4646-80d8-c11f97e55268}, !- Group Rendering Name
  {31f9b96a-6e1b-49c3-8061-2a0b7ce72b5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b14c808-348b-4622-a1ea-752a41224964}, !- Handle
  Node 5,                                 !- Name
  {22e7f247-37e2-4f1a-9c4e-210ce4904696}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22e7f247-37e2-4f1a-9c4e-210ce4904696}, !- Handle
  {aef656c8-6858-42a7-b933-2c3846dc5f4b}, !- Source Object
  11,                                     !- Outlet Port
  {9b14c808-348b-4622-a1ea-752a41224964}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c367ab19-718c-4837-8c5b-d1bd51cb3279}, !- Handle
  {aef656c8-6858-42a7-b933-2c3846dc5f4b}, !- HVAC Component
  {1a21eea6-91d6-4b4a-8b0f-b9f27545c22c}; !- Port 1

OS:PortList,
  {5fd983c3-7c68-486c-a757-e35716e5d4b3}, !- Handle
  {aef656c8-6858-42a7-b933-2c3846dc5f4b}, !- HVAC Component
  {50b604f0-8b41-4bad-905c-f3d6f0d3c8ec}; !- Port 1

OS:PortList,
  {63e7e0c0-eff2-4570-8a05-cb72ad20dcdb}, !- Handle
  {aef656c8-6858-42a7-b933-2c3846dc5f4b}; !- HVAC Component

OS:Sizing:Zone,
  {d288819d-9a88-4ea7-a2a1-f03a1b31a84f}, !- Handle
  {aef656c8-6858-42a7-b933-2c3846dc5f4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {49d2662f-a8f8-407e-a1d3-870582b8da33}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {aef656c8-6858-42a7-b933-2c3846dc5f4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7fa3c293-b765-4ef8-95de-39d308fe1b09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f60f439-a772-44bf-b9f3-55e57a8be65f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {da9c6ef8-f836-4b57-a403-db896b94e5b5}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {709d351a-8496-45b2-a8fe-a193c3bafd2e}, !- Zone Air Inlet Port List
  {4cbf7eb2-afac-4d97-b527-3e256420f6cf}, !- Zone Air Exhaust Port List
  {3d9e23e7-a259-4e6a-a495-b96d143c1211}, !- Zone Air Node Name
  {67e426c1-10fd-481b-8ff8-4dfc2ed7e8c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b4fa637-4027-436e-86de-32d19427a88a}, !- Group Rendering Name
  {af1710c2-f4cc-4d08-a5f5-dc440abfcfe3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5eed0158-513b-4651-b1f1-15184d1ac9d6}, !- Handle
  Node 6,                                 !- Name
  {3d9e23e7-a259-4e6a-a495-b96d143c1211}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d9e23e7-a259-4e6a-a495-b96d143c1211}, !- Handle
  {da9c6ef8-f836-4b57-a403-db896b94e5b5}, !- Source Object
  11,                                     !- Outlet Port
  {5eed0158-513b-4651-b1f1-15184d1ac9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {709d351a-8496-45b2-a8fe-a193c3bafd2e}, !- Handle
  {da9c6ef8-f836-4b57-a403-db896b94e5b5}, !- HVAC Component
  {66c0f004-7afb-4df6-b1aa-750087ea9d63}; !- Port 1

OS:PortList,
  {4cbf7eb2-afac-4d97-b527-3e256420f6cf}, !- Handle
  {da9c6ef8-f836-4b57-a403-db896b94e5b5}, !- HVAC Component
  {bfd09c8d-4f49-4c54-be84-919dede8941c}; !- Port 1

OS:PortList,
  {67e426c1-10fd-481b-8ff8-4dfc2ed7e8c7}, !- Handle
  {da9c6ef8-f836-4b57-a403-db896b94e5b5}; !- HVAC Component

OS:Sizing:Zone,
  {0eca9c10-7249-4128-a6a1-b580d4807fd6}, !- Handle
  {da9c6ef8-f836-4b57-a403-db896b94e5b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {271732f9-bfdf-43f1-8e47-b397cfce1d0d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {da9c6ef8-f836-4b57-a403-db896b94e5b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b31143bd-3e68-4c9e-b61a-a555d297cc3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67c29371-961e-4bca-b4ed-144e1ec790f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9c5f1f98-2d33-4c26-9072-99a6beec8a7c}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84fca8a6-39a6-446b-b059-23de5fb7db7a}, !- Zone Air Inlet Port List
  {4ea52cc2-0773-4fda-a5a7-e551fb06ac2f}, !- Zone Air Exhaust Port List
  {cd3f8e5b-ba39-4f20-b6f2-f82a3ff9a67a}, !- Zone Air Node Name
  {46f111cb-4fbb-4f16-822f-bf80d9b3070a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4423c7b-4494-4cbc-93e5-44ee74d58f7e}, !- Group Rendering Name
  {72e62cc1-36db-498e-9e99-2e01e5d5f045}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97357c3b-e479-4dfc-9d90-38c02aa49cfb}, !- Handle
  Node 7,                                 !- Name
  {cd3f8e5b-ba39-4f20-b6f2-f82a3ff9a67a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd3f8e5b-ba39-4f20-b6f2-f82a3ff9a67a}, !- Handle
  {9c5f1f98-2d33-4c26-9072-99a6beec8a7c}, !- Source Object
  11,                                     !- Outlet Port
  {97357c3b-e479-4dfc-9d90-38c02aa49cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84fca8a6-39a6-446b-b059-23de5fb7db7a}, !- Handle
  {9c5f1f98-2d33-4c26-9072-99a6beec8a7c}, !- HVAC Component
  {b0e939ad-4cae-41b3-bdf6-f0301cdec18a}; !- Port 1

OS:PortList,
  {4ea52cc2-0773-4fda-a5a7-e551fb06ac2f}, !- Handle
  {9c5f1f98-2d33-4c26-9072-99a6beec8a7c}, !- HVAC Component
  {598d2d3e-5ff7-42b3-9d43-ed7635601399}; !- Port 1

OS:PortList,
  {46f111cb-4fbb-4f16-822f-bf80d9b3070a}, !- Handle
  {9c5f1f98-2d33-4c26-9072-99a6beec8a7c}; !- HVAC Component

OS:Sizing:Zone,
  {69453455-1f6a-4df4-895b-3c491d60f460}, !- Handle
  {9c5f1f98-2d33-4c26-9072-99a6beec8a7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1d8a9183-5754-4682-ad87-5fe5d949df6d}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9c5f1f98-2d33-4c26-9072-99a6beec8a7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {932edfb1-31e1-4089-89cd-62f30b3a7245}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7164ddab-be83-488b-a969-0ba538cffb6c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e7021dac-c6dc-474f-b176-ab518e5a4d90}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17a86988-8eec-4e7f-817b-78b318cf6e9b}, !- Zone Air Inlet Port List
  {db11a4c1-72c4-4c2f-8c7e-8329976723f0}, !- Zone Air Exhaust Port List
  {9fa57927-5220-47ab-9d37-b35519b47496}, !- Zone Air Node Name
  {b9a3f86b-c095-436b-a07a-aa9427d5e075}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f24e393-a965-4d18-801e-73c3f5117387}, !- Group Rendering Name
  {c3b10460-c2cd-472e-a023-6142a23d0b26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bb20e3c-9aaa-4f93-a65e-53bc144f05d2}, !- Handle
  Node 8,                                 !- Name
  {9fa57927-5220-47ab-9d37-b35519b47496}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fa57927-5220-47ab-9d37-b35519b47496}, !- Handle
  {e7021dac-c6dc-474f-b176-ab518e5a4d90}, !- Source Object
  11,                                     !- Outlet Port
  {0bb20e3c-9aaa-4f93-a65e-53bc144f05d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17a86988-8eec-4e7f-817b-78b318cf6e9b}, !- Handle
  {e7021dac-c6dc-474f-b176-ab518e5a4d90}, !- HVAC Component
  {23756fd3-3deb-4f7f-a588-65aff1e5cd30}; !- Port 1

OS:PortList,
  {db11a4c1-72c4-4c2f-8c7e-8329976723f0}, !- Handle
  {e7021dac-c6dc-474f-b176-ab518e5a4d90}, !- HVAC Component
  {3dab0a39-852f-4705-b1e7-16fe51940d74}; !- Port 1

OS:PortList,
  {b9a3f86b-c095-436b-a07a-aa9427d5e075}, !- Handle
  {e7021dac-c6dc-474f-b176-ab518e5a4d90}; !- HVAC Component

OS:Sizing:Zone,
  {c9334c56-10cd-4d85-ac3a-0485269cce8f}, !- Handle
  {e7021dac-c6dc-474f-b176-ab518e5a4d90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bef9c46d-44d7-4db4-92d6-8d3d8b5cb836}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {e7021dac-c6dc-474f-b176-ab518e5a4d90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ffe0b5e-db99-492c-9615-a82e666b1f02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a0b8a8a7-b3bf-43ac-a17e-5eaa580cbc63}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b7ce1e08-ab20-453f-9a3b-ffd77fc13707}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a493aedc-fb50-4896-930c-0c3b5f35799f}, !- Zone Air Inlet Port List
  {9e1ce4ef-4bea-453a-b8ee-87ad689c632f}, !- Zone Air Exhaust Port List
  {cc8d6c3e-9f20-4f61-9148-6548e03fe47e}, !- Zone Air Node Name
  {443371f0-f35d-40f6-a851-f9589fc42a36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b18b8d9-e0e4-4f84-8910-e14e27c48b00}, !- Group Rendering Name
  {754ce26b-1d04-44d7-8cd6-13517ed493cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94a21c0d-d398-492d-9e92-74fea722b714}, !- Handle
  Node 9,                                 !- Name
  {cc8d6c3e-9f20-4f61-9148-6548e03fe47e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc8d6c3e-9f20-4f61-9148-6548e03fe47e}, !- Handle
  {b7ce1e08-ab20-453f-9a3b-ffd77fc13707}, !- Source Object
  11,                                     !- Outlet Port
  {94a21c0d-d398-492d-9e92-74fea722b714}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a493aedc-fb50-4896-930c-0c3b5f35799f}, !- Handle
  {b7ce1e08-ab20-453f-9a3b-ffd77fc13707}, !- HVAC Component
  {6a5983b0-4415-42a7-97a3-9bbcded9b6b5}; !- Port 1

OS:PortList,
  {9e1ce4ef-4bea-453a-b8ee-87ad689c632f}, !- Handle
  {b7ce1e08-ab20-453f-9a3b-ffd77fc13707}, !- HVAC Component
  {e7bb1d16-6266-49a7-a5aa-e2f02e917242}; !- Port 1

OS:PortList,
  {443371f0-f35d-40f6-a851-f9589fc42a36}, !- Handle
  {b7ce1e08-ab20-453f-9a3b-ffd77fc13707}; !- HVAC Component

OS:Sizing:Zone,
  {5b8b2a5c-357f-4dc5-a212-210047f7ea48}, !- Handle
  {b7ce1e08-ab20-453f-9a3b-ffd77fc13707}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {213d2cfe-a0cb-4dc0-9e8f-bf0e54d3211d}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {b7ce1e08-ab20-453f-9a3b-ffd77fc13707}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56effb3e-c6d5-41a6-a5b2-f142365ea043}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9fd1921c-2e3c-4039-a81b-6d5a859902d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5cdff6fa-6877-4100-bcdb-3c2ddad31952}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d21713e-56be-48e8-b2aa-b3281dffdd5d}, !- Zone Air Inlet Port List
  {9830fa0d-864c-4810-b36a-eb5ff63dc23c}, !- Zone Air Exhaust Port List
  {fdaa01b1-23b9-4c65-9a9f-d5fb5a9f9eb9}, !- Zone Air Node Name
  {c359ef6a-b6cd-4ef6-ab33-a2d1145420fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dff8af43-2d1c-471e-832d-01bfbe1d5087}, !- Group Rendering Name
  {e1c94724-4dbe-4f3b-9442-55c9607fd3a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b394390-d2fb-40d6-85b4-cda652b0ce92}, !- Handle
  Node 10,                                !- Name
  {fdaa01b1-23b9-4c65-9a9f-d5fb5a9f9eb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdaa01b1-23b9-4c65-9a9f-d5fb5a9f9eb9}, !- Handle
  {5cdff6fa-6877-4100-bcdb-3c2ddad31952}, !- Source Object
  11,                                     !- Outlet Port
  {4b394390-d2fb-40d6-85b4-cda652b0ce92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d21713e-56be-48e8-b2aa-b3281dffdd5d}, !- Handle
  {5cdff6fa-6877-4100-bcdb-3c2ddad31952}, !- HVAC Component
  {79a91dfd-a45c-451d-9c02-b541c54a8dc2}; !- Port 1

OS:PortList,
  {9830fa0d-864c-4810-b36a-eb5ff63dc23c}, !- Handle
  {5cdff6fa-6877-4100-bcdb-3c2ddad31952}, !- HVAC Component
  {31b50706-f31b-4364-8370-d0db03b31e02}; !- Port 1

OS:PortList,
  {c359ef6a-b6cd-4ef6-ab33-a2d1145420fd}, !- Handle
  {5cdff6fa-6877-4100-bcdb-3c2ddad31952}; !- HVAC Component

OS:Sizing:Zone,
  {fa56a9d3-3e92-48e3-b4be-58820d6aa968}, !- Handle
  {5cdff6fa-6877-4100-bcdb-3c2ddad31952}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {441a4b3d-e2cb-4e43-be93-1566ea9a167b}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {5cdff6fa-6877-4100-bcdb-3c2ddad31952}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ece0fe7-184c-4589-bc7b-c172def73faa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58c66afd-60ff-416f-88d9-52b8c60ede50}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b7f79b4f-42cf-48ed-938e-1c5e0e1149b9}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a9a096b-723f-4431-853f-233ddc5df19d}, !- Zone Air Inlet Port List
  {b7518ad0-2bad-46cb-866e-75ae2b85f1fb}, !- Zone Air Exhaust Port List
  {3e40a29c-d56d-4236-bfb2-d1dcab065c72}, !- Zone Air Node Name
  {86fcb005-c782-4cf8-8a1c-ffa7dea63ab9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ffdef8af-82e6-46ad-ae8e-6eaa7900a46e}, !- Group Rendering Name
  {d1f13b6d-2df7-4dfc-8a5b-bad6dc7e25cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a0bec7b-9a78-44f0-8a98-aa551805cbf1}, !- Handle
  Node 11,                                !- Name
  {3e40a29c-d56d-4236-bfb2-d1dcab065c72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e40a29c-d56d-4236-bfb2-d1dcab065c72}, !- Handle
  {b7f79b4f-42cf-48ed-938e-1c5e0e1149b9}, !- Source Object
  11,                                     !- Outlet Port
  {7a0bec7b-9a78-44f0-8a98-aa551805cbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a9a096b-723f-4431-853f-233ddc5df19d}, !- Handle
  {b7f79b4f-42cf-48ed-938e-1c5e0e1149b9}, !- HVAC Component
  {2d6fc269-819c-4b62-8b77-4993343f24c5}; !- Port 1

OS:PortList,
  {b7518ad0-2bad-46cb-866e-75ae2b85f1fb}, !- Handle
  {b7f79b4f-42cf-48ed-938e-1c5e0e1149b9}, !- HVAC Component
  {ae93c564-c11a-437e-b007-a29e8129dca5}; !- Port 1

OS:PortList,
  {86fcb005-c782-4cf8-8a1c-ffa7dea63ab9}, !- Handle
  {b7f79b4f-42cf-48ed-938e-1c5e0e1149b9}; !- HVAC Component

OS:Sizing:Zone,
  {00318be3-872d-4fe5-9d4e-928e8f369e2b}, !- Handle
  {b7f79b4f-42cf-48ed-938e-1c5e0e1149b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cbc3fd15-d607-409d-9525-bc7757521c5b}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {b7f79b4f-42cf-48ed-938e-1c5e0e1149b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0cc717fb-83c1-4fec-b14a-3f281f2ee784}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {84ebc2bb-b763-4250-8aa6-35b77e901461}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a6712471-862d-48d4-a5d7-32001f0c66bc}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23b756c0-0f4c-4629-9766-2989f2b9a93d}, !- Zone Air Inlet Port List
  {a9b5b15e-1781-43e3-991d-778d7f0ae62f}, !- Zone Air Exhaust Port List
  {9b3f8974-885d-43bc-9aa3-21f918387014}, !- Zone Air Node Name
  {931a9b51-a3b6-43ac-b379-3f3dd08af767}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0acd24d2-52ab-4272-bc2f-dbc7fa2a4b52}, !- Group Rendering Name
  {a9f17117-16ae-465d-9b71-2fbba6449de6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7cfe769-da80-43b2-bbce-3b1eb44dd02a}, !- Handle
  Node 12,                                !- Name
  {9b3f8974-885d-43bc-9aa3-21f918387014}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b3f8974-885d-43bc-9aa3-21f918387014}, !- Handle
  {a6712471-862d-48d4-a5d7-32001f0c66bc}, !- Source Object
  11,                                     !- Outlet Port
  {b7cfe769-da80-43b2-bbce-3b1eb44dd02a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23b756c0-0f4c-4629-9766-2989f2b9a93d}, !- Handle
  {a6712471-862d-48d4-a5d7-32001f0c66bc}, !- HVAC Component
  {451fd8ba-194f-4fe8-b5cd-1e848d5e4f7b}; !- Port 1

OS:PortList,
  {a9b5b15e-1781-43e3-991d-778d7f0ae62f}, !- Handle
  {a6712471-862d-48d4-a5d7-32001f0c66bc}, !- HVAC Component
  {88d3b191-4652-437c-8a71-fce28164657c}; !- Port 1

OS:PortList,
  {931a9b51-a3b6-43ac-b379-3f3dd08af767}, !- Handle
  {a6712471-862d-48d4-a5d7-32001f0c66bc}; !- HVAC Component

OS:Sizing:Zone,
  {f44b2e32-e5b7-4d8c-a146-427a9643af69}, !- Handle
  {a6712471-862d-48d4-a5d7-32001f0c66bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {df30dfbf-6b66-437c-a374-1ed028cb6ff3}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {a6712471-862d-48d4-a5d7-32001f0c66bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35824331-f660-4c79-833e-9e836a80b803}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ca28c6f0-e69a-4f9e-8b18-4d42fbd8346a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {62a3f939-1fbd-4949-b67f-eb5326f4a0cc}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a53354be-d945-44dd-931a-352484deab90}, !- Zone Air Inlet Port List
  {996a63c2-7af1-43d2-8b8e-662db869ff58}, !- Zone Air Exhaust Port List
  {eeee6988-2ad2-45e3-92b4-b5d9f062b702}, !- Zone Air Node Name
  {e511d060-eba5-40ac-9c0c-68c85ab842a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4cfb14bf-6da1-40c0-bd2b-3e5641f1d0bb}, !- Group Rendering Name
  {9a526ca1-ccf3-4ddc-9021-5b396a0a1b7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b7581e1-ac6e-4d05-9eaf-a14420278f6d}, !- Handle
  Node 13,                                !- Name
  {eeee6988-2ad2-45e3-92b4-b5d9f062b702}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeee6988-2ad2-45e3-92b4-b5d9f062b702}, !- Handle
  {62a3f939-1fbd-4949-b67f-eb5326f4a0cc}, !- Source Object
  11,                                     !- Outlet Port
  {0b7581e1-ac6e-4d05-9eaf-a14420278f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a53354be-d945-44dd-931a-352484deab90}, !- Handle
  {62a3f939-1fbd-4949-b67f-eb5326f4a0cc}, !- HVAC Component
  {dcab00f3-2bae-4ee4-ad97-6de7c4620ebf}; !- Port 1

OS:PortList,
  {996a63c2-7af1-43d2-8b8e-662db869ff58}, !- Handle
  {62a3f939-1fbd-4949-b67f-eb5326f4a0cc}, !- HVAC Component
  {f6e51b17-73c4-41a8-9478-9bd364ab2e5f}; !- Port 1

OS:PortList,
  {e511d060-eba5-40ac-9c0c-68c85ab842a1}, !- Handle
  {62a3f939-1fbd-4949-b67f-eb5326f4a0cc}; !- HVAC Component

OS:Sizing:Zone,
  {b6e31145-79bd-402d-92e6-59b760a182f2}, !- Handle
  {62a3f939-1fbd-4949-b67f-eb5326f4a0cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a6467f0b-e8f1-4290-b817-5d287f1c4138}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {62a3f939-1fbd-4949-b67f-eb5326f4a0cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b34c25b6-a817-4f86-a299-4fa50b053ae6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ef399b2-0a24-4ecb-b136-840ef9d76bcc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c19809e3-3099-4272-b2be-d7b7ecace65a}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f83b3a9e-8d82-43d6-bd66-9fc0df020f96}, !- Zone Air Inlet Port List
  {eb52adb9-ca62-4cfe-bf53-6a99b1366305}, !- Zone Air Exhaust Port List
  {bd113dbd-037e-495c-811c-9a9b0733f2a6}, !- Zone Air Node Name
  {2afe0e07-7685-40de-868c-3fa54f252a65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db8ce2d5-8cc6-473d-bf90-473d7ab71b38}, !- Group Rendering Name
  {b7111610-e174-4956-b853-496d94e238c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d08b1b94-1fc7-4f99-bea7-7a458cc7853e}, !- Handle
  Node 14,                                !- Name
  {bd113dbd-037e-495c-811c-9a9b0733f2a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd113dbd-037e-495c-811c-9a9b0733f2a6}, !- Handle
  {c19809e3-3099-4272-b2be-d7b7ecace65a}, !- Source Object
  11,                                     !- Outlet Port
  {d08b1b94-1fc7-4f99-bea7-7a458cc7853e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f83b3a9e-8d82-43d6-bd66-9fc0df020f96}, !- Handle
  {c19809e3-3099-4272-b2be-d7b7ecace65a}, !- HVAC Component
  {e5f2d7ae-3fd5-4ad4-b611-2e6b47078f72}; !- Port 1

OS:PortList,
  {eb52adb9-ca62-4cfe-bf53-6a99b1366305}, !- Handle
  {c19809e3-3099-4272-b2be-d7b7ecace65a}, !- HVAC Component
  {42ef2e41-b320-45ae-98b0-0343b4ce6813}; !- Port 1

OS:PortList,
  {2afe0e07-7685-40de-868c-3fa54f252a65}, !- Handle
  {c19809e3-3099-4272-b2be-d7b7ecace65a}; !- HVAC Component

OS:Sizing:Zone,
  {c4036e14-b0c0-4e4f-afc5-62ce8cc9ebc5}, !- Handle
  {c19809e3-3099-4272-b2be-d7b7ecace65a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {39d82233-2d4f-4980-bed7-f5aff5a6878c}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {c19809e3-3099-4272-b2be-d7b7ecace65a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e0efbad-25ab-44fa-a857-4112e528b806}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {681a6a61-ae22-4e55-8b5d-311a254a9c0d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {43c2d817-7489-45fe-bb09-d2fa4a5c7dab}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03b6f747-4c2a-459f-b547-43fd894780f4}, !- Zone Air Inlet Port List
  {cc11040f-f0e4-44e9-a9ac-1c7184d1e752}, !- Zone Air Exhaust Port List
  {c3307bc0-4edf-48be-bac1-41f06a0e0259}, !- Zone Air Node Name
  {f45e4b48-bf94-495b-812e-e40845af227d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {58bc055f-d298-4285-b611-45fbdac6eabd}, !- Group Rendering Name
  {c6a3ea39-5095-41ad-9552-46fcb0a47255}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1876e94d-08d9-4cba-b57d-1c41960399a3}, !- Handle
  Node 15,                                !- Name
  {c3307bc0-4edf-48be-bac1-41f06a0e0259}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3307bc0-4edf-48be-bac1-41f06a0e0259}, !- Handle
  {43c2d817-7489-45fe-bb09-d2fa4a5c7dab}, !- Source Object
  11,                                     !- Outlet Port
  {1876e94d-08d9-4cba-b57d-1c41960399a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03b6f747-4c2a-459f-b547-43fd894780f4}, !- Handle
  {43c2d817-7489-45fe-bb09-d2fa4a5c7dab}, !- HVAC Component
  {bed24a9c-8408-4444-8741-35d7aa358bcb}; !- Port 1

OS:PortList,
  {cc11040f-f0e4-44e9-a9ac-1c7184d1e752}, !- Handle
  {43c2d817-7489-45fe-bb09-d2fa4a5c7dab}, !- HVAC Component
  {961d7d74-10c8-41df-b446-b95d3300ada0}; !- Port 1

OS:PortList,
  {f45e4b48-bf94-495b-812e-e40845af227d}, !- Handle
  {43c2d817-7489-45fe-bb09-d2fa4a5c7dab}; !- HVAC Component

OS:Sizing:Zone,
  {52f0ab1c-b71f-4b5a-9c92-ad6e2af8df32}, !- Handle
  {43c2d817-7489-45fe-bb09-d2fa4a5c7dab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {26974d75-7971-45fc-a2bd-9402a63eaa81}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {43c2d817-7489-45fe-bb09-d2fa4a5c7dab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08f8b8c3-b622-410a-95b1-793e37a14260}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8364d100-096b-4a49-852e-c6d92e273547}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {fa46314d-157a-49c9-bec1-dbf50ef73e49}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fc96126-1c80-456d-9c47-2147c60171ec}, !- Zone Air Inlet Port List
  {a71c1739-4ac3-4eb0-9713-3f331012e687}, !- Zone Air Exhaust Port List
  {a9d83e1c-2e8f-41a9-82c4-c1dd64212ab0}, !- Zone Air Node Name
  {83cf43af-3dce-4779-8de8-6c24263d0b7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a3e683e-085b-4dc5-aada-96aa46dd805a}, !- Group Rendering Name
  {fbf90d20-bf98-4b4c-8bab-09136842919a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9d3cfd8-eebe-409d-9838-1e8cff28ae71}, !- Handle
  Node 16,                                !- Name
  {a9d83e1c-2e8f-41a9-82c4-c1dd64212ab0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9d83e1c-2e8f-41a9-82c4-c1dd64212ab0}, !- Handle
  {fa46314d-157a-49c9-bec1-dbf50ef73e49}, !- Source Object
  11,                                     !- Outlet Port
  {c9d3cfd8-eebe-409d-9838-1e8cff28ae71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fc96126-1c80-456d-9c47-2147c60171ec}, !- Handle
  {fa46314d-157a-49c9-bec1-dbf50ef73e49}, !- HVAC Component
  {a9d1253a-c544-4648-b0fc-1ff524ba7493}; !- Port 1

OS:PortList,
  {a71c1739-4ac3-4eb0-9713-3f331012e687}, !- Handle
  {fa46314d-157a-49c9-bec1-dbf50ef73e49}, !- HVAC Component
  {1ca937d6-faa4-4377-8e08-6b5b75937dc1}; !- Port 1

OS:PortList,
  {83cf43af-3dce-4779-8de8-6c24263d0b7a}, !- Handle
  {fa46314d-157a-49c9-bec1-dbf50ef73e49}; !- HVAC Component

OS:Sizing:Zone,
  {17eeb6b4-c028-4305-aeb7-3cb1bf990676}, !- Handle
  {fa46314d-157a-49c9-bec1-dbf50ef73e49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cd255824-c4eb-4293-a687-57ee9a18ee7d}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {fa46314d-157a-49c9-bec1-dbf50ef73e49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e539619f-43fe-4e41-a7ba-16cda39a4bba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b9a9f047-ca2f-4806-ad35-ad328d9e62f7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1a21048c-c19d-464c-a729-2387757f1a0c}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc1a7547-da99-4321-a023-01b855cb8e62}, !- Zone Air Inlet Port List
  {ba4fe7a6-c516-4c46-a3ff-3b2a88546eea}, !- Zone Air Exhaust Port List
  {78657e9f-c6a4-4012-bc69-5362510ccdf0}, !- Zone Air Node Name
  {9ff2a93a-4642-4381-b02d-50f01edba930}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe0a3ca3-375e-426e-9de9-be4f3d5b8159}, !- Group Rendering Name
  {4025dc13-c0c7-429c-b3c3-0e096f61ce5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acad8e8f-ec82-44a0-a0f0-f06506876451}, !- Handle
  Node 17,                                !- Name
  {78657e9f-c6a4-4012-bc69-5362510ccdf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78657e9f-c6a4-4012-bc69-5362510ccdf0}, !- Handle
  {1a21048c-c19d-464c-a729-2387757f1a0c}, !- Source Object
  11,                                     !- Outlet Port
  {acad8e8f-ec82-44a0-a0f0-f06506876451}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc1a7547-da99-4321-a023-01b855cb8e62}, !- Handle
  {1a21048c-c19d-464c-a729-2387757f1a0c}, !- HVAC Component
  {22633b62-5179-4952-b1db-9601fbfb780b}; !- Port 1

OS:PortList,
  {ba4fe7a6-c516-4c46-a3ff-3b2a88546eea}, !- Handle
  {1a21048c-c19d-464c-a729-2387757f1a0c}, !- HVAC Component
  {62eeaa46-3390-402a-9859-d9da33fdb4c1}; !- Port 1

OS:PortList,
  {9ff2a93a-4642-4381-b02d-50f01edba930}, !- Handle
  {1a21048c-c19d-464c-a729-2387757f1a0c}; !- HVAC Component

OS:Sizing:Zone,
  {17ee325a-14d0-492b-b90a-0b8d8360ae8f}, !- Handle
  {1a21048c-c19d-464c-a729-2387757f1a0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {93b51e9e-7975-4f01-8921-d41a571122b7}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {1a21048c-c19d-464c-a729-2387757f1a0c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9676440-1234-4559-81a4-ed3300256d48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aabaea90-d28a-4d08-83cf-aec0fef347b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {aa205422-12b3-4568-9e24-0332c80af696}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96109be2-9891-4a20-8623-c19a85ed92e9}, !- Zone Air Inlet Port List
  {4a4f3797-35c0-48b5-a225-656d5ccbbf79}, !- Zone Air Exhaust Port List
  {1f32511b-6525-4f79-ab47-28e8ce667e91}, !- Zone Air Node Name
  {a6736878-c073-4186-a4ea-fac05666ab60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93738162-a419-4098-999e-ffe9da6a269b}, !- Group Rendering Name
  {7f43267f-fcbf-4a3e-91ca-2165e8e5b253}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ea8b83d-818b-4955-a97e-289146e79ec2}, !- Handle
  Node 18,                                !- Name
  {1f32511b-6525-4f79-ab47-28e8ce667e91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f32511b-6525-4f79-ab47-28e8ce667e91}, !- Handle
  {aa205422-12b3-4568-9e24-0332c80af696}, !- Source Object
  11,                                     !- Outlet Port
  {8ea8b83d-818b-4955-a97e-289146e79ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96109be2-9891-4a20-8623-c19a85ed92e9}, !- Handle
  {aa205422-12b3-4568-9e24-0332c80af696}, !- HVAC Component
  {bedca429-e9e5-4960-a4c2-a2b4f886b06d}; !- Port 1

OS:PortList,
  {4a4f3797-35c0-48b5-a225-656d5ccbbf79}, !- Handle
  {aa205422-12b3-4568-9e24-0332c80af696}, !- HVAC Component
  {b411261c-22aa-48a5-832f-426a66c8e96f}; !- Port 1

OS:PortList,
  {a6736878-c073-4186-a4ea-fac05666ab60}, !- Handle
  {aa205422-12b3-4568-9e24-0332c80af696}; !- HVAC Component

OS:Sizing:Zone,
  {7e8a078e-3236-4e29-9be7-f30bd6f933c6}, !- Handle
  {aa205422-12b3-4568-9e24-0332c80af696}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9e1437b0-35e6-4fbc-83f4-6cdde4ed4c56}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {aa205422-12b3-4568-9e24-0332c80af696}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d16ad0b-1153-47c2-9c50-a23a3e3f4be2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9b13b920-4ec5-4d95-91bf-40390880bc3c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {de7e22a0-d63b-4d76-b608-b6bedf35d10b}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e053a34-f37f-4906-9996-1c43366ecd49}, !- Zone Air Inlet Port List
  {fbb295fe-7b42-4130-9738-d3d5b4441113}, !- Zone Air Exhaust Port List
  {e5714d44-733c-4339-af5b-96036ffef7d2}, !- Zone Air Node Name
  {0abd4abb-e0f4-4a9b-9449-c8632e7b1688}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {adb14de8-252e-4f26-b807-ac25dd0ec676}, !- Group Rendering Name
  {fbda415e-8942-41ff-b084-b6d4a2f19fff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cefb4959-a0c3-42f2-b329-17056657d96c}, !- Handle
  Node 19,                                !- Name
  {e5714d44-733c-4339-af5b-96036ffef7d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5714d44-733c-4339-af5b-96036ffef7d2}, !- Handle
  {de7e22a0-d63b-4d76-b608-b6bedf35d10b}, !- Source Object
  11,                                     !- Outlet Port
  {cefb4959-a0c3-42f2-b329-17056657d96c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e053a34-f37f-4906-9996-1c43366ecd49}, !- Handle
  {de7e22a0-d63b-4d76-b608-b6bedf35d10b}, !- HVAC Component
  {f0e1da67-b498-4577-bb99-47509c8b5c1a}; !- Port 1

OS:PortList,
  {fbb295fe-7b42-4130-9738-d3d5b4441113}, !- Handle
  {de7e22a0-d63b-4d76-b608-b6bedf35d10b}, !- HVAC Component
  {54847c66-1dfd-4948-8849-5011e8dd5693}; !- Port 1

OS:PortList,
  {0abd4abb-e0f4-4a9b-9449-c8632e7b1688}, !- Handle
  {de7e22a0-d63b-4d76-b608-b6bedf35d10b}; !- HVAC Component

OS:Sizing:Zone,
  {57a99c26-f3b4-4f0d-8a25-a2b660204385}, !- Handle
  {de7e22a0-d63b-4d76-b608-b6bedf35d10b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {43a9c93d-2f53-4431-9f7f-34f18bef3be4}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {de7e22a0-d63b-4d76-b608-b6bedf35d10b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36eadd94-b130-45e6-a25f-71d9b1669634}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d8a68190-2e43-4d6d-89ac-bd33bb7afbc6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {828e367f-20c5-45b5-811c-064dc24e8bd4}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f6bc415-ca9b-4fa1-991d-aa064d93954f}, !- Zone Air Inlet Port List
  {90b53aea-70d9-4abd-9387-fd6adc739217}, !- Zone Air Exhaust Port List
  {3e2a27ca-d979-4b37-8cbc-cace6a2945c1}, !- Zone Air Node Name
  {9cc372d2-261a-4e7e-a97c-7aa52ab4040a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d7efe20f-558f-4b75-a05b-b6ef1f3d3b7c}, !- Group Rendering Name
  {b113a76d-aad8-4223-adc4-34b6da4b1396}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4918debe-d65f-4207-b73c-3a4f5b298023}, !- Handle
  Node 20,                                !- Name
  {3e2a27ca-d979-4b37-8cbc-cace6a2945c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e2a27ca-d979-4b37-8cbc-cace6a2945c1}, !- Handle
  {828e367f-20c5-45b5-811c-064dc24e8bd4}, !- Source Object
  11,                                     !- Outlet Port
  {4918debe-d65f-4207-b73c-3a4f5b298023}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f6bc415-ca9b-4fa1-991d-aa064d93954f}, !- Handle
  {828e367f-20c5-45b5-811c-064dc24e8bd4}, !- HVAC Component
  {16e9ef49-2ca9-4b77-a6dc-48506f6c4c88}; !- Port 1

OS:PortList,
  {90b53aea-70d9-4abd-9387-fd6adc739217}, !- Handle
  {828e367f-20c5-45b5-811c-064dc24e8bd4}, !- HVAC Component
  {4b74c817-0905-4c07-a7b2-dfce2f72a6ea}; !- Port 1

OS:PortList,
  {9cc372d2-261a-4e7e-a97c-7aa52ab4040a}, !- Handle
  {828e367f-20c5-45b5-811c-064dc24e8bd4}; !- HVAC Component

OS:Sizing:Zone,
  {9d696e7e-067c-4802-a3a2-7f520bf8cc0c}, !- Handle
  {828e367f-20c5-45b5-811c-064dc24e8bd4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {230c2fc7-17ff-4819-9221-37c52fd5340f}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {828e367f-20c5-45b5-811c-064dc24e8bd4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fef89010-ecd7-4b89-8619-3407a3336e74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d7608b3a-78c1-42a1-b30a-95e3a7140053}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1cfa646a-7c4b-45c9-b916-e8c393822575}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {470e96de-2f6f-41cb-9873-d2b8b8356b2c}, !- Zone Air Inlet Port List
  {7df414a8-6dc4-4a04-a30b-e99de33e1d1a}, !- Zone Air Exhaust Port List
  {35fcb4dd-dfb0-458e-ace8-1cad76a9891e}, !- Zone Air Node Name
  {acc7fd21-dc9a-4af7-8216-692a82ece890}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {caff6fb3-eee5-41d5-aaa0-8eef78b10055}, !- Group Rendering Name
  {35f6a9bb-a8c8-431c-b0ee-bc51b11650a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {700fd5e6-4b44-406c-b9a9-f8e1cd0d2300}, !- Handle
  Node 21,                                !- Name
  {35fcb4dd-dfb0-458e-ace8-1cad76a9891e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35fcb4dd-dfb0-458e-ace8-1cad76a9891e}, !- Handle
  {1cfa646a-7c4b-45c9-b916-e8c393822575}, !- Source Object
  11,                                     !- Outlet Port
  {700fd5e6-4b44-406c-b9a9-f8e1cd0d2300}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {470e96de-2f6f-41cb-9873-d2b8b8356b2c}, !- Handle
  {1cfa646a-7c4b-45c9-b916-e8c393822575}, !- HVAC Component
  {76bfcc83-7853-4a53-8e5f-e14c68aee2c2}; !- Port 1

OS:PortList,
  {7df414a8-6dc4-4a04-a30b-e99de33e1d1a}, !- Handle
  {1cfa646a-7c4b-45c9-b916-e8c393822575}, !- HVAC Component
  {e9ae8c48-958c-4273-9840-5cfae3dc508a}; !- Port 1

OS:PortList,
  {acc7fd21-dc9a-4af7-8216-692a82ece890}, !- Handle
  {1cfa646a-7c4b-45c9-b916-e8c393822575}; !- HVAC Component

OS:Sizing:Zone,
  {b0ef8cc5-4899-4928-8d4c-44b96ed09dc9}, !- Handle
  {1cfa646a-7c4b-45c9-b916-e8c393822575}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7f23c05c-ddfc-41bf-8725-0b3abfea28d1}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {1cfa646a-7c4b-45c9-b916-e8c393822575}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d32794f-afbd-4b5e-b015-95971986f172}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a65a533e-83aa-41b4-aedc-2fd4a2fe6e19}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1a730bda-7573-46ae-a7b0-27342e819e21}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43b2a791-889c-402c-8f6f-4d8b3e0c81c4}, !- Zone Air Inlet Port List
  {4c2af9e4-f0a6-45c9-a2dc-ba3af7928d57}, !- Zone Air Exhaust Port List
  {64ada507-5414-444e-b17e-32e9836a325e}, !- Zone Air Node Name
  {77694249-537d-4339-9139-c4927f85976c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5598b6ad-b232-4e12-a376-8df9391358c1}, !- Group Rendering Name
  {968b2152-34f7-4559-bd5f-12505e6f048a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22c9c038-6049-4210-95cc-ae560eac3e1d}, !- Handle
  Node 22,                                !- Name
  {64ada507-5414-444e-b17e-32e9836a325e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64ada507-5414-444e-b17e-32e9836a325e}, !- Handle
  {1a730bda-7573-46ae-a7b0-27342e819e21}, !- Source Object
  11,                                     !- Outlet Port
  {22c9c038-6049-4210-95cc-ae560eac3e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43b2a791-889c-402c-8f6f-4d8b3e0c81c4}, !- Handle
  {1a730bda-7573-46ae-a7b0-27342e819e21}, !- HVAC Component
  {989af295-afa8-4317-820e-6416eb8d92f7}; !- Port 1

OS:PortList,
  {4c2af9e4-f0a6-45c9-a2dc-ba3af7928d57}, !- Handle
  {1a730bda-7573-46ae-a7b0-27342e819e21}, !- HVAC Component
  {1e903785-0604-4810-94d5-f13935ac89ab}; !- Port 1

OS:PortList,
  {77694249-537d-4339-9139-c4927f85976c}, !- Handle
  {1a730bda-7573-46ae-a7b0-27342e819e21}; !- HVAC Component

OS:Sizing:Zone,
  {c10cab77-fdb8-433b-91ad-3cff48f4e349}, !- Handle
  {1a730bda-7573-46ae-a7b0-27342e819e21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa29c17c-36f0-469f-bb12-297649ad6f17}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {1a730bda-7573-46ae-a7b0-27342e819e21}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {408f6932-6d74-48a3-a391-9239c15b8684}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {28b69932-d90a-49c0-b1a3-19119c0a63e9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c4bba6a7-32ac-4550-96ce-e292e352e41e}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {109825a7-686f-458b-b2c0-a050779ae469}, !- Zone Air Inlet Port List
  {c31f5684-64f9-4293-a51f-979a79e76b54}, !- Zone Air Exhaust Port List
  {ed7ceedd-cd12-4b82-ad6e-e52bd4556a98}, !- Zone Air Node Name
  {f66d4efa-9ada-4cca-96cd-3aa4c83fe155}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9960a2fe-11a7-460b-91be-06f8a7698028}, !- Group Rendering Name
  {9c336b8a-5be5-4383-b05f-93e83a91b230}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72975640-56bd-49ba-afbe-7b051fd499f2}, !- Handle
  Node 23,                                !- Name
  {ed7ceedd-cd12-4b82-ad6e-e52bd4556a98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed7ceedd-cd12-4b82-ad6e-e52bd4556a98}, !- Handle
  {c4bba6a7-32ac-4550-96ce-e292e352e41e}, !- Source Object
  11,                                     !- Outlet Port
  {72975640-56bd-49ba-afbe-7b051fd499f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {109825a7-686f-458b-b2c0-a050779ae469}, !- Handle
  {c4bba6a7-32ac-4550-96ce-e292e352e41e}, !- HVAC Component
  {f40491c8-ac3f-4546-9859-9cd69f9436a2}; !- Port 1

OS:PortList,
  {c31f5684-64f9-4293-a51f-979a79e76b54}, !- Handle
  {c4bba6a7-32ac-4550-96ce-e292e352e41e}, !- HVAC Component
  {a44281cb-c3c8-4227-a32a-7f292ddf2db5}; !- Port 1

OS:PortList,
  {f66d4efa-9ada-4cca-96cd-3aa4c83fe155}, !- Handle
  {c4bba6a7-32ac-4550-96ce-e292e352e41e}; !- HVAC Component

OS:Sizing:Zone,
  {5237a6f0-13a6-434c-82a3-39ac802ff585}, !- Handle
  {c4bba6a7-32ac-4550-96ce-e292e352e41e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {83870b70-2cdd-46b3-a3eb-05cfb916d151}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {c4bba6a7-32ac-4550-96ce-e292e352e41e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a6f1ae2-f07f-42b2-a186-773ac25cfb67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c13051a0-9e27-4310-8ee7-a08ec26b39af}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {126e36d5-2fc6-45c4-9d52-636fc0126b48}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f34afc8d-42c9-4b92-965f-93c98c685a9a}, !- Zone Air Inlet Port List
  {05a99dd2-2bf3-45c5-a38e-a691c9392c97}, !- Zone Air Exhaust Port List
  {f441571a-9ffb-4adc-8ee3-3a3a3a3fc18b}, !- Zone Air Node Name
  {379fb23e-f4c6-49d9-9a41-64256a96335b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd7366fc-d669-4e62-8464-4ef4392706d9}, !- Group Rendering Name
  {34c7b92f-10aa-47f1-939c-2190e7d56616}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db337bb3-1d04-4840-802c-55c5ca2e59c2}, !- Handle
  Node 24,                                !- Name
  {f441571a-9ffb-4adc-8ee3-3a3a3a3fc18b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f441571a-9ffb-4adc-8ee3-3a3a3a3fc18b}, !- Handle
  {126e36d5-2fc6-45c4-9d52-636fc0126b48}, !- Source Object
  11,                                     !- Outlet Port
  {db337bb3-1d04-4840-802c-55c5ca2e59c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f34afc8d-42c9-4b92-965f-93c98c685a9a}, !- Handle
  {126e36d5-2fc6-45c4-9d52-636fc0126b48}, !- HVAC Component
  {83a8b57c-62ca-448c-beda-1b77380262c6}; !- Port 1

OS:PortList,
  {05a99dd2-2bf3-45c5-a38e-a691c9392c97}, !- Handle
  {126e36d5-2fc6-45c4-9d52-636fc0126b48}, !- HVAC Component
  {72ce276f-1325-45dd-a39a-605c4d3e1cef}; !- Port 1

OS:PortList,
  {379fb23e-f4c6-49d9-9a41-64256a96335b}, !- Handle
  {126e36d5-2fc6-45c4-9d52-636fc0126b48}; !- HVAC Component

OS:Sizing:Zone,
  {e920dc5e-9ef5-4fbc-af68-0c621a56cf39}, !- Handle
  {126e36d5-2fc6-45c4-9d52-636fc0126b48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {648770cd-b961-4a5b-bda5-96b1496e82fd}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {126e36d5-2fc6-45c4-9d52-636fc0126b48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7117fa84-4963-42ec-bdbd-78645dadd390}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f402f7ca-f810-4486-8062-04434105e161}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {92c6ec6e-dd2e-4975-8bc7-3aa80fc5b4d5}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b721a028-5215-44e6-9852-51ca81dd0d7d}, !- Zone Air Inlet Port List
  {d5fc526d-97d6-46b5-8a79-2de95e78df52}, !- Zone Air Exhaust Port List
  {41a621cb-8709-443b-8e64-641addc076ce}, !- Zone Air Node Name
  {abb13078-c10d-4617-8dee-5ac196770844}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74993049-ea63-4951-86d4-a4adc4231c0d}, !- Group Rendering Name
  {4a6342f2-8178-4468-8c97-edf4455ffc29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6657609-32b2-481d-85e7-d70cea41ab36}, !- Handle
  Node 25,                                !- Name
  {41a621cb-8709-443b-8e64-641addc076ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41a621cb-8709-443b-8e64-641addc076ce}, !- Handle
  {92c6ec6e-dd2e-4975-8bc7-3aa80fc5b4d5}, !- Source Object
  11,                                     !- Outlet Port
  {c6657609-32b2-481d-85e7-d70cea41ab36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b721a028-5215-44e6-9852-51ca81dd0d7d}, !- Handle
  {92c6ec6e-dd2e-4975-8bc7-3aa80fc5b4d5}, !- HVAC Component
  {2a01b12c-8901-48e2-a123-0cdbc434bef3}; !- Port 1

OS:PortList,
  {d5fc526d-97d6-46b5-8a79-2de95e78df52}, !- Handle
  {92c6ec6e-dd2e-4975-8bc7-3aa80fc5b4d5}, !- HVAC Component
  {e916d2b4-36a8-4e6a-89df-d01d2a85f212}; !- Port 1

OS:PortList,
  {abb13078-c10d-4617-8dee-5ac196770844}, !- Handle
  {92c6ec6e-dd2e-4975-8bc7-3aa80fc5b4d5}; !- HVAC Component

OS:Sizing:Zone,
  {103ed816-a922-46cd-bf0a-05cf8038462f}, !- Handle
  {92c6ec6e-dd2e-4975-8bc7-3aa80fc5b4d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de0e74c2-3b05-4d3f-a03f-e669f65241c3}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {92c6ec6e-dd2e-4975-8bc7-3aa80fc5b4d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c542534-a1d9-40aa-a5e1-318c6a819213}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2375e0c4-cb82-4746-babc-3d7df63cdb66}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8c2e6272-7eb0-4770-8177-9c3e45fedaa4}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9167d33-1fe5-4b86-8a71-407f50c7621e}, !- Zone Air Inlet Port List
  {b8d1f817-0bcc-4fd7-91d4-07a0e8845f48}, !- Zone Air Exhaust Port List
  {d216ee1b-f308-4df4-b859-e15122d7139a}, !- Zone Air Node Name
  {206e2cc1-a26e-4cc0-aa45-9026943c7145}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b84c25ab-20da-45d9-8c0c-6e8682b7d7a4}, !- Group Rendering Name
  {28ab8032-5142-49fa-b42b-b4f0821cb9a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4d316f8-7a82-4a8b-a052-8ab0df676c43}, !- Handle
  Node 26,                                !- Name
  {d216ee1b-f308-4df4-b859-e15122d7139a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d216ee1b-f308-4df4-b859-e15122d7139a}, !- Handle
  {8c2e6272-7eb0-4770-8177-9c3e45fedaa4}, !- Source Object
  11,                                     !- Outlet Port
  {e4d316f8-7a82-4a8b-a052-8ab0df676c43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9167d33-1fe5-4b86-8a71-407f50c7621e}, !- Handle
  {8c2e6272-7eb0-4770-8177-9c3e45fedaa4}, !- HVAC Component
  {9d04407f-bada-44c7-9813-d2df6fe2f11b}; !- Port 1

OS:PortList,
  {b8d1f817-0bcc-4fd7-91d4-07a0e8845f48}, !- Handle
  {8c2e6272-7eb0-4770-8177-9c3e45fedaa4}, !- HVAC Component
  {3487d072-a0c1-4185-b336-2614912dce30}; !- Port 1

OS:PortList,
  {206e2cc1-a26e-4cc0-aa45-9026943c7145}, !- Handle
  {8c2e6272-7eb0-4770-8177-9c3e45fedaa4}; !- HVAC Component

OS:Sizing:Zone,
  {ad9f0354-9c8b-41f7-b06b-7355380c7216}, !- Handle
  {8c2e6272-7eb0-4770-8177-9c3e45fedaa4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3b79d882-c20c-4601-b889-cfcb4e25daad}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {8c2e6272-7eb0-4770-8177-9c3e45fedaa4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4401d95e-907c-4a41-930a-b2b96a5f0ac0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4224e9cc-a089-44a1-849f-449c49b3c8d7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {546a079f-d3e6-4c1a-9caf-e427f6c841e1}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
