    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">80.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE 108 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE 101 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE 103 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE 104 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE 230 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE 109 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SPACE 107 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SPACE 105 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SPACE 106 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE 211 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE 206 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SPACE 110 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SPACE 111 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SPACE 201 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SPACE 204 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SPACE 203 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SPACE 205 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SPACE 207 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SPACE 229 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SPACE 226 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SPACE 208 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">SPACE 209 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">SPACE 219 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">SPACE 210 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">SPACE 212 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">SPACE 213 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">SPACE 214 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">SPACE 218 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">SPACE 215 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">SPACE 216 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">SPACE 217 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">SPACE 220 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">SPACE 221 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">SPACE 223 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">SPACE 224 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">SPACE 225 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">SPACE 227 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">SPACE 231 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">SPACE 232 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">SPACE 233 PEOPLE 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE 108 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE 101 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE 103 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE 104 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE 230 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE 109 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SPACE 107 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SPACE 105 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SPACE 106 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE 211 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE 206 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SPACE 110 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SPACE 111 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SPACE 201 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SPACE 204 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SPACE 203 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SPACE 205 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SPACE 207 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SPACE 229 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SPACE 226 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SPACE 208 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">SPACE 209 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">SPACE 219 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">SPACE 210 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">SPACE 212 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">SPACE 213 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">SPACE 214 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">SPACE 218 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">SPACE 215 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">SPACE 216 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">SPACE 217 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">SPACE 220 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">SPACE 221 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">SPACE 223 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">SPACE 224 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">SPACE 225 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">SPACE 227 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">SPACE 231 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">SPACE 232 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">SPACE 233 ELECTRIC EQUIPMENT 3</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">84.00</td>
    <td align="right">2.4</td>
    <td align="right">684.600</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">684.600</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">2.2712</td>
    <td align="right">175842.0</td>
    <td align="right">0.000</td>
    <td align="right">0.0000</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE 10</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE 11</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE 12</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE 13</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE 14</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone THERMAL ZONE 15</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone THERMAL ZONE 16</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone THERMAL ZONE 17</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone THERMAL ZONE 18</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone THERMAL ZONE 19</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone THERMAL ZONE 2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone THERMAL ZONE 20</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone THERMAL ZONE 21</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone THERMAL ZONE 22</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone THERMAL ZONE 23</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone THERMAL ZONE 24</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone THERMAL ZONE 25</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone THERMAL ZONE 26</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone THERMAL ZONE 27</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone THERMAL ZONE 28</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone THERMAL ZONE 29</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone THERMAL ZONE 3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone THERMAL ZONE 30</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone THERMAL ZONE 31</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone THERMAL ZONE 32</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone THERMAL ZONE 33</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone THERMAL ZONE 34</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone THERMAL ZONE 35</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone THERMAL ZONE 36</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone THERMAL ZONE 37</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone THERMAL ZONE 38</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Zone THERMAL ZONE 39</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Zone THERMAL ZONE 4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Zone THERMAL ZONE 40</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Zone THERMAL ZONE 41</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Zone THERMAL ZONE 42</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Zone THERMAL ZONE 43</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Zone THERMAL ZONE 44</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Zone THERMAL ZONE 5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Zone THERMAL ZONE 6</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Zone THERMAL ZONE 7</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Zone THERMAL ZONE 8</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Zone THERMAL ZONE 9</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE 10</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE 11</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE 12</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE 13</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE 14</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone THERMAL ZONE 15</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone THERMAL ZONE 16</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone THERMAL ZONE 17</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone THERMAL ZONE 18</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone THERMAL ZONE 19</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone THERMAL ZONE 2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone THERMAL ZONE 20</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone THERMAL ZONE 21</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone THERMAL ZONE 22</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone THERMAL ZONE 23</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone THERMAL ZONE 24</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone THERMAL ZONE 25</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone THERMAL ZONE 26</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone THERMAL ZONE 27</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone THERMAL ZONE 28</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone THERMAL ZONE 29</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone THERMAL ZONE 3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone THERMAL ZONE 30</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone THERMAL ZONE 31</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone THERMAL ZONE 32</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone THERMAL ZONE 33</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone THERMAL ZONE 34</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone THERMAL ZONE 35</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone THERMAL ZONE 36</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone THERMAL ZONE 37</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone THERMAL ZONE 38</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Zone THERMAL ZONE 39</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Zone THERMAL ZONE 4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Zone THERMAL ZONE 40</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Zone THERMAL ZONE 41</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Zone THERMAL ZONE 42</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Zone THERMAL ZONE 43</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Zone THERMAL ZONE 44</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Zone THERMAL ZONE 5</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Zone THERMAL ZONE 6</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Zone THERMAL ZONE 7</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Zone THERMAL ZONE 8</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Zone THERMAL ZONE 9</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Cooling</td>
    <td align="right">3225.24417</td>
    <td align="right">3709.03080</td>
    <td align="right">0.26147</td>
    <td align="right">0.30069</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Heating</td>
    <td align="right">7499.47690</td>
    <td align="right">9374.34613</td>
    <td align="right">0.32122</td>
    <td align="right">0.40153</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">Cooling</td>
    <td align="right">2877.36619</td>
    <td align="right">3308.97112</td>
    <td align="right">0.21373</td>
    <td align="right">0.24579</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">29.76750</td>
    <td align="right">1.35623E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">Heating</td>
    <td align="right">7500.30699</td>
    <td align="right">9375.38374</td>
    <td align="right">0.32126</td>
    <td align="right">0.40157</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">Cooling</td>
    <td align="right">3171.32732</td>
    <td align="right">3647.02642</td>
    <td align="right">0.25710</td>
    <td align="right">0.29566</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">Heating</td>
    <td align="right">7476.05057</td>
    <td align="right">9345.06322</td>
    <td align="right">0.32021</td>
    <td align="right">0.40027</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">Cooling</td>
    <td align="right">2624.27713</td>
    <td align="right">3017.91870</td>
    <td align="right">0.21273</td>
    <td align="right">0.24463</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">Heating</td>
    <td align="right">6988.37086</td>
    <td align="right">8735.46357</td>
    <td align="right">0.29931</td>
    <td align="right">0.37414</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">Cooling</td>
    <td align="right">3036.45812</td>
    <td align="right">3491.92684</td>
    <td align="right">0.24620</td>
    <td align="right">0.28313</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">Heating</td>
    <td align="right">6969.06876</td>
    <td align="right">8711.33595</td>
    <td align="right">0.29849</td>
    <td align="right">0.37311</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">Cooling</td>
    <td align="right">3310.07344</td>
    <td align="right">3806.58446</td>
    <td align="right">0.26836</td>
    <td align="right">0.30861</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">Heating</td>
    <td align="right">7527.79018</td>
    <td align="right">9409.73773</td>
    <td align="right">0.32244</td>
    <td align="right">0.40304</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">Cooling</td>
    <td align="right">2778.58426</td>
    <td align="right">3195.37190</td>
    <td align="right">0.20639</td>
    <td align="right">0.23735</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:20:00</td>
    <td align="right">29.03900</td>
    <td align="right">1.35611E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">Heating</td>
    <td align="right">7529.31216</td>
    <td align="right">9411.64020</td>
    <td align="right">0.32250</td>
    <td align="right">0.40313</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">Cooling</td>
    <td align="right">3380.49295</td>
    <td align="right">3887.56689</td>
    <td align="right">0.27413</td>
    <td align="right">0.31524</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">Heating</td>
    <td align="right">6984.40624</td>
    <td align="right">8730.50780</td>
    <td align="right">0.29914</td>
    <td align="right">0.37393</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">Cooling</td>
    <td align="right">13032.75041</td>
    <td align="right">14987.66297</td>
    <td align="right">1.00849</td>
    <td align="right">1.15977</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">28.23300</td>
    <td align="right">1.35596E-002</td>
    <td align="right">80.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">Heating</td>
    <td align="right">16294.23335</td>
    <td align="right">20367.79169</td>
    <td align="right">0.69853</td>
    <td align="right">0.87316</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">80.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">Cooling</td>
    <td align="right">3299.52863</td>
    <td align="right">3794.45792</td>
    <td align="right">0.26755</td>
    <td align="right">0.30769</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">Heating</td>
    <td align="right">6977.92130</td>
    <td align="right">8722.40162</td>
    <td align="right">0.29887</td>
    <td align="right">0.37358</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">Cooling</td>
    <td align="right">2897.21296</td>
    <td align="right">3331.79490</td>
    <td align="right">0.21520</td>
    <td align="right">0.24748</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">29.90700</td>
    <td align="right">1.35626E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">Heating</td>
    <td align="right">6986.46645</td>
    <td align="right">8733.08306</td>
    <td align="right">0.29923</td>
    <td align="right">0.37404</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Cooling</td>
    <td align="right">3400.23636</td>
    <td align="right">3910.27181</td>
    <td align="right">0.27567</td>
    <td align="right">0.31703</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Heating</td>
    <td align="right">7526.15178</td>
    <td align="right">9407.68972</td>
    <td align="right">0.32236</td>
    <td align="right">0.40296</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">Cooling</td>
    <td align="right">2760.50714</td>
    <td align="right">3174.58321</td>
    <td align="right">0.20505</td>
    <td align="right">0.23580</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">29.90700</td>
    <td align="right">1.35626E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">Heating</td>
    <td align="right">6980.17605</td>
    <td align="right">8725.22006</td>
    <td align="right">0.29896</td>
    <td align="right">0.37370</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">Cooling</td>
    <td align="right">2483.87075</td>
    <td align="right">2856.45136</td>
    <td align="right">0.20131</td>
    <td align="right">0.23151</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">Heating</td>
    <td align="right">6971.32054</td>
    <td align="right">8714.15068</td>
    <td align="right">0.29858</td>
    <td align="right">0.37323</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">Cooling</td>
    <td align="right">4250.25195</td>
    <td align="right">4887.78974</td>
    <td align="right">0.31570</td>
    <td align="right">0.36306</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">Heating</td>
    <td align="right">8153.76090</td>
    <td align="right">10192.20112</td>
    <td align="right">0.34929</td>
    <td align="right">0.43661</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">Cooling</td>
    <td align="right">4313.20750</td>
    <td align="right">4960.18862</td>
    <td align="right">0.32038</td>
    <td align="right">0.36844</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">Heating</td>
    <td align="right">8164.53853</td>
    <td align="right">10205.67316</td>
    <td align="right">0.34975</td>
    <td align="right">0.43719</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">Cooling</td>
    <td align="right">3081.84801</td>
    <td align="right">3544.12521</td>
    <td align="right">0.24988</td>
    <td align="right">0.28736</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">Heating</td>
    <td align="right">6978.69316</td>
    <td align="right">8723.36645</td>
    <td align="right">0.29890</td>
    <td align="right">0.37362</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">Cooling</td>
    <td align="right">2526.64254</td>
    <td align="right">2905.63892</td>
    <td align="right">0.20478</td>
    <td align="right">0.23550</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">Heating</td>
    <td align="right">6980.94792</td>
    <td align="right">8726.18490</td>
    <td align="right">0.29900</td>
    <td align="right">0.37375</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">Cooling</td>
    <td align="right">4422.79020</td>
    <td align="right">5086.20874</td>
    <td align="right">0.32852</td>
    <td align="right">0.37780</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">Heating</td>
    <td align="right">8087.46936</td>
    <td align="right">10109.33670</td>
    <td align="right">0.34644</td>
    <td align="right">0.43306</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">Cooling</td>
    <td align="right">3151.07052</td>
    <td align="right">3623.73109</td>
    <td align="right">0.25550</td>
    <td align="right">0.29383</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">Heating</td>
    <td align="right">6986.30694</td>
    <td align="right">8732.88367</td>
    <td align="right">0.29923</td>
    <td align="right">0.37403</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">Cooling</td>
    <td align="right">4488.35792</td>
    <td align="right">5161.61161</td>
    <td align="right">0.36395</td>
    <td align="right">0.41854</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">Heating</td>
    <td align="right">8083.89699</td>
    <td align="right">10104.87124</td>
    <td align="right">0.34629</td>
    <td align="right">0.43286</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">Cooling</td>
    <td align="right">4210.14680</td>
    <td align="right">4841.66882</td>
    <td align="right">0.34139</td>
    <td align="right">0.39260</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">Heating</td>
    <td align="right">8078.16179</td>
    <td align="right">10097.70224</td>
    <td align="right">0.34605</td>
    <td align="right">0.43256</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Cooling</td>
    <td align="right">10274.26283</td>
    <td align="right">11815.40225</td>
    <td align="right">0.79571</td>
    <td align="right">0.91507</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">28.23300</td>
    <td align="right">1.35596E-002</td>
    <td align="right">80.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Heating</td>
    <td align="right">15184.61541</td>
    <td align="right">18980.76926</td>
    <td align="right">0.65094</td>
    <td align="right">0.81368</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">80.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">Cooling</td>
    <td align="right">4272.32640</td>
    <td align="right">4913.17536</td>
    <td align="right">0.34643</td>
    <td align="right">0.39839</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">Heating</td>
    <td align="right">8086.99764</td>
    <td align="right">10108.74705</td>
    <td align="right">0.34642</td>
    <td align="right">0.43303</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">Cooling</td>
    <td align="right">4402.82393</td>
    <td align="right">5063.24752</td>
    <td align="right">0.35702</td>
    <td align="right">0.41057</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">Heating</td>
    <td align="right">8076.78705</td>
    <td align="right">10095.98381</td>
    <td align="right">0.34599</td>
    <td align="right">0.43248</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">Cooling</td>
    <td align="right">3799.68387</td>
    <td align="right">4369.63645</td>
    <td align="right">0.28224</td>
    <td align="right">0.32457</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">29.81400</td>
    <td align="right">1.35624E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">Heating</td>
    <td align="right">8082.08872</td>
    <td align="right">10102.61090</td>
    <td align="right">0.34621</td>
    <td align="right">0.43277</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">Cooling</td>
    <td align="right">3858.14289</td>
    <td align="right">4436.86433</td>
    <td align="right">0.28658</td>
    <td align="right">0.32956</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">29.81400</td>
    <td align="right">1.35624E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">Heating</td>
    <td align="right">8090.57420</td>
    <td align="right">10113.21775</td>
    <td align="right">0.34658</td>
    <td align="right">0.43322</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">Cooling</td>
    <td align="right">3723.08040</td>
    <td align="right">4281.54246</td>
    <td align="right">0.27655</td>
    <td align="right">0.31803</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">29.81400</td>
    <td align="right">1.35624E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">Heating</td>
    <td align="right">8073.24872</td>
    <td align="right">10091.56090</td>
    <td align="right">0.34583</td>
    <td align="right">0.43229</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">Cooling</td>
    <td align="right">4146.55104</td>
    <td align="right">4768.53369</td>
    <td align="right">0.33623</td>
    <td align="right">0.38667</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">Heating</td>
    <td align="right">8069.33349</td>
    <td align="right">10086.66687</td>
    <td align="right">0.34567</td>
    <td align="right">0.43208</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">Cooling</td>
    <td align="right">4134.45822</td>
    <td align="right">4754.62696</td>
    <td align="right">0.30710</td>
    <td align="right">0.35317</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">29.90700</td>
    <td align="right">1.35626E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">Heating</td>
    <td align="right">8080.71395</td>
    <td align="right">10100.89244</td>
    <td align="right">0.34615</td>
    <td align="right">0.43269</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">Cooling</td>
    <td align="right">13110.54568</td>
    <td align="right">15077.12753</td>
    <td align="right">1.01449</td>
    <td align="right">1.16666</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">28.23300</td>
    <td align="right">1.35596E-002</td>
    <td align="right">80.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">Heating</td>
    <td align="right">16147.47234</td>
    <td align="right">20184.34042</td>
    <td align="right">0.69223</td>
    <td align="right">0.86529</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">80.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">Cooling</td>
    <td align="right">4173.39956</td>
    <td align="right">4799.40949</td>
    <td align="right">0.30999</td>
    <td align="right">0.35649</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">Heating</td>
    <td align="right">8146.54278</td>
    <td align="right">10183.17848</td>
    <td align="right">0.34898</td>
    <td align="right">0.43622</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">Cooling</td>
    <td align="right">4441.19945</td>
    <td align="right">5107.37937</td>
    <td align="right">0.36013</td>
    <td align="right">0.41415</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">Heating</td>
    <td align="right">8157.87019</td>
    <td align="right">10197.33774</td>
    <td align="right">0.34947</td>
    <td align="right">0.43683</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Cooling</td>
    <td align="right">3096.11115</td>
    <td align="right">3560.52782</td>
    <td align="right">0.22997</td>
    <td align="right">0.26447</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">29.84500</td>
    <td align="right">1.35625E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Heating</td>
    <td align="right">7527.67050</td>
    <td align="right">9409.58813</td>
    <td align="right">0.32243</td>
    <td align="right">0.40304</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">Cooling</td>
    <td align="right">4379.33111</td>
    <td align="right">5036.23078</td>
    <td align="right">0.35511</td>
    <td align="right">0.40838</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">Heating</td>
    <td align="right">8149.34729</td>
    <td align="right">10186.68411</td>
    <td align="right">0.34910</td>
    <td align="right">0.43637</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">Cooling</td>
    <td align="right">4379.21269</td>
    <td align="right">5036.09460</td>
    <td align="right">0.35510</td>
    <td align="right">0.40837</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">Heating</td>
    <td align="right">8150.55474</td>
    <td align="right">10188.19343</td>
    <td align="right">0.34915</td>
    <td align="right">0.43644</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">Cooling</td>
    <td align="right">4445.82764</td>
    <td align="right">5112.70179</td>
    <td align="right">0.36050</td>
    <td align="right">0.41458</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">Heating</td>
    <td align="right">8160.49679</td>
    <td align="right">10200.62099</td>
    <td align="right">0.34958</td>
    <td align="right">0.43697</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">Cooling</td>
    <td align="right">4315.55946</td>
    <td align="right">4962.89338</td>
    <td align="right">0.34994</td>
    <td align="right">0.40243</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">Heating</td>
    <td align="right">8142.12929</td>
    <td align="right">10177.66161</td>
    <td align="right">0.34879</td>
    <td align="right">0.43599</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">Cooling</td>
    <td align="right">4369.68763</td>
    <td align="right">5025.14078</td>
    <td align="right">0.32457</td>
    <td align="right">0.37326</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">Heating</td>
    <td align="right">8161.90764</td>
    <td align="right">10202.38455</td>
    <td align="right">0.34964</td>
    <td align="right">0.43705</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Cooling</td>
    <td align="right">3281.01514</td>
    <td align="right">3773.16741</td>
    <td align="right">0.26600</td>
    <td align="right">0.30590</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Heating</td>
    <td align="right">7498.63415</td>
    <td align="right">9373.29269</td>
    <td align="right">0.32118</td>
    <td align="right">0.40148</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Cooling</td>
    <td align="right">4250.08974</td>
    <td align="right">4887.60321</td>
    <td align="right">0.31569</td>
    <td align="right">0.36304</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Heating</td>
    <td align="right">8154.96838</td>
    <td align="right">10193.71047</td>
    <td align="right">0.34934</td>
    <td align="right">0.43668</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">Cooling</td>
    <td align="right">10452.43645</td>
    <td align="right">12020.30192</td>
    <td align="right">0.83482</td>
    <td align="right">0.96004</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">27.92300</td>
    <td align="right">1.35591E-002</td>
    <td align="right">80.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">Heating</td>
    <td align="right">14978.84753</td>
    <td align="right">18723.55941</td>
    <td align="right">0.64215</td>
    <td align="right">0.80269</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">80.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">Cooling</td>
    <td align="right">2710.33880</td>
    <td align="right">3116.88962</td>
    <td align="right">0.20132</td>
    <td align="right">0.23152</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:20:00</td>
    <td align="right">29.03900</td>
    <td align="right">1.35611E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">Heating</td>
    <td align="right">7501.14976</td>
    <td align="right">9376.43720</td>
    <td align="right">0.32129</td>
    <td align="right">0.40161</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">Cooling</td>
    <td align="right">2685.22051</td>
    <td align="right">3088.00358</td>
    <td align="right">0.19945</td>
    <td align="right">0.22937</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">29.69000</td>
    <td align="right">1.35622E-002</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">Heating</td>
    <td align="right">7477.72906</td>
    <td align="right">9347.16132</td>
    <td align="right">0.32029</td>
    <td align="right">0.40036</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.00000</td>
    <td align="right">2.37796</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9374.34613</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40153</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40153</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40153</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40153</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6646.66846</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40153</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6646.66846</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6646.66846</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40153</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12061.36222</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 42</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9375.38374</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 42</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40157</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 42</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40157</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 42</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 42</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40157</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 42</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 42</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 42</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 42</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 42</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40157</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 42</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7350.18981</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 42</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80050</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 42</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40157</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 42</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7350.18981</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 42</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 42</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7350.18981</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 42</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 42</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40157</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 42</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12062.39658</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 38</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9345.06322</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 38</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40027</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 38</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40027</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 38</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 38</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40027</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 38</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 38</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 38</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 38</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 38</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40027</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 38</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6625.86901</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 38</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 38</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40027</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 38</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6625.86901</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 38</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 38</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6625.86901</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 38</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 38</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40027</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 38</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12032.17094</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 40</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">8735.46357</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 40</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37414</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 40</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37414</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 40</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 40</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37414</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 40</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 40</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 40</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 40</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 40</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37414</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 40</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6335.87062</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 40</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80039</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 40</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37414</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 40</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6335.87062</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 40</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 40</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6335.87062</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 40</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 40</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37414</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 40</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11425.20813</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 37</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">8711.33595</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 37</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37311</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 37</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37311</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 37</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 37</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37311</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 37</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 37</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 37</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 37</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 37</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37311</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 37</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6176.26107</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 37</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 37</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37311</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 37</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6176.26107</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 37</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 37</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6176.26107</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 37</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 37</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37311</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 37</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11401.15459</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 39</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9409.73773</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 39</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40304</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 39</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40304</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 39</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 39</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40304</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 39</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 39</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 39</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 39</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 39</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40304</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 39</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6671.80674</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 39</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 39</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40304</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 39</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6671.80674</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 39</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 39</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6671.80674</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 39</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 39</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40304</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 39</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12096.64295</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 43</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9411.64020</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 43</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40313</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 43</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40313</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 43</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 43</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40313</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 43</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 43</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 43</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 43</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40313</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7340.24260</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80024</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40313</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7340.24260</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7340.24260</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40313</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 43</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12098.53945</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 35</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">8730.50780</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 35</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37393</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 35</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37393</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 35</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 35</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37393</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 35</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 35</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 35</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 35</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 35</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37393</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 35</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6189.87954</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 35</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 35</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37393</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 35</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6189.87954</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 35</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 35</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6189.87954</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 35</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 35</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37393</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 35</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11420.26762</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 41</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">20367.79169</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 41</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.15977</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 41</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.15977</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 41</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 41</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.15977</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 41</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 41</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 41</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 41</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 41</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.15977</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 41</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19198.26267</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 41</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 41</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.15977</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 41</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">19198.26267</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 41</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 41</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">19198.26267</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 41</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 41</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.15977</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 41</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">20286.57432</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 36</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">8722.40162</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 36</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37358</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 36</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37358</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 36</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 36</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37358</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 36</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 36</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 36</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 36</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 36</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37358</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 36</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6184.12141</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 36</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 36</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37358</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 36</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6184.12141</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 36</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 36</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6184.12141</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 36</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 36</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37358</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 36</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11412.18630</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 6</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">8733.08306</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37404</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37404</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37404</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37404</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6852.83825</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80019</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37404</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6852.83825</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6852.83825</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37404</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11422.83496</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 28</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9407.68972</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 28</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40296</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 28</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40296</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 28</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 28</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40296</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 28</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 28</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 28</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 28</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 28</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40296</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 28</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6670.35209</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 28</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 28</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40296</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 28</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6670.35209</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 28</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 28</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6670.35209</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 28</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 28</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40296</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 28</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12094.60138</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 8</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">8725.22006</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37370</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37370</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37370</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37370</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6919.53524</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80069</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37370</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6919.53524</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6919.53524</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37370</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11414.99607</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 5</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">8714.15068</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37323</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37323</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37323</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37323</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6400.87196</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80087</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37323</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6400.87196</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6400.87196</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37323</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11403.96067</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 7</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10192.20112</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 7</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43661</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 7</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43661</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 7</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 7</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43661</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 7</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 7</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 7</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 7</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43661</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7455.60121</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80041</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43661</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7455.60121</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7455.60121</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43661</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12876.49279</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 9</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10205.67316</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43719</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43719</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43719</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43719</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7447.89443</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80025</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43719</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7447.89443</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7447.89443</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43719</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12889.92216</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 3</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">8723.36645</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37362</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37362</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37362</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37362</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6184.80676</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37362</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6184.80676</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6184.80676</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37362</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11413.14816</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">8726.18490</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37375</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37375</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37375</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37375</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6384.30725</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80028</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37375</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6384.30725</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6384.30725</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37375</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11415.95795</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 4</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10109.33670</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43306</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43306</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43306</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43306</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7348.32682</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43306</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7348.32682</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7348.32682</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43306</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12793.88713</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">8732.88367</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37403</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37403</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37403</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37403</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6191.56718</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37403</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6191.56718</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6191.56718</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37403</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11422.63617</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 26</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10104.87124</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 26</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43286</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 26</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43286</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 26</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 26</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43286</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 26</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 26</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 26</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 26</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43286</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7165.43589</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43286</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7165.43589</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7165.43589</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 26</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43286</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 26</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12789.43619</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 22</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10097.70224</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43256</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43256</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43256</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43256</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7160.34396</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43256</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7160.34396</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7160.34396</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 22</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43256</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 22</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12782.28985</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 34</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">18980.76926</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 34</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.91507</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 34</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.91507</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 34</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 34</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.91507</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 34</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 34</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 34</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 34</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 34</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.91507</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 34</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">15147.68896</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 34</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 34</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.91507</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 34</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">15147.68896</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 34</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 34</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">15147.68896</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 34</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 34</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.91507</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 34</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">18904.57553</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 21</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10108.74705</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43303</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43303</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43303</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43303</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7168.18873</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43303</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7168.18873</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7168.18873</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 21</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43303</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 21</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12793.29971</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 24</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10095.98381</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 24</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43248</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 24</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43248</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 24</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 24</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43248</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 24</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 24</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 24</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 24</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43248</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7159.12343</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43248</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7159.12343</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7159.12343</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 24</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43248</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 24</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12780.57687</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 12</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10102.61090</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43277</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43277</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43277</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43277</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7509.96862</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80071</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43277</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7509.96862</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7509.96862</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43277</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12787.18259</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 23</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10113.21775</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 23</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43322</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 23</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43322</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 23</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 23</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43322</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 23</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 23</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 23</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 23</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43322</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7497.95423</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80064</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43322</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7497.95423</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7497.95423</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 23</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43322</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 23</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12797.75587</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 14</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10091.56090</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 14</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43229</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 14</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43229</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 14</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 14</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43229</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 14</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 14</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 14</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 14</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43229</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7528.70315</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80045</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43229</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7528.70315</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7528.70315</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43229</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 14</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12776.16755</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 17</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10086.66687</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43208</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43208</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43208</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43208</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7152.50589</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43208</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7152.50589</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7152.50589</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 17</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43208</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 17</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12771.28939</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 20</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10100.89244</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43269</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43269</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43269</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43269</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7411.97587</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80029</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43269</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7411.97587</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7411.97587</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 20</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43269</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 20</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12785.46958</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 25</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">20184.34042</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 25</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.16666</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 25</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.16666</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 25</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 25</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.16666</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 25</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 25</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 25</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 25</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.16666</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19312.36284</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.16666</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">19312.36284</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">19312.36284</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 25</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.16666</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 25</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">20103.76321</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 15</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10183.17848</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 15</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43622</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 15</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43622</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 15</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 15</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43622</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 15</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 15</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 15</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 15</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43622</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7471.10414</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80035</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43622</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7471.10414</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7471.10414</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43622</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 15</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12867.49871</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 18</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10197.33774</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43683</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43683</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43683</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43683</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7231.11410</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43683</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7231.11410</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7231.11410</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 18</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43683</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 18</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12881.61319</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 27</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9409.58813</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 27</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40304</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 27</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40304</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 27</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 27</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40304</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 27</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 27</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 27</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 27</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40304</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7274.09072</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80021</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40304</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7274.09072</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7274.09072</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 27</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40304</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 27</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12096.49384</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 13</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10186.68411</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 13</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43637</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 13</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43637</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 13</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 13</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43637</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 13</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 13</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 13</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 13</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43637</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7223.54717</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43637</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7223.54717</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7223.54717</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43637</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 13</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12870.99328</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 16</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10188.19343</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43644</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43644</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43644</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43644</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7224.61918</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43644</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7224.61918</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7224.61918</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43644</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 16</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12872.49780</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 19</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10200.62099</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43697</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43697</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43697</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43697</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7233.44605</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43697</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7233.44605</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7233.44605</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 19</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43697</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 19</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12884.88602</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 10</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10177.66161</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43599</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43599</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43599</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43599</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7217.13878</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43599</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7217.13878</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7217.13878</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43599</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12861.99934</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 11</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10202.38455</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 11</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43705</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 11</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43705</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 11</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 11</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43705</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 11</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 11</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 11</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 11</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43705</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7430.14628</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80098</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43705</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7430.14628</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7430.14628</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43705</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 11</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12886.64400</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 30</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9373.29269</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 30</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40148</td>
  </tr>
  <tr>
    <td align="right">744</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 30</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40148</td>
  </tr>
  <tr>
    <td align="right">745</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 30</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">746</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 30</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40148</td>
  </tr>
  <tr>
    <td align="right">747</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 30</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">748</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 30</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">749</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 30</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">750</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 30</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">751</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 30</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40148</td>
  </tr>
  <tr>
    <td align="right">752</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 30</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6645.92021</td>
  </tr>
  <tr>
    <td align="right">753</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 30</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">754</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 30</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40148</td>
  </tr>
  <tr>
    <td align="right">755</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 30</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6645.92021</td>
  </tr>
  <tr>
    <td align="right">756</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 30</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">757</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 30</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6645.92021</td>
  </tr>
  <tr>
    <td align="right">758</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 30</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">759</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 30</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40148</td>
  </tr>
  <tr>
    <td align="right">760</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 30</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12060.31209</td>
  </tr>
  <tr>
    <td align="right">761</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 33</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">10193.71047</td>
  </tr>
  <tr>
    <td align="right">762</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 33</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43668</td>
  </tr>
  <tr>
    <td align="right">763</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 33</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43668</td>
  </tr>
  <tr>
    <td align="right">764</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 33</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">765</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 33</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43668</td>
  </tr>
  <tr>
    <td align="right">766</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 33</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">767</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 33</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">768</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 33</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">769</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 33</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">770</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 33</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43668</td>
  </tr>
  <tr>
    <td align="right">771</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 33</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7456.75220</td>
  </tr>
  <tr>
    <td align="right">772</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 33</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80040</td>
  </tr>
  <tr>
    <td align="right">773</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 33</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43668</td>
  </tr>
  <tr>
    <td align="right">774</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 33</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7456.75220</td>
  </tr>
  <tr>
    <td align="right">775</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 33</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">776</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 33</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7456.75220</td>
  </tr>
  <tr>
    <td align="right">777</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 33</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">778</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 33</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43668</td>
  </tr>
  <tr>
    <td align="right">779</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 33</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12877.99735</td>
  </tr>
  <tr>
    <td align="right">780</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 31</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">18723.55941</td>
  </tr>
  <tr>
    <td align="right">781</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 31</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.96004</td>
  </tr>
  <tr>
    <td align="right">782</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 31</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.96004</td>
  </tr>
  <tr>
    <td align="right">783</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 31</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">784</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 31</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.96004</td>
  </tr>
  <tr>
    <td align="right">785</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 31</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">786</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 31</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">787</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 31</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">788</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 31</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">789</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 31</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.96004</td>
  </tr>
  <tr>
    <td align="right">790</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 31</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">15892.11325</td>
  </tr>
  <tr>
    <td align="right">791</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 31</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">792</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 31</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.96004</td>
  </tr>
  <tr>
    <td align="right">793</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 31</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">15892.11325</td>
  </tr>
  <tr>
    <td align="right">794</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 31</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">795</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 31</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">15892.11325</td>
  </tr>
  <tr>
    <td align="right">796</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 31</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">797</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 31</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.96004</td>
  </tr>
  <tr>
    <td align="right">798</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 31</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">18649.31604</td>
  </tr>
  <tr>
    <td align="right">799</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 29</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9376.43720</td>
  </tr>
  <tr>
    <td align="right">800</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 29</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40161</td>
  </tr>
  <tr>
    <td align="right">801</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 29</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40161</td>
  </tr>
  <tr>
    <td align="right">802</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 29</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">803</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 29</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40161</td>
  </tr>
  <tr>
    <td align="right">804</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 29</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">805</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 29</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">806</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 29</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">807</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 29</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">808</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 29</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40161</td>
  </tr>
  <tr>
    <td align="right">809</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 29</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7352.08699</td>
  </tr>
  <tr>
    <td align="right">810</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 29</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80045</td>
  </tr>
  <tr>
    <td align="right">811</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 29</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40161</td>
  </tr>
  <tr>
    <td align="right">812</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 29</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7352.08699</td>
  </tr>
  <tr>
    <td align="right">813</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 29</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">814</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 29</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7352.08699</td>
  </tr>
  <tr>
    <td align="right">815</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 29</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">816</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 29</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40161</td>
  </tr>
  <tr>
    <td align="right">817</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 29</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12063.44674</td>
  </tr>
  <tr>
    <td align="right">818</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 32</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9347.16132</td>
  </tr>
  <tr>
    <td align="right">819</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 32</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40036</td>
  </tr>
  <tr>
    <td align="right">820</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 32</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40036</td>
  </tr>
  <tr>
    <td align="right">821</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 32</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">822</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 32</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40036</td>
  </tr>
  <tr>
    <td align="right">823</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 32</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">824</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 32</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">825</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 32</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">826</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 32</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">827</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 32</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40036</td>
  </tr>
  <tr>
    <td align="right">828</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 32</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7430.49859</td>
  </tr>
  <tr>
    <td align="right">829</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 32</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80092</td>
  </tr>
  <tr>
    <td align="right">830</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 32</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40036</td>
  </tr>
  <tr>
    <td align="right">831</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 32</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7430.49859</td>
  </tr>
  <tr>
    <td align="right">832</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 32</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">833</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 32</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7430.49859</td>
  </tr>
  <tr>
    <td align="right">834</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 32</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">835</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 32</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40036</td>
  </tr>
  <tr>
    <td align="right">836</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 32</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12034.26247</td>
  </tr>
  <tr>
    <td align="right">837</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.00000E-006</td>
  </tr>
  <tr>
    <td align="right">838</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.20000E-004</td>
  </tr>
  <tr>
    <td align="right">839</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">840</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">841</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">842</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.00000E-006</td>
  </tr>
  <tr>
    <td align="right">843</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4.25798E-002</td>
  </tr>
  <tr>
    <td align="right">844</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.00000E-006</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">6352.9</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">6288.2</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 42</td>
    <td align="right">7058.2</td>
    <td align="right">2.57</td>
    <td align="right">8.79</td>
    <td align="right">8.85</td>
    <td align="right">8.75</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 42</td>
    <td align="right">6993.5</td>
    <td align="right">2.49</td>
    <td align="right">8.50</td>
    <td align="right">8.55</td>
    <td align="right">8.69</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 38</td>
    <td align="right">6333.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 38</td>
    <td align="right">6268.5</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 40</td>
    <td align="right">6062.5</td>
    <td align="right">2.54</td>
    <td align="right">8.67</td>
    <td align="right">8.74</td>
    <td align="right">8.63</td>
    <td align="right">8.75</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 40</td>
    <td align="right">6002.2</td>
    <td align="right">2.45</td>
    <td align="right">8.38</td>
    <td align="right">8.42</td>
    <td align="right">8.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 37</td>
    <td align="right">5903.3</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 37</td>
    <td align="right">5843.2</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 39</td>
    <td align="right">6376.9</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 39</td>
    <td align="right">6312.0</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">7047.0</td>
    <td align="right">2.57</td>
    <td align="right">8.78</td>
    <td align="right">8.85</td>
    <td align="right">8.74</td>
    <td align="right">8.90</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">6982.0</td>
    <td align="right">2.49</td>
    <td align="right">8.50</td>
    <td align="right">8.55</td>
    <td align="right">8.69</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 35</td>
    <td align="right">5916.3</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 35</td>
    <td align="right">5856.1</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 41</td>
    <td align="right">18349.8</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 41</td>
    <td align="right">18162.9</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 36</td>
    <td align="right">5910.8</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 36</td>
    <td align="right">5850.6</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">6580.8</td>
    <td align="right">2.58</td>
    <td align="right">8.79</td>
    <td align="right">8.85</td>
    <td align="right">8.75</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">6520.6</td>
    <td align="right">2.49</td>
    <td align="right">8.51</td>
    <td align="right">8.56</td>
    <td align="right">8.70</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 28</td>
    <td align="right">6375.5</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 28</td>
    <td align="right">6310.6</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">6648.0</td>
    <td align="right">2.58</td>
    <td align="right">8.80</td>
    <td align="right">8.87</td>
    <td align="right">8.76</td>
    <td align="right">8.94</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">6587.8</td>
    <td align="right">2.50</td>
    <td align="right">8.52</td>
    <td align="right">8.57</td>
    <td align="right">8.71</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">6128.4</td>
    <td align="right">2.55</td>
    <td align="right">8.69</td>
    <td align="right">8.75</td>
    <td align="right">8.65</td>
    <td align="right">8.77</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">6068.2</td>
    <td align="right">2.46</td>
    <td align="right">8.40</td>
    <td align="right">8.44</td>
    <td align="right">8.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">7136.7</td>
    <td align="right">2.55</td>
    <td align="right">8.69</td>
    <td align="right">8.75</td>
    <td align="right">8.64</td>
    <td align="right">8.76</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">7066.4</td>
    <td align="right">2.46</td>
    <td align="right">8.39</td>
    <td align="right">8.43</td>
    <td align="right">8.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">7128.6</td>
    <td align="right">2.54</td>
    <td align="right">8.68</td>
    <td align="right">8.74</td>
    <td align="right">8.64</td>
    <td align="right">8.76</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">7058.1</td>
    <td align="right">2.46</td>
    <td align="right">8.39</td>
    <td align="right">8.43</td>
    <td align="right">8.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">5911.5</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">5851.3</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">6111.4</td>
    <td align="right">2.55</td>
    <td align="right">8.69</td>
    <td align="right">8.75</td>
    <td align="right">8.65</td>
    <td align="right">8.77</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">6051.2</td>
    <td align="right">2.46</td>
    <td align="right">8.39</td>
    <td align="right">8.44</td>
    <td align="right">8.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">7031.9</td>
    <td align="right">2.54</td>
    <td align="right">8.68</td>
    <td align="right">8.74</td>
    <td align="right">8.63</td>
    <td align="right">8.75</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">6962.2</td>
    <td align="right">2.46</td>
    <td align="right">8.38</td>
    <td align="right">8.42</td>
    <td align="right">8.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">5917.9</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">5857.7</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">6848.7</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">6779.0</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">6843.9</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">6774.2</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 34</td>
    <td align="right">14478.2</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 34</td>
    <td align="right">14330.8</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">6851.4</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">6781.6</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">6842.7</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">6773.0</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">7194.2</td>
    <td align="right">2.55</td>
    <td align="right">8.71</td>
    <td align="right">8.77</td>
    <td align="right">8.67</td>
    <td align="right">8.80</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">7124.5</td>
    <td align="right">2.47</td>
    <td align="right">8.42</td>
    <td align="right">8.46</td>
    <td align="right">8.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">7181.8</td>
    <td align="right">2.55</td>
    <td align="right">8.71</td>
    <td align="right">8.77</td>
    <td align="right">8.66</td>
    <td align="right">8.79</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">7112.0</td>
    <td align="right">2.47</td>
    <td align="right">8.41</td>
    <td align="right">8.46</td>
    <td align="right">8.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">7213.4</td>
    <td align="right">2.55</td>
    <td align="right">8.72</td>
    <td align="right">8.78</td>
    <td align="right">8.67</td>
    <td align="right">8.81</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">7143.7</td>
    <td align="right">2.47</td>
    <td align="right">8.42</td>
    <td align="right">8.47</td>
    <td align="right">8.61</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">6836.4</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">6766.8</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">7096.0</td>
    <td align="right">2.55</td>
    <td align="right">8.69</td>
    <td align="right">8.75</td>
    <td align="right">8.65</td>
    <td align="right">8.77</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">7026.3</td>
    <td align="right">2.46</td>
    <td align="right">8.40</td>
    <td align="right">8.44</td>
    <td align="right">8.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">18458.8</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">18270.9</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">7152.6</td>
    <td align="right">2.55</td>
    <td align="right">8.69</td>
    <td align="right">8.75</td>
    <td align="right">8.65</td>
    <td align="right">8.77</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">7082.3</td>
    <td align="right">2.46</td>
    <td align="right">8.40</td>
    <td align="right">8.44</td>
    <td align="right">8.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">6911.5</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">6841.1</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">6980.7</td>
    <td align="right">2.57</td>
    <td align="right">8.77</td>
    <td align="right">8.83</td>
    <td align="right">8.73</td>
    <td align="right">8.89</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">6915.8</td>
    <td align="right">2.49</td>
    <td align="right">8.48</td>
    <td align="right">8.53</td>
    <td align="right">8.67</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">6904.3</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">6834.0</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">6905.3</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">6835.0</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">6913.8</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">6843.4</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">6898.2</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">6827.9</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">7110.9</td>
    <td align="right">2.54</td>
    <td align="right">8.68</td>
    <td align="right">8.74</td>
    <td align="right">8.64</td>
    <td align="right">8.76</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">7040.5</td>
    <td align="right">2.46</td>
    <td align="right">8.38</td>
    <td align="right">8.43</td>
    <td align="right">8.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 30</td>
    <td align="right">6352.2</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 30</td>
    <td align="right">6287.5</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 33</td>
    <td align="right">7137.8</td>
    <td align="right">2.55</td>
    <td align="right">8.69</td>
    <td align="right">8.75</td>
    <td align="right">8.64</td>
    <td align="right">8.76</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 33</td>
    <td align="right">7067.5</td>
    <td align="right">2.46</td>
    <td align="right">8.39</td>
    <td align="right">8.43</td>
    <td align="right">8.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 31</td>
    <td align="right">15189.7</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 31</td>
    <td align="right">15035.1</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 29</td>
    <td align="right">7060.0</td>
    <td align="right">2.57</td>
    <td align="right">8.79</td>
    <td align="right">8.85</td>
    <td align="right">8.75</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 29</td>
    <td align="right">6995.3</td>
    <td align="right">2.49</td>
    <td align="right">8.50</td>
    <td align="right">8.56</td>
    <td align="right">8.70</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 32</td>
    <td align="right">7139.6</td>
    <td align="right">2.58</td>
    <td align="right">8.80</td>
    <td align="right">8.87</td>
    <td align="right">8.77</td>
    <td align="right">8.94</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 32</td>
    <td align="right">7075.1</td>
    <td align="right">2.50</td>
    <td align="right">8.53</td>
    <td align="right">8.58</td>
    <td align="right">8.72</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">310.5</td>
    <td align="right">310.5</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">375.2</td>
    <td align="right">375.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 42</td>
    <td align="right">310.5</td>
    <td align="right">310.5</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 42</td>
    <td align="right">375.2</td>
    <td align="right">375.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 38</td>
    <td align="right">309.5</td>
    <td align="right">309.5</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 38</td>
    <td align="right">374.0</td>
    <td align="right">374.0</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 40</td>
    <td align="right">289.3</td>
    <td align="right">289.3</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 40</td>
    <td align="right">349.6</td>
    <td align="right">349.6</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 37</td>
    <td align="right">288.5</td>
    <td align="right">288.5</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 37</td>
    <td align="right">348.6</td>
    <td align="right">348.6</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 39</td>
    <td align="right">311.7</td>
    <td align="right">311.7</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 39</td>
    <td align="right">376.6</td>
    <td align="right">376.6</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">311.7</td>
    <td align="right">311.7</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">376.7</td>
    <td align="right">376.7</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 35</td>
    <td align="right">289.2</td>
    <td align="right">289.2</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 35</td>
    <td align="right">349.4</td>
    <td align="right">349.4</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 41</td>
    <td align="right">896.8</td>
    <td align="right">896.8</td>
    <td align="right">3.12</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 41</td>
    <td align="right">1083.7</td>
    <td align="right">1083.7</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 36</td>
    <td align="right">288.9</td>
    <td align="right">288.9</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 36</td>
    <td align="right">349.1</td>
    <td align="right">349.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">289.2</td>
    <td align="right">289.2</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">349.5</td>
    <td align="right">349.5</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 28</td>
    <td align="right">311.6</td>
    <td align="right">311.6</td>
