    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 28</td>
    <td align="right">376.5</td>
    <td align="right">376.5</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">289.0</td>
    <td align="right">289.0</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">349.2</td>
    <td align="right">349.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">288.6</td>
    <td align="right">288.6</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">348.7</td>
    <td align="right">348.7</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">337.6</td>
    <td align="right">337.6</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">408.0</td>
    <td align="right">408.0</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">338.1</td>
    <td align="right">338.1</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">408.5</td>
    <td align="right">408.5</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">288.9</td>
    <td align="right">288.9</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">349.1</td>
    <td align="right">349.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">289.0</td>
    <td align="right">289.0</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">349.2</td>
    <td align="right">349.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">334.9</td>
    <td align="right">334.9</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">404.6</td>
    <td align="right">404.6</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">289.2</td>
    <td align="right">289.2</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">349.5</td>
    <td align="right">349.5</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">334.7</td>
    <td align="right">334.7</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">404.5</td>
    <td align="right">404.5</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">334.5</td>
    <td align="right">334.5</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">404.2</td>
    <td align="right">404.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 34</td>
    <td align="right">707.6</td>
    <td align="right">707.6</td>
    <td align="right">3.22</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 34</td>
    <td align="right">855.0</td>
    <td align="right">855.0</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">334.9</td>
    <td align="right">334.9</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">404.6</td>
    <td align="right">404.6</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">334.4</td>
    <td align="right">334.4</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">404.1</td>
    <td align="right">404.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">334.7</td>
    <td align="right">334.7</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">404.4</td>
    <td align="right">404.4</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">335.0</td>
    <td align="right">335.0</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">404.8</td>
    <td align="right">404.8</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">334.3</td>
    <td align="right">334.3</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">403.9</td>
    <td align="right">403.9</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">334.1</td>
    <td align="right">334.1</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">403.7</td>
    <td align="right">403.7</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">334.6</td>
    <td align="right">334.6</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">404.3</td>
    <td align="right">404.3</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">902.2</td>
    <td align="right">902.2</td>
    <td align="right">3.12</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">1090.1</td>
    <td align="right">1090.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">337.3</td>
    <td align="right">337.3</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">407.6</td>
    <td align="right">407.6</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">337.8</td>
    <td align="right">337.8</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">408.2</td>
    <td align="right">408.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">311.7</td>
    <td align="right">311.7</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">376.6</td>
    <td align="right">376.6</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">337.4</td>
    <td align="right">337.4</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">407.7</td>
    <td align="right">407.7</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">337.5</td>
    <td align="right">337.5</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">407.8</td>
    <td align="right">407.8</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">337.9</td>
    <td align="right">337.9</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">408.3</td>
    <td align="right">408.3</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">337.1</td>
    <td align="right">337.1</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">407.4</td>
    <td align="right">407.4</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">338.0</td>
    <td align="right">338.0</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">408.4</td>
    <td align="right">408.4</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 30</td>
    <td align="right">310.5</td>
    <td align="right">310.5</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 30</td>
    <td align="right">375.1</td>
    <td align="right">375.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 33</td>
    <td align="right">337.7</td>
    <td align="right">337.7</td>
    <td align="right">3.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 33</td>
    <td align="right">408.0</td>
    <td align="right">408.0</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 31</td>
    <td align="right">742.4</td>
    <td align="right">742.4</td>
    <td align="right">3.20</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 31</td>
    <td align="right">897.1</td>
    <td align="right">897.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 29</td>
    <td align="right">310.6</td>
    <td align="right">310.6</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 29</td>
    <td align="right">375.3</td>
    <td align="right">375.3</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 32</td>
    <td align="right">309.6</td>
    <td align="right">309.6</td>
    <td align="right">3.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 32</td>
    <td align="right">374.1</td>
    <td align="right">374.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">30.00</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.10</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">220</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">26.00</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">21.60</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">220</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">28.10</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Enthalpy</td>
    <td align="right">69300.00</td>
    <td align="right">{J/kgDryAir}</td>
    <td align="right">100893</td>
    <td align="right">220</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">28.10</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.20</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">220</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">-23.70</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-23.70</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">260</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">-5.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-5.30</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">260</td>
    <td align="right">12.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">-23.00</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">-30.50</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">260</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7825451902E-002</td>
    <td align="right">0.1646761105</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5470074129E-002</td>
    <td align="right">0.1548744814</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7823352269E-002</td>
    <td align="right">0.1617685522</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3257173701E-002</td>
    <td align="right">0.1514114856</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7824875502E-002</td>
    <td align="right">0.1644545146</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6741304448E-002</td>
    <td align="right">0.1624542932</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7817591445E-002</td>
    <td align="right">0.1681902170</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1481394048E-002</td>
    <td align="right">9.0920393814E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7823014753E-002</td>
    <td align="right">0.1693172736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0466827689E-002</td>
    <td align="right">9.6554313642E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7826973636E-002</td>
    <td align="right">0.1651825423</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1571878492E-002</td>
    <td align="right">0.1362178849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7777950418E-002</td>
    <td align="right">0.1618633781</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3053834983E-002</td>
    <td align="right">0.1517405042</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7828609801E-002</td>
    <td align="right">0.1723374496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6859133473E-002</td>
    <td align="right">7.7889894673E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7777743604E-002</td>
    <td align="right">0.1645105455</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1867866076</td>
    <td align="right">0.7610186259</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7826743731E-002</td>
    <td align="right">0.1716900225</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7369377516E-002</td>
    <td align="right">8.0918347344E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7822702636E-002</td>
    <td align="right">0.1706164315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7360317026E-002</td>
    <td align="right">7.1223579499E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7828815896E-002</td>
    <td align="right">0.1662336656</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9350246998E-002</td>
    <td align="right">0.1213251836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7822251756E-002</td>
    <td align="right">0.1699412846</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7686574479E-002</td>
    <td align="right">7.4025777513E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7815591372E-002</td>
    <td align="right">0.1669308540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4713452276E-002</td>
    <td align="right">0.1092318461</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7839379297E-002</td>
    <td align="right">0.1554230187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2305274125E-002</td>
    <td align="right">0.1586428921</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7842127049E-002</td>
    <td align="right">0.1562109264</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2028505867E-002</td>
    <td align="right">0.1577344804</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7822944146E-002</td>
    <td align="right">0.1696817798</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0300924017E-002</td>
    <td align="right">9.2300224723E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7818388406E-002</td>
    <td align="right">0.1672416169</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3845010025E-002</td>
    <td align="right">0.1041157035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7841641748E-002</td>
    <td align="right">0.1565757249</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1588451258E-002</td>
    <td align="right">0.1562142902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7824439702E-002</td>
    <td align="right">0.1702649223</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9281527965E-002</td>
    <td align="right">8.4450444335E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7843654919E-002</td>
    <td align="right">0.1613875371</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4782806816E-002</td>
    <td align="right">0.1657737780</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7835447668E-002</td>
    <td align="right">0.1592665727</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7300722516E-002</td>
    <td align="right">0.1723151645</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7777745673E-002</td>
    <td align="right">0.1787018519</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8950854820E-002</td>
    <td align="right">9.2653935875E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7837992804E-002</td>
    <td align="right">0.1596300550</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4235199201E-002</td>
    <td align="right">0.1618939956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7842118076E-002</td>
    <td align="right">0.1610382722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5190647419E-002</td>
    <td align="right">0.1677833328</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7834784790E-002</td>
    <td align="right">0.1542960064</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3889598914E-002</td>
    <td align="right">0.1594109454</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7835365903E-002</td>
    <td align="right">0.1550841105</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3577537247E-002</td>
    <td align="right">0.1584379074</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7833750214E-002</td>
    <td align="right">0.1541666202</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3869656417E-002</td>
    <td align="right">0.1593940255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7834401376E-002</td>
    <td align="right">0.1590857019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7637077885E-002</td>
    <td align="right">0.1746786450</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7839233615E-002</td>
    <td align="right">0.1558831933</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1331073287E-002</td>
    <td align="right">0.1572803132</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7777743584E-002</td>
    <td align="right">0.1651290995</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7933814153E-002</td>
    <td align="right">0.2482712381</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7838329535E-002</td>
    <td align="right">0.1552365263</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2280899403E-002</td>
    <td align="right">0.1587653197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7842350285E-002</td>
    <td align="right">0.1605478726</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6105817154E-002</td>
    <td align="right">0.1696638374</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7825402332E-002</td>
    <td align="right">0.1634543226</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3067034551E-002</td>
    <td align="right">0.1498287457</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7841638381E-002</td>
    <td align="right">0.1602657492</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6446360987E-002</td>
    <td align="right">0.1715742911</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7841640808E-002</td>
    <td align="right">0.1602478909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6475263880E-002</td>
    <td align="right">0.1716736407</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7842473746E-002</td>
    <td align="right">0.1605741221</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3449695552E-002</td>
    <td align="right">0.1615216103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7840549826E-002</td>
    <td align="right">0.1600594415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6782024068E-002</td>
    <td align="right">0.1740288343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7841386007E-002</td>
    <td align="right">0.1557087196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2388256212E-002</td>
    <td align="right">0.1583073497</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7826051426E-002</td>
    <td align="right">0.1652548120</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2902899409E-002</td>
    <td align="right">0.1415644324</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7839383408E-002</td>
    <td align="right">0.1554098361</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2324275419E-002</td>
    <td align="right">0.1587306666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7777749058E-002</td>
    <td align="right">0.1812723742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2608801265E-002</td>
    <td align="right">7.0390476891E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7777948630E-002</td>
    <td align="right">0.1606621646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3468021552E-002</td>
    <td align="right">0.1528426704</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7777953059E-002</td>
    <td align="right">0.1603298986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3398535324E-002</td>
    <td align="right">0.1528479450</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.3936725093E-002</td>
    <td align="right">0.1173543496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8542853093E-002</td>
    <td align="right">9.6108263094E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.5222882905E-002</td>
    <td align="right">0.1313233487</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9695819614E-002</td>
    <td align="right">8.9872760570E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.2899719743E-002</td>
    <td align="right">0.1152333055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8485480471E-002</td>
    <td align="right">9.3564368881E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.3529253725E-002</td>
    <td align="right">0.1442788073</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1830418461E-002</td>
    <td align="right">0.1384643623</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.3853470401E-002</td>
    <td align="right">0.1335842711</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6992599000E-002</td>
    <td align="right">0.1365758376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.6924884474E-002</td>
    <td align="right">0.1248855161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8719060570E-002</td>
    <td align="right">0.1026524140</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.4788438555E-002</td>
    <td align="right">0.1315746004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9895520589E-002</td>
    <td align="right">9.2259912132E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.2791735579E-002</td>
    <td align="right">0.1535787407</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1364407322E-002</td>
    <td align="right">0.1631417378</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.3344796837E-002</td>
    <td align="right">0.1352754876</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1350733535</td>
    <td align="right">0.5935101061</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.3149108556E-002</td>
    <td align="right">0.1484162349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0306943973E-002</td>
    <td align="right">0.1597751968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.9436232061E-002</td>
    <td align="right">0.1504308996</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3380108402E-002</td>
    <td align="right">0.1565976116</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.7132832557E-002</td>
    <td align="right">0.1282803142</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8580596341E-002</td>
    <td align="right">0.1105935571</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.0504884404E-002</td>
    <td align="right">0.1483803823</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2428600383E-002</td>
    <td align="right">0.1519375148</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.5426666153E-002</td>
    <td align="right">0.1411861632</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0113180044E-002</td>
    <td align="right">0.1268393856</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.8732095626E-002</td>
    <td align="right">0.1257168734</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3709041226E-002</td>
    <td align="right">5.4975402527E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.8707781496E-002</td>
    <td align="right">0.1266035899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4201531584E-002</td>
    <td align="right">5.9453354010E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.4249690458E-002</td>
    <td align="right">0.1360740717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7393905440E-002</td>
    <td align="right">0.1393098766</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.5018914844E-002</td>
    <td align="right">0.1418637547</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0651977219E-002</td>
    <td align="right">0.1298148808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.8094362058E-002</td>
    <td align="right">0.1267763775</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4790849368E-002</td>
    <td align="right">6.2240462574E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.4346045498E-002</td>
    <td align="right">0.1415800734</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9680564783E-002</td>
    <td align="right">0.1470750484</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.4430856440E-002</td>
    <td align="right">0.1092492337</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3700060951E-002</td>
    <td align="right">9.0377514818E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.1593411209E-002</td>
    <td align="right">0.1036585464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4041668349E-002</td>
    <td align="right">7.9464783345E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.7777744277E-002</td>
    <td align="right">0.1648172680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7493229095E-002</td>
    <td align="right">0.2516424277</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.4958480560E-002</td>
    <td align="right">0.1064885421</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4039403420E-002</td>
    <td align="right">8.1235006738E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.3103495857E-002</td>
    <td align="right">0.1069687087</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3704763285E-002</td>
    <td align="right">8.7166806526E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.8287210006E-002</td>
    <td align="right">0.1246559517</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4986140220E-002</td>
    <td align="right">5.0128438915E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.8358005881E-002</td>
    <td align="right">0.1256458303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5166935704E-002</td>
    <td align="right">5.3061801173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.8312289435E-002</td>
    <td align="right">0.1242594186</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4871327633E-002</td>
    <td align="right">4.9629720832E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.1170466705E-002</td>
    <td align="right">0.1032786863</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3868667776E-002</td>
    <td align="right">7.8566864442E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.8306127567E-002</td>
    <td align="right">0.1261690091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3388158726E-002</td>
    <td align="right">5.7331304438E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.2415869179E-002</td>
    <td align="right">0.1367797778</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1373124745</td>
    <td align="right">0.6794851335</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.8787998732E-002</td>
    <td align="right">0.1252903479</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3531844963E-002</td>
    <td align="right">5.4202100348E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.3240135510E-002</td>
    <td align="right">0.1061396403</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3889420379E-002</td>
    <td align="right">8.6073233027E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.4131555594E-002</td>
    <td align="right">0.1336548503</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1838343375E-002</td>
    <td align="right">0.1013638923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.2090156619E-002</td>
    <td align="right">0.1051917718</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3934206715E-002</td>
    <td align="right">8.4426872244E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.2087675734E-002</td>
    <td align="right">0.1051644463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3939532512E-002</td>
    <td align="right">8.4397529552E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.5473067863E-002</td>
    <td align="right">0.1080462806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3897591559E-002</td>
    <td align="right">8.6267544117E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.1674292281E-002</td>
    <td align="right">0.1047842316</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3729084883E-002</td>
    <td align="right">8.3450699083E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.8758664216E-002</td>
    <td align="right">0.1261890498</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4032231413E-002</td>
    <td align="right">5.6197989558E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.4830149667E-002</td>
    <td align="right">0.1206265612</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8571831766E-002</td>
    <td align="right">0.1014963420</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.8733292969E-002</td>
    <td align="right">0.1257062386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3708803707E-002</td>
    <td align="right">5.4970658862E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.7777746523E-002</td>
    <td align="right">0.1742838811</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8399090201E-002</td>
    <td align="right">0.1225054410</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.5898384488E-002</td>
    <td align="right">0.1299298234</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8385603762E-002</td>
    <td align="right">8.2821307024E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.6370580269E-002</td>
    <td align="right">0.1297370359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7637886195E-002</td>
    <td align="right">8.0360794165E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.9948010746E-002</td>
    <td align="right">0.1542687583</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4612403364E-002</td>
    <td align="right">0.2001843568</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7778068197E-002</td>
    <td align="right">0.1505368449</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9767500203E-002</td>
    <td align="right">0.1877127047</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.0519938817E-002</td>
    <td align="right">0.1540422990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4626416796E-002</td>
    <td align="right">0.2031125604</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7778006711E-002</td>
    <td align="right">0.1583125328</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5046280412E-002</td>
    <td align="right">0.1689612259</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7974846840E-002</td>
    <td align="right">0.1593338523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7948050628E-002</td>
    <td align="right">0.1884969299</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7783857690E-002</td>
    <td align="right">0.1548889134</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2440191654E-002</td>
    <td align="right">0.1885141405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7778065810E-002</td>
    <td align="right">0.1507643211</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9556949723E-002</td>
    <td align="right">0.1890539019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7781243044E-002</td>
    <td align="right">0.1639369956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8046275387E-002</td>
    <td align="right">0.1392820936</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.9278369473E-002</td>
    <td align="right">0.1501480206</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2353208906</td>
    <td align="right">1.1303247969</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7784983966E-002</td>
    <td align="right">0.1629785010</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1122631204E-002</td>
    <td align="right">0.1568143902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7778033866E-002</td>
    <td align="right">0.1614288386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1577043993E-002</td>
    <td align="right">0.1597141920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.8377355260E-002</td>
    <td align="right">0.1555985391</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3271620562E-002</td>
    <td align="right">0.1918936068</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7778038471E-002</td>
    <td align="right">0.1602400848</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2038577234E-002</td>
    <td align="right">0.1626111387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7778008030E-002</td>
    <td align="right">0.1571147109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6234117691E-002</td>
    <td align="right">0.1745572493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.1591149664E-002</td>
    <td align="right">0.1403975959</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3828086819E-002</td>
    <td align="right">0.1497951868</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.1022351127E-002</td>
    <td align="right">0.1418674853</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3926558658E-002</td>
    <td align="right">0.1562388796</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7782286627E-002</td>
    <td align="right">0.1597352861</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7921596928E-002</td>
    <td align="right">0.1866653414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7778007483E-002</td>
    <td align="right">0.1573839401</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5921077617E-002</td>
    <td align="right">0.1731597119</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.0332422476E-002</td>
    <td align="right">0.1425311773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3961963284E-002</td>
    <td align="right">0.1572862319</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7777957856E-002</td>
    <td align="right">0.1605688710</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5324071211E-002</td>
    <td align="right">0.1744753860</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.1015014567E-002</td>
    <td align="right">0.1498080451</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4774220809E-002</td>
    <td align="right">0.2093094813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.3413549849E-002</td>
    <td align="right">0.1468020856</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3666814365E-002</td>
    <td align="right">0.1978047480</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7777743343E-002</td>
    <td align="right">0.1730415797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7764967511E-002</td>
    <td align="right">0.1247394862</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.9491110607E-002</td>
    <td align="right">0.1466625185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4374152631E-002</td>
    <td align="right">0.2021837998</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.1680816810E-002</td>
    <td align="right">0.1490949694</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4234767843E-002</td>
    <td align="right">0.2066428415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.2185854479E-002</td>
    <td align="right">0.1384327406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4521755508E-002</td>
    <td align="right">0.1405312644</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.1543774769E-002</td>
    <td align="right">0.1399836411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4946592867E-002</td>
    <td align="right">0.1467909443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.2262717654E-002</td>
    <td align="right">0.1380917521</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4413886458E-002</td>
    <td align="right">0.1390505106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.3948516743E-002</td>
    <td align="right">0.1466000660</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3324924283E-002</td>
    <td align="right">0.1970383000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.0815641084E-002</td>
    <td align="right">0.1413283786</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3137777189E-002</td>
    <td align="right">0.1524410571</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.8187720631E-002</td>
    <td align="right">0.1517693717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8299769465</td>
    <td align="right">6.5618065799</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.1684953409E-002</td>
    <td align="right">0.1400474112</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3752288905E-002</td>
    <td align="right">0.1482171394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.2515326474E-002</td>
    <td align="right">0.1483652371</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4398454668E-002</td>
    <td align="right">0.2054493573</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7778056094E-002</td>
    <td align="right">0.1531215174</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0093897232E-002</td>
    <td align="right">0.1941659218</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.3042679965E-002</td>
    <td align="right">0.1480554882</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4006175503E-002</td>
    <td align="right">0.2042411989</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.3068107779E-002</td>
    <td align="right">0.1480357544</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4007752512E-002</td>
    <td align="right">0.2042433515</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.9169060739E-002</td>
    <td align="right">0.1479678721</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4620624676E-002</td>
    <td align="right">0.2084845649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.3613915383E-002</td>
    <td align="right">0.1478103018</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3644115227E-002</td>
    <td align="right">0.2035264287</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.1385331122E-002</td>
    <td align="right">0.1409834313</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3999014430E-002</td>
    <td align="right">0.1523699699</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.9388818527E-002</td>
    <td align="right">0.1548955280</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3426807457E-002</td>
    <td align="right">0.1949694706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.1611320283E-002</td>
    <td align="right">0.1403746676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3843466900E-002</td>
    <td align="right">0.1497786766</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7777747149E-002</td>
    <td align="right">0.1788128143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7682788106E-002</td>
    <td align="right">8.2948405778E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7783777274E-002</td>
    <td align="right">0.1489035980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9505791771E-002</td>
    <td align="right">0.1820234428</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.7784819751E-002</td>
    <td align="right">0.1485448855</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9382370572E-002</td>
    <td align="right">0.1803860424</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.9949881330E-002</td>
    <td align="right">0.1542659346</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4618746463E-002</td>
    <td align="right">0.2002146001</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7778067547E-002</td>
    <td align="right">0.1505324607</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9767786888E-002</td>
    <td align="right">0.1876975848</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.0521582597E-002</td>
    <td align="right">0.1540399180</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4629566403E-002</td>
    <td align="right">0.2031419069</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7778006658E-002</td>
    <td align="right">0.1583100216</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5049035925E-002</td>
    <td align="right">0.1689721444</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7975987572E-002</td>
    <td align="right">0.1593310588</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7948019658E-002</td>
    <td align="right">0.1885014723</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7783850454E-002</td>
    <td align="right">0.1548875268</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2444514910E-002</td>
    <td align="right">0.1885341588</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7778065265E-002</td>
    <td align="right">0.1507592572</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9557207965E-002</td>
    <td align="right">0.1890362887</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7781147736E-002</td>
    <td align="right">0.1639341272</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8055244970E-002</td>
    <td align="right">0.1393303448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.9280818607E-002</td>
    <td align="right">0.1501424210</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2355415461</td>
    <td align="right">1.1313765942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7784900383E-002</td>
    <td align="right">0.1629760688</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1131651427E-002</td>
    <td align="right">0.1568642405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7778033895E-002</td>
    <td align="right">0.1614256320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1579008483E-002</td>
    <td align="right">0.1597220414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.8379049896E-002</td>
    <td align="right">0.1555968327</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3272795562E-002</td>
    <td align="right">0.1919001343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7778038501E-002</td>
    <td align="right">0.1602372493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2040680235E-002</td>
    <td align="right">0.1626193830</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7778008030E-002</td>
    <td align="right">0.1571127977</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6237019185E-002</td>
    <td align="right">0.1745695977</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.1593410803E-002</td>
    <td align="right">0.1403934272</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3828146951E-002</td>
    <td align="right">0.1497769378</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.1024619858E-002</td>
    <td align="right">0.1418625538</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3926472927E-002</td>
    <td align="right">0.1562196806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7782279343E-002</td>
    <td align="right">0.1597323899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7926240199E-002</td>
    <td align="right">0.1866862545</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7778007488E-002</td>
    <td align="right">0.1573818177</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5923993089E-002</td>
    <td align="right">0.1731718063</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.0334995979E-002</td>
    <td align="right">0.1425263808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3959415609E-002</td>
    <td align="right">0.1572681961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7777958273E-002</td>
    <td align="right">0.1605657190</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5327524902E-002</td>
    <td align="right">0.1744889052</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.1017226587E-002</td>
    <td align="right">0.1498028040</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4772716225E-002</td>
    <td align="right">0.2092939242</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.3417327833E-002</td>
    <td align="right">0.1467976639</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3664321284E-002</td>
    <td align="right">0.1977897266</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7777743341E-002</td>
    <td align="right">0.1730393057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7768895405E-002</td>
    <td align="right">0.1247589248</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.9494543872E-002</td>
    <td align="right">0.1466571186</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4371545765E-002</td>
    <td align="right">0.2021668411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.1683511259E-002</td>
    <td align="right">0.1490902370</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4233119804E-002</td>
    <td align="right">0.2066286047</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.2188444414E-002</td>
    <td align="right">0.1384283530</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4522374832E-002</td>
    <td align="right">0.1405128503</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.1546349210E-002</td>
    <td align="right">0.1399784919</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4943860490E-002</td>
    <td align="right">0.1467707338</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.2266113485E-002</td>
    <td align="right">0.1380872572</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4410969268E-002</td>
    <td align="right">0.1390339980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.3952290764E-002</td>
    <td align="right">0.1465956185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3322617751E-002</td>
    <td align="right">0.1970239424</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.0817930702E-002</td>
    <td align="right">0.1413240695</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3137694107E-002</td>
    <td align="right">0.1524222324</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.8189215374E-002</td>
    <td align="right">0.1517644873</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1096913229</td>
    <td align="right">9.8193523146</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.1687241712E-002</td>
    <td align="right">0.1400428265</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3749404867E-002</td>
    <td align="right">0.1481990607</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.2518819279E-002</td>
    <td align="right">0.1483602471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4396215616E-002</td>
    <td align="right">0.2054341838</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7778055558E-002</td>
    <td align="right">0.1531182511</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0099890062E-002</td>
    <td align="right">0.1942210912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.3046187801E-002</td>
    <td align="right">0.1480510092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4003666606E-002</td>
    <td align="right">0.2042273717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.3071626535E-002</td>
    <td align="right">0.1480312673</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4005150363E-002</td>
    <td align="right">0.2042294159</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.9172103572E-002</td>
    <td align="right">0.1479623465</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4618178906E-002</td>
    <td align="right">0.2084684399</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.3617446908E-002</td>
    <td align="right">0.1478056863</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3641857142E-002</td>
    <td align="right">0.2035127924</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.1387640760E-002</td>
    <td align="right">0.1409788593</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3998975823E-002</td>
    <td align="right">0.1523509324</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.9390558633E-002</td>
    <td align="right">0.1548944036</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3427968154E-002</td>
    <td align="right">0.1949766297</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.1613587843E-002</td>
    <td align="right">0.1403705017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3843670458E-002</td>
    <td align="right">0.1497603063</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7777747146E-002</td>
    <td align="right">0.1788116925</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7685297409E-002</td>
    <td align="right">8.2956680031E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7783768931E-002</td>
    <td align="right">0.1488994270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9506197796E-002</td>
    <td align="right">0.1820077646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.7784812109E-002</td>
    <td align="right">0.1485412915</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9382794434E-002</td>
    <td align="right">0.1803725371</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">9.1298676467E-002</td>
    <td align="right">0.2679053315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5390281598E-002</td>
    <td align="right">0.2069745656</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">9.1298336148E-002</td>
    <td align="right">0.2679061587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5375047963E-002</td>
    <td align="right">0.2069386334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.9994611578E-002</td>
    <td align="right">0.2684621589</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5855175550E-002</td>
    <td align="right">0.2080239652</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.4872427022E-002</td>
    <td align="right">0.2567047746</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1790598880</td>
    <td align="right">0.3090841246</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3163675936E-002</td>
    <td align="right">0.2614075985</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1803502029</td>
    <td align="right">0.3150992327</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.6233451264E-002</td>
    <td align="right">0.2671343827</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0158883797E-002</td>
    <td align="right">0.2043751908</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.7522625983E-002</td>
    <td align="right">0.2683944587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3620086133E-002</td>
    <td align="right">0.2051573234</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.4872695142E-002</td>
    <td align="right">0.2566985333</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1791531999</td>
    <td align="right">0.3092228476</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.4045866844E-002</td>
    <td align="right">0.2511058644</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2813041117E-003</td>
    <td align="right">2.1534556138E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3162901136E-002</td>
    <td align="right">0.2562704675</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1800458569</td>
    <td align="right">0.3145125923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.4872089403E-002</td>
    <td align="right">0.2567011767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1790708906</td>
    <td align="right">0.3090683931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.7542970894E-002</td>
    <td align="right">0.2668628842</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3799435181E-002</td>
    <td align="right">0.2050987240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3162696937E-002</td>
    <td align="right">0.2614192074</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1802311142</td>
    <td align="right">0.3144457529</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3163430295E-002</td>
    <td align="right">0.2614115907</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1802631893</td>
    <td align="right">0.3149336973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.9689837824E-002</td>
    <td align="right">0.2501424816</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1467193605E-002</td>
    <td align="right">9.2180760623E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.9688628993E-002</td>
    <td align="right">0.2501616831</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1429401202E-002</td>
    <td align="right">9.2001829523E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3162813541E-002</td>
    <td align="right">0.2562738139</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1800154831</td>
    <td align="right">0.3144536589</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3162609037E-002</td>
    <td align="right">0.2614206107</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1802001095</td>
    <td align="right">0.3143869818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3570388477E-002</td>
    <td align="right">0.2503302233</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1879477679E-002</td>
    <td align="right">9.3349210362E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.4872008478E-002</td>
    <td align="right">0.2567009397</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1790765917</td>
    <td align="right">0.3090791780</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3570926946E-002</td>
    <td align="right">0.2503244045</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1892572250E-002</td>
    <td align="right">9.3411324989E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.4822026277E-002</td>
    <td align="right">0.2506349492</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5612554376E-002</td>
    <td align="right">9.8407129932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.3613265427E-002</td>
    <td align="right">0.2531246677</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3354207700E-003</td>
    <td align="right">2.2610886758E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3570375271E-002</td>
    <td align="right">0.2503299202</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1881449244E-002</td>
    <td align="right">9.3358454059E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.4822227424E-002</td>
    <td align="right">0.2506325229</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5618604018E-002</td>
    <td align="right">9.8431659861E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3571050412E-002</td>
    <td align="right">0.2503215670</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1899441971E-002</td>
    <td align="right">9.3442569945E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3569828400E-002</td>
    <td align="right">0.2503356908</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1868312914E-002</td>
    <td align="right">9.3296210416E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.4816586420E-002</td>
    <td align="right">0.2506276101</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9795914233E-002</td>
    <td align="right">0.1096224835</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.4817232738E-002</td>
    <td align="right">0.2506212753</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9815524246E-002</td>
    <td align="right">0.1097001147</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3571099936E-002</td>
    <td align="right">0.2503191037</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1904397502E-002</td>
    <td align="right">9.3466038224E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.4060191232E-002</td>
    <td align="right">0.2510498071</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3281037166E-003</td>
    <td align="right">2.1711224779E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.0993481248E-002</td>
    <td align="right">0.2500048915</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1493263686E-002</td>
    <td align="right">9.2302901921E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.9689557902E-002</td>
    <td align="right">0.2501498036</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1452689891E-002</td>
    <td align="right">9.2112544311E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.6233681729E-002</td>
    <td align="right">0.2671346902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0161700050E-002</td>
    <td align="right">0.2043822310</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.0993250114E-002</td>
    <td align="right">0.2500099633</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1483302558E-002</td>
    <td align="right">9.2256216198E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.0992997166E-002</td>
    <td align="right">0.2500111720</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1478424959E-002</td>
    <td align="right">9.2234141765E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.9689119710E-002</td>
    <td align="right">0.2501545330</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1443527592E-002</td>
    <td align="right">9.2068893223E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.0994027967E-002</td>
    <td align="right">0.2499970826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1508777279E-002</td>
    <td align="right">9.2376589740E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.9689068690E-002</td>
    <td align="right">0.2501569447</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1438566644E-002</td>
    <td align="right">9.2045492190E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">9.1298931547E-002</td>
    <td align="right">0.2679039532</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5404659964E-002</td>
    <td align="right">0.2070084909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.9689695934E-002</td>
    <td align="right">0.2501446107</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1462953201E-002</td>
    <td align="right">9.2160664380E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.3706042258E-002</td>
    <td align="right">0.2527565832</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3505972753E-003</td>
    <td align="right">2.2798664042E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">9.1297972829E-002</td>
    <td align="right">0.2679075011</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5360682174E-002</td>
    <td align="right">0.2069047399</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.9993897337E-002</td>
    <td align="right">0.2684650041</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5826734085E-002</td>
    <td align="right">0.2079568639</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7558437436E-002</td>
    <td align="right">0.2544062197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9249327499E-003</td>
    <td align="right">3.7160281248E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7557523243E-002</td>
    <td align="right">0.2544041550</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9157520765E-003</td>
    <td align="right">3.7126956065E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7565363060E-002</td>
    <td align="right">0.2544228456</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9590430963E-003</td>
    <td align="right">3.7283260376E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7768293069E-002</td>
    <td align="right">0.2538955006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0366401311E-002</td>
    <td align="right">3.9381429905E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7775106635E-002</td>
    <td align="right">0.2539126113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0410433036E-002</td>
    <td align="right">3.9546323356E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7550362165E-002</td>
    <td align="right">0.2543868028</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8909405124E-003</td>
    <td align="right">3.7038102228E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7548688057E-002</td>
    <td align="right">0.2543830251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8739759417E-003</td>
    <td align="right">3.6976577043E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7771170721E-002</td>
    <td align="right">0.2539026391</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0392677108E-002</td>
    <td align="right">3.9479634253E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.3100155111E-002</td>
    <td align="right">0.2485242791</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8781454560E-003</td>
    <td align="right">3.3159721011E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7772794221E-002</td>
    <td align="right">0.2539067741</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0399997706E-002</td>
    <td align="right">3.9507449086E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7769639934E-002</td>
    <td align="right">0.2538988227</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0378167572E-002</td>
    <td align="right">3.9425109274E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7552024417E-002</td>
    <td align="right">0.2543905385</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9066874872E-003</td>
    <td align="right">3.7094705437E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7771116872E-002</td>
    <td align="right">0.2539025915</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0384097525E-002</td>
    <td align="right">3.9447701728E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7773430012E-002</td>
    <td align="right">0.2539084287</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0394512540E-002</td>
    <td align="right">3.9486496326E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7406382575E-002</td>
    <td align="right">0.2538513826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9350175915E-003</td>
    <td align="right">3.5203130640E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7403292469E-002</td>
    <td align="right">0.2538443703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9202247357E-003</td>
    <td align="right">3.5152993147E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7772215967E-002</td>
    <td align="right">0.2539053311</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0394373273E-002</td>
    <td align="right">3.9486343497E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7770539339E-002</td>
    <td align="right">0.2539011508</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0378493635E-002</td>
    <td align="right">3.9426675780E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7423685113E-002</td>
    <td align="right">0.2538905995</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0005661883E-002</td>
    <td align="right">3.5435121164E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7769824078E-002</td>
    <td align="right">0.2538993161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0380875169E-002</td>
    <td align="right">3.9435812392E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7425354953E-002</td>
    <td align="right">0.2538942046</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0018787086E-002</td>
    <td align="right">3.5479869146E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7426437209E-002</td>
    <td align="right">0.2538968426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0019977868E-002</td>
    <td align="right">3.5484198157E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.2837829840E-002</td>
    <td align="right">0.2508680787</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8786011445E-003</td>
    <td align="right">3.4339155091E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7423921668E-002</td>
    <td align="right">0.2538911130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0008475322E-002</td>
    <td align="right">3.5445238705E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7427071378E-002</td>
    <td align="right">0.2538982145</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0025047644E-002</td>
    <td align="right">3.5501470206E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7424602967E-002</td>
    <td align="right">0.2538928814</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0005583691E-002</td>
    <td align="right">3.5435124134E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7422251273E-002</td>
    <td align="right">0.2538875073</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9953805073E-003</td>
    <td align="right">3.5400595461E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7427074196E-002</td>
    <td align="right">0.2538985273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0017306937E-002</td>
    <td align="right">3.5474802883E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7428904330E-002</td>
    <td align="right">0.2539024810</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0031701765E-002</td>
    <td align="right">3.5523881895E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7425236598E-002</td>
    <td align="right">0.2538942518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0010636375E-002</td>
    <td align="right">3.5452336349E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.3110760728E-002</td>
    <td align="right">0.2484611552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9384436740E-003</td>
    <td align="right">3.3416364712E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7408176916E-002</td>
    <td align="right">0.2538555398</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9416093759E-003</td>
    <td align="right">3.5225353160E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7406132286E-002</td>
    <td align="right">0.2538505269</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9401937703E-003</td>
    <td align="right">3.5220509160E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7550349720E-002</td>
    <td align="right">0.2543867577</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8896615811E-003</td>
    <td align="right">3.7032949001E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7408254869E-002</td>
    <td align="right">0.2538554491</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9487179938E-003</td>
    <td align="right">3.5249810963E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7407742628E-002</td>
    <td align="right">0.2538543358</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9448189563E-003</td>
    <td align="right">3.5236539554E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7405004507E-002</td>
    <td align="right">0.2538480872</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9327147759E-003</td>
    <td align="right">3.5195547293E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7410049876E-002</td>
    <td align="right">0.2538596088</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9553310800E-003</td>
    <td align="right">3.5272107432E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7404421280E-002</td>
    <td align="right">0.2538468115</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9276845743E-003</td>
    <td align="right">3.5177884212E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7559376797E-002</td>
    <td align="right">0.2544083445</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9346333237E-003</td>
    <td align="right">3.7195442568E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7405870727E-002</td>
    <td align="right">0.2538502705</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9311311348E-003</td>
    <td align="right">3.5189903195E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.2892152664E-002</td>
    <td align="right">0.2504060594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8867952081E-003</td>
    <td align="right">3.4830911497E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7556585318E-002</td>
    <td align="right">0.2544020345</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9060948318E-003</td>
    <td align="right">3.7091955784E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.7563498768E-002</td>
    <td align="right">0.2544186275</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9399837532E-003</td>
    <td align="right">3.7214120854E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.9239598624E-002</td>
    <td align="right">0.2547558466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3114614126E-002</td>
    <td align="right">0.1374446893</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.9239289026E-002</td>
    <td align="right">0.2547565872</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3107960472E-002</td>
    <td align="right">0.1374228402</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">8.0567596334E-002</td>
    <td align="right">0.2552650509</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7485685158E-002</td>
    <td align="right">0.1461619451</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.2690599545E-002</td>
    <td align="right">0.2571350552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1193923079</td>
    <td align="right">0.2539571976</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7618181087E-002</td>
    <td align="right">0.2534190467</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1246326371</td>
    <td align="right">0.2729117182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.9225782318E-002</td>
    <td align="right">0.2547935804</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0524835078E-002</td>
    <td align="right">0.1367770689</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.9225212420E-002</td>
    <td align="right">0.2547949956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0512010231E-002</td>
    <td align="right">0.1367308703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.2692142968E-002</td>
    <td align="right">0.2571308825</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1193838765</td>
    <td align="right">0.2538854610</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.4273357397E-002</td>
    <td align="right">0.2511787251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3415875484E-003</td>
    <td align="right">2.1841293719E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7615874336E-002</td>
    <td align="right">0.2534297497</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1243737861</td>
    <td align="right">0.2723091851</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.2691553776E-002</td>
    <td align="right">0.2571330414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1194430977</td>
    <td align="right">0.2540715873</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.9226545836E-002</td>
    <td align="right">0.2547918787</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0538465498E-002</td>
    <td align="right">0.1368261601</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7615238638E-002</td>
    <td align="right">0.2534323075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1243080261</td>
    <td align="right">0.2721575751</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7617545981E-002</td>
    <td align="right">0.2534216012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1245667031</td>
    <td align="right">0.2727596654</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.5130029688E-002</td>
    <td align="right">0.2500267146</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4767210800E-002</td>
    <td align="right">7.0919516212E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.5128337633E-002</td>
    <td align="right">0.2500397812</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4739264882E-002</td>
    <td align="right">7.0773781315E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7615660566E-002</td>
    <td align="right">0.2534306228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1243510119</td>
    <td align="right">0.2722561534</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7615024891E-002</td>
    <td align="right">0.2534331805</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1242852745</td>
    <td align="right">0.2721045993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7645207873E-002</td>
    <td align="right">0.2515708449</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9354829153E-002</td>
    <td align="right">8.1173359863E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.2691499015E-002</td>
    <td align="right">0.2571330896</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1194481223</td>
    <td align="right">0.2540830411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7645939574E-002</td>
    <td align="right">0.2515671708</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9366960037E-002</td>
    <td align="right">8.1227934795E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7646869839E-002</td>
    <td align="right">0.2515602763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9386073377E-002</td>
    <td align="right">8.1313666937E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.3828182993E-002</td>
    <td align="right">0.2531616833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3911563262E-003</td>
    <td align="right">2.2896953312E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7645270339E-002</td>
    <td align="right">0.2515711446</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9356785073E-002</td>
    <td align="right">8.1182029713E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7647123056E-002</td>
    <td align="right">0.2515586448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9390656778E-002</td>
    <td align="right">8.1334271777E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7646070989E-002</td>
    <td align="right">0.2515643795</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9372744548E-002</td>
    <td align="right">8.1253690531E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7644537232E-002</td>
    <td align="right">0.2515748271</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9344653740E-002</td>
    <td align="right">8.1127455444E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7647579563E-002</td>
    <td align="right">0.2515535228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9402207111E-002</td>
    <td align="right">8.1385624158E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7648376590E-002</td>
    <td align="right">0.2515494335</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9415534954E-002</td>
    <td align="right">8.1445607609E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.7646324140E-002</td>
    <td align="right">0.2515627481</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9377322161E-002</td>
    <td align="right">8.1274267325E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.4288190371E-002</td>
    <td align="right">0.2511242431</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3875517310E-003</td>
    <td align="right">2.2018446142E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.5131118969E-002</td>
    <td align="right">0.2500179173</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4786021954E-002</td>
    <td align="right">7.1017333363E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.5129532754E-002</td>
    <td align="right">0.2500315870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4756442621E-002</td>
    <td align="right">7.0863877555E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.9225978428E-002</td>
    <td align="right">0.2547932886</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0525657683E-002</td>
    <td align="right">0.1367800209</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.5130766379E-002</td>
    <td align="right">0.2500214764</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4778673922E-002</td>
    <td align="right">7.0979537850E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.5130568987E-002</td>
    <td align="right">0.2500228994</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4775526680E-002</td>
    <td align="right">7.0963098052E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.5129011764E-002</td>
    <td align="right">0.2500349861</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4749725381E-002</td>
    <td align="right">7.0828537905E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.5131254436E-002</td>
    <td align="right">0.2500126328</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4796985961E-002</td>
    <td align="right">7.1077744213E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.5128859911E-002</td>
    <td align="right">0.2500363735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4745983181E-002</td>
    <td align="right">7.0809124817E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.9239913609E-002</td>
    <td align="right">0.2547550996</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3121768461E-002</td>
    <td align="right">0.1374689361</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.5129832358E-002</td>
    <td align="right">0.2500281376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4764068004E-002</td>
    <td align="right">7.0903101554E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.3927202972E-002</td>
    <td align="right">0.2528018674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4215939326E-003</td>
    <td align="right">2.3085750213E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.9238974071E-002</td>
    <td align="right">0.2547573305</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3100868432E-002</td>
    <td align="right">0.1373987942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">8.0566962496E-002</td>
    <td align="right">0.2552665315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7469973197E-002</td>
    <td align="right">0.1461118517</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4428008085E-002</td>
    <td align="right">0.3011369976</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0251126111E-002</td>
    <td align="right">8.7046299962E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5420264233E-002</td>
    <td align="right">0.3015969392</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9974080936E-002</td>
    <td align="right">0.1458578319</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4433428024E-002</td>
    <td align="right">0.3010842398</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0021816293E-002</td>
    <td align="right">8.7300563125E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5693312128E-002</td>
    <td align="right">0.2971133409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6572135026E-002</td>
    <td align="right">0.3018551055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5167709149E-002</td>
    <td align="right">0.2980455902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2602549127E-002</td>
    <td align="right">0.1823183260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4418254313E-002</td>
    <td align="right">0.3012021502</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0393221745E-002</td>
    <td align="right">8.6623177920E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4701719996E-002</td>
    <td align="right">0.3012684939</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8147517784E-002</td>
    <td align="right">9.2508222808E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5334834565E-002</td>
    <td align="right">0.2968197702</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1447552806</td>
    <td align="right">0.6685027842</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4713510446E-002</td>
    <td align="right">0.3222740397</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6414055478E-002</td>
    <td align="right">7.0836761893E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5425065909E-002</td>
    <td align="right">0.2979657962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5656608113E-002</td>
    <td align="right">0.1935822425</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5805363314E-002</td>
    <td align="right">0.2965234518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4978206442</td>
    <td align="right">52.2483229939</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4807586263E-002</td>
    <td align="right">0.2996105084</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1036880170</td>
    <td align="right">0.1930823145</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5816010495E-002</td>
    <td align="right">0.2970234380</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1026417626</td>
    <td align="right">0.3394814352</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5782292694E-002</td>
    <td align="right">0.2971654415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1956976673E-002</td>
    <td align="right">0.2864838338</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5156791902E-002</td>
    <td align="right">0.3004668206</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2023688851</td>
    <td align="right">0.8814811077</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5120102633E-002</td>
    <td align="right">0.3004949928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3110275258</td>
    <td align="right">2.0707767405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5217486361E-002</td>
    <td align="right">0.2980216484</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3597920893E-002</td>
    <td align="right">0.1843257212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5670249120E-002</td>
    <td align="right">0.2971404440</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4690904348E-002</td>
    <td align="right">0.2956155338</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5487816762E-002</td>
    <td align="right">0.2999666520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1637918192</td>
    <td align="right">0.4608571306</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5266546378E-002</td>
    <td align="right">0.2980167525</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4232584806E-002</td>
    <td align="right">0.1856098141</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4957442362E-002</td>
    <td align="right">0.3000523763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7090149012</td>
    <td align="right">6.7311377609</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4172341652E-002</td>
    <td align="right">0.3004706954</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1675943910</td>
    <td align="right">0.6649169887</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3897720955E-002</td>
    <td align="right">0.3233269265</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3550713240E-002</td>
    <td align="right">7.5557277393E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4106662804E-002</td>
    <td align="right">0.3004950062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2046771100</td>
    <td align="right">1.1273124292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4121707763E-002</td>
    <td align="right">0.3004564788</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2005412192</td>
    <td align="right">1.0860451946</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5144532566E-002</td>
    <td align="right">0.3002942628</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1880663230</td>
    <td align="right">0.6477822771</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5306626714E-002</td>
    <td align="right">0.3002765667</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1445344913</td>
    <td align="right">0.3137399183</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5290442909E-002</td>
    <td align="right">0.3002585782</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2098258871</td>
    <td align="right">0.9837273333</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4208913399E-002</td>
    <td align="right">0.3004586043</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6679469599E-002</td>
    <td align="right">0.2052009508</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5525922170E-002</td>
    <td align="right">0.3002044422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1416626701</td>
    <td align="right">0.2964795913</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4750384252E-002</td>
    <td align="right">0.3214414844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6749154629E-002</td>
    <td align="right">7.2029082946E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5235326512E-002</td>
    <td align="right">0.3004639349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1581818760</td>
    <td align="right">0.3654079371</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5040670260E-002</td>
    <td align="right">0.3002542787</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1686911388</td>
    <td align="right">0.4861602797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5455847238E-002</td>
    <td align="right">0.2990842234</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1595831756</td>
    <td align="right">0.4037195066</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3956254125E-002</td>
    <td align="right">0.3006793234</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1003680215</td>
    <td align="right">0.2276503364</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4063013436E-002</td>
    <td align="right">0.3006883394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8411963564E-002</td>
    <td align="right">0.1716015119</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4130583572E-002</td>
    <td align="right">0.3006810174</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1047176929</td>
    <td align="right">0.2460347735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4119060780E-002</td>
    <td align="right">0.3006665701</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8602328336E-002</td>
    <td align="right">0.1369900373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5418043559E-002</td>
    <td align="right">0.3001971909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7650462910</td>
    <td align="right">7.5680984755</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4639149327E-002</td>
    <td align="right">0.3014965844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0349000357E-002</td>
    <td align="right">0.1048630720</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5262792875E-002</td>
    <td align="right">0.3004604614</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1711743713</td>
    <td align="right">0.5204165427</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3999732982E-002</td>
    <td align="right">0.3188004446</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3548327146E-002</td>
    <td align="right">8.3839519820E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4717314891E-002</td>
    <td align="right">0.3012032308</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7971152165E-002</td>
    <td align="right">9.2951436230E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4725076585E-002</td>
    <td align="right">0.3011489474</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7614855146E-002</td>
    <td align="right">9.3194875971E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:09:18</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">    10322.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      840.06</td>
    <td align="right">    11162.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:09:18</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   385440.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    14251.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    12956.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   570073.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7963.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   350400.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8241.50</td>
    <td align="right">      518.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8278.17</td>
    <td align="right">      481.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     8241.83</td>
    <td align="right">      518.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8247.50</td>
    <td align="right">      512.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8231.00</td>
    <td align="right">      529.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8250.00</td>
    <td align="right">      510.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8272.17</td>
    <td align="right">      487.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8245.50</td>
    <td align="right">      514.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8237.33</td>
    <td align="right">      522.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8256.17</td>
    <td align="right">      503.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8272.17</td>
    <td align="right">      487.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8252.00</td>
    <td align="right">      508.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     8240.83</td>
    <td align="right">      519.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8345.33</td>
    <td align="right">      414.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     8345.83</td>
    <td align="right">      414.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     8231.83</td>
    <td align="right">      528.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     8244.33</td>
    <td align="right">      515.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">     8345.00</td>
    <td align="right">      415.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">     8234.67</td>
    <td align="right">      525.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">     8336.33</td>
    <td align="right">      423.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">     8326.83</td>
    <td align="right">      433.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">     8327.17</td>
    <td align="right">      432.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">     8331.83</td>
    <td align="right">      428.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">     8341.00</td>
    <td align="right">      419.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">     8341.33</td>
    <td align="right">      418.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">     8337.67</td>
    <td align="right">      422.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">     8321.83</td>
    <td align="right">      438.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">     8343.33</td>
    <td align="right">      416.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">     8341.00</td>
    <td align="right">      419.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">     8338.83</td>
    <td align="right">      421.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8285.67</td>
    <td align="right">      474.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">     8334.33</td>
    <td align="right">      425.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">     8334.33</td>
    <td align="right">      425.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">     8334.00</td>
    <td align="right">      426.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">     8330.17</td>
    <td align="right">      429.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">     8347.83</td>
    <td align="right">      412.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8259.17</td>
    <td align="right">      500.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8345.17</td>
    <td align="right">      414.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8262.50</td>
    <td align="right">      497.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8258.33</td>
    <td align="right">      501.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8231.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      529.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8337.09</td>
    <td align="right">      422.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   366831.83</td>
    <td align="right">    18608.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">    13366.38</td>
    <td align="right">      885.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">    13383.44</td>
    <td align="right">      868.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">    13369.86</td>
    <td align="right">      881.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">    13323.85</td>
    <td align="right">      928.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">    13322.78</td>
    <td align="right">      929.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">    13358.92</td>
    <td align="right">      892.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">    13370.93</td>
    <td align="right">      880.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">    13315.03</td>
    <td align="right">      936.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">    13316.02</td>
    <td align="right">      935.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">    13318.10</td>
    <td align="right">      933.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    13379.78</td>
    <td align="right">      872.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">    13322.71</td>
    <td align="right">      929.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">    13327.19</td>
    <td align="right">      924.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">    13460.61</td>
    <td align="right">      791.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">    13455.05</td>
    <td align="right">      796.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">    13320.53</td>
    <td align="right">      931.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">    13326.85</td>
    <td align="right">      925.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">    13452.47</td>
    <td align="right">      799.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">    13314.84</td>
    <td align="right">      937.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">    13456.10</td>
    <td align="right">      795.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">    13453.90</td>
    <td align="right">      797.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">    13444.02</td>
    <td align="right">      807.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">    13454.57</td>
    <td align="right">      797.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">    13455.87</td>
    <td align="right">      795.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">    13451.21</td>
    <td align="right">      800.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">    13453.25</td>
    <td align="right">      798.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">    13451.27</td>
    <td align="right">      800.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">    13454.27</td>
    <td align="right">      797.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">    13456.03</td>
    <td align="right">      795.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">    13464.46</td>
    <td align="right">      787.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    13381.31</td>
    <td align="right">      870.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">    13461.82</td>
    <td align="right">      790.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">    13461.82</td>
    <td align="right">      790.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">    13451.19</td>
    <td align="right">      800.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">    13459.75</td>
    <td align="right">      792.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">    13461.55</td>
    <td align="right">      790.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    13375.46</td>
    <td align="right">      876.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">    13460.21</td>
    <td align="right">      791.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    13368.96</td>
    <td align="right">      882.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">    13371.61</td>
    <td align="right">      880.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    13464.46</td>
    <td align="right">      937.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    12183.04</td>
    <td align="right">      773.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   536053.97</td>
    <td align="right">    34019.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8241.50</td>
    <td align="right">      518.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8278.17</td>
    <td align="right">      481.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     8241.83</td>
    <td align="right">      518.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8247.50</td>
    <td align="right">      512.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8231.00</td>
    <td align="right">      529.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8250.00</td>
    <td align="right">      510.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8272.17</td>
    <td align="right">      487.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8245.50</td>
    <td align="right">      514.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8237.33</td>
    <td align="right">      522.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8256.17</td>
    <td align="right">      503.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8272.17</td>
    <td align="right">      487.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8252.00</td>
    <td align="right">      508.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     8240.83</td>
    <td align="right">      519.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8345.33</td>
    <td align="right">      414.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     8345.83</td>
    <td align="right">      414.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     8231.83</td>
    <td align="right">      528.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     8244.33</td>
    <td align="right">      515.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">     8345.00</td>
    <td align="right">      415.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">     8234.67</td>
    <td align="right">      525.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">     8336.33</td>
    <td align="right">      423.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">     8326.83</td>
    <td align="right">      433.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">     8327.17</td>
    <td align="right">      432.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">     8331.83</td>
    <td align="right">      428.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">     8341.00</td>
    <td align="right">      419.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">     8341.33</td>
    <td align="right">      418.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">     8337.67</td>
    <td align="right">      422.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">     8321.83</td>
    <td align="right">      438.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">     8343.33</td>
    <td align="right">      416.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">     8341.00</td>
    <td align="right">      419.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">     8338.83</td>
    <td align="right">      421.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8285.67</td>
    <td align="right">      474.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">     8334.33</td>
    <td align="right">      425.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">     8334.33</td>
    <td align="right">      425.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">     8334.00</td>
    <td align="right">      426.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">     8330.17</td>
    <td align="right">      429.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">     8347.83</td>
    <td align="right">      412.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8259.17</td>
    <td align="right">      500.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8345.17</td>
    <td align="right">      414.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8262.50</td>
    <td align="right">      497.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8258.33</td>
    <td align="right">      501.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8347.83</td>
    <td align="right">      529.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7540.72</td>
    <td align="right">      422.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   331791.83</td>
    <td align="right">    18608.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7963.64</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   350400.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7963.64</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   350400.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        2.24</td>
    <td align="right">        2.64</td>
    <td align="right">        2.24</td>
    <td align="right">     3532.23</td>
    <td align="right">     5860.39</td>
    <td align="right">     3532.23</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        2.21</td>
    <td align="right">        2.44</td>
    <td align="right">        2.21</td>
    <td align="right">     3488.26</td>
    <td align="right">     5819.84</td>
    <td align="right">     3488.26</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        2.20</td>
    <td align="right">        2.61</td>
    <td align="right">        2.20</td>
    <td align="right">     3530.59</td>
    <td align="right">     5853.80</td>
    <td align="right">     3530.59</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        2.52</td>
    <td align="right">        2.96</td>
    <td align="right">        2.52</td>
    <td align="right">     3464.84</td>
    <td align="right">     5733.97</td>
    <td align="right">     3464.84</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        2.38</td>
    <td align="right">        2.96</td>
    <td align="right">        2.38</td>
    <td align="right">     3447.44</td>
    <td align="right">     5670.83</td>
    <td align="right">     3447.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        2.38</td>
    <td align="right">        2.79</td>
    <td align="right">        2.38</td>
    <td align="right">     3524.15</td>
    <td align="right">     5853.47</td>
    <td align="right">     3524.15</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        2.21</td>
    <td align="right">        2.46</td>
    <td align="right">        2.21</td>
    <td align="right">     3498.94</td>
    <td align="right">     5824.35</td>
    <td align="right">     3498.94</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        2.86</td>
    <td align="right">        3.50</td>
    <td align="right">        2.86</td>
    <td align="right">     3388.40</td>
    <td align="right">     5581.33</td>
    <td align="right">     3388.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       13.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        2.67</td>
    <td align="right">        3.28</td>
    <td align="right">        2.67</td>
    <td align="right">     3432.52</td>
    <td align="right">     5648.31</td>
    <td align="right">     3432.52</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        2.58</td>
    <td align="right">        3.02</td>
    <td align="right">        2.58</td>
    <td align="right">     3382.58</td>
    <td align="right">     5592.31</td>
    <td align="right">     3382.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        2.64</td>
    <td align="right">        3.06</td>
    <td align="right">        2.64</td>
    <td align="right">     3418.54</td>
    <td align="right">     5690.48</td>
    <td align="right">     3418.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        2.42</td>
    <td align="right">        2.84</td>
    <td align="right">        2.42</td>
    <td align="right">     3419.84</td>
    <td align="right">     5657.89</td>
    <td align="right">     3419.84</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        2.33</td>
    <td align="right">        2.74</td>
    <td align="right">        2.33</td>
    <td align="right">     3434.92</td>
    <td align="right">     5684.25</td>
    <td align="right">     3434.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        3.34</td>
    <td align="right">        3.59</td>
    <td align="right">        3.34</td>
    <td align="right">     3391.41</td>
    <td align="right">     5766.75</td>
    <td align="right">     3391.41</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        3.45</td>
    <td align="right">        3.74</td>
    <td align="right">        3.45</td>
    <td align="right">     3382.81</td>
    <td align="right">     5753.57</td>
    <td align="right">     3382.81</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">        2.43</td>
    <td align="right">        3.01</td>
    <td align="right">        2.43</td>
    <td align="right">     3456.09</td>
    <td align="right">     5682.94</td>
    <td align="right">     3456.09</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        2.38</td>
    <td align="right">        2.80</td>
    <td align="right">        2.38</td>
    <td align="right">     3443.99</td>
    <td align="right">     5700.50</td>
    <td align="right">     3443.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">        3.47</td>
    <td align="right">        3.77</td>
    <td align="right">        3.47</td>
    <td align="right">     3351.02</td>
    <td align="right">     5713.16</td>
    <td align="right">     3351.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">        2.55</td>
    <td align="right">        3.14</td>
    <td align="right">        2.55</td>
    <td align="right">     3475.41</td>
    <td align="right">     5714.30</td>
    <td align="right">     3475.41</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">        4.44</td>
    <td align="right">        5.40</td>
    <td align="right">        4.44</td>
    <td align="right">     3350.52</td>
    <td align="right">     5685.70</td>
    <td align="right">     3350.52</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">        3.60</td>
    <td align="right">        4.30</td>
    <td align="right">        3.60</td>
    <td align="right">     3414.09</td>
    <td align="right">     5766.31</td>
    <td align="right">     3414.09</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">        3.79</td>
    <td align="right">        4.53</td>
    <td align="right">        3.79</td>
    <td align="right">     3421.22</td>
    <td align="right">     5773.86</td>
    <td align="right">     3421.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">        4.10</td>
    <td align="right">        4.95</td>
    <td align="right">        4.10</td>
    <td align="right">     3389.66</td>
    <td align="right">     5731.66</td>
    <td align="right">     3389.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">        3.22</td>
    <td align="right">        3.47</td>
    <td align="right">        3.22</td>
    <td align="right">     3403.91</td>
    <td align="right">     5784.65</td>
    <td align="right">     3403.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">        3.34</td>
    <td align="right">        3.63</td>
    <td align="right">        3.34</td>
    <td align="right">     3412.85</td>
    <td align="right">     5800.03</td>
    <td align="right">     3412.85</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">        3.18</td>
    <td align="right">        3.42</td>
    <td align="right">        3.18</td>
    <td align="right">     3400.32</td>
    <td align="right">     5778.26</td>
    <td align="right">     3400.32</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">        3.48</td>
    <td align="right">        4.15</td>
    <td align="right">        3.48</td>
    <td align="right">     3405.54</td>
    <td align="right">     5754.65</td>
    <td align="right">     3405.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">        3.37</td>
    <td align="right">        3.62</td>
    <td align="right">        3.37</td>
    <td align="right">     3385.72</td>
    <td align="right">     5758.89</td>
    <td align="right">     3385.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">       13.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">        3.26</td>
    <td align="right">        3.51</td>
    <td align="right">        3.26</td>
    <td align="right">     3401.74</td>
    <td align="right">     5778.02</td>
    <td align="right">     3401.74</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">        4.09</td>
    <td align="right">        4.90</td>
    <td align="right">        4.09</td>
    <td align="right">     3364.65</td>
    <td align="right">     5704.57</td>
    <td align="right">     3364.65</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        2.50</td>
    <td align="right">        2.73</td>
    <td align="right">        2.50</td>
    <td align="right">     3401.40</td>
    <td align="right">     5677.61</td>
    <td align="right">     3401.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">        3.87</td>
    <td align="right">        4.63</td>
    <td align="right">        3.87</td>
    <td align="right">     3395.42</td>
    <td align="right">     5744.12</td>
    <td align="right">     3395.42</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">        3.87</td>
    <td align="right">        4.63</td>
    <td align="right">        3.87</td>
    <td align="right">     3395.30</td>
    <td align="right">     5743.97</td>
    <td align="right">     3395.30</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">        4.12</td>
    <td align="right">        4.93</td>
    <td align="right">        4.12</td>
    <td align="right">     3387.15</td>
    <td align="right">     5730.13</td>
    <td align="right">     3387.15</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">        3.72</td>
    <td align="right">        4.43</td>
    <td align="right">        3.72</td>
    <td align="right">     3406.22</td>
    <td align="right">     5757.64</td>
    <td align="right">     3406.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">        3.44</td>
    <td align="right">        3.72</td>
    <td align="right">        3.44</td>
    <td align="right">     3356.14</td>
    <td align="right">     5720.90</td>
    <td align="right">     3356.14</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        2.37</td>
    <td align="right">        2.78</td>
    <td align="right">        2.37</td>
    <td align="right">     3512.06</td>
    <td align="right">     5835.08</td>
    <td align="right">     3512.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        3.34</td>
    <td align="right">        3.59</td>
    <td align="right">        3.34</td>
    <td align="right">     3391.12</td>
    <td align="right">     5766.31</td>
    <td align="right">     3391.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       10.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        2.10</td>
    <td align="right">        2.33</td>
    <td align="right">        2.10</td>
    <td align="right">     3504.79</td>
    <td align="right">     5837.28</td>
    <td align="right">     3504.79</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        2.06</td>
    <td align="right">        2.29</td>
    <td align="right">        2.06</td>
    <td align="right">     3508.01</td>
    <td align="right">     5840.57</td>
    <td align="right">     3508.01</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       13.57</td>
    <td align="right">        5.40</td>
    <td align="right">        4.44</td>
    <td align="right">     3532.23</td>
    <td align="right">     5860.39</td>
    <td align="right">     3532.23</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        3.80</td>
    <td align="right">        3.17</td>
    <td align="right">        2.74</td>
    <td align="right">     3115.29</td>
    <td align="right">     5222.11</td>
    <td align="right">     3115.27</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      167.41</td>
    <td align="right">      139.28</td>
    <td align="right">      120.56</td>
    <td align="right">   137072.94</td>
    <td align="right">   229772.63</td>
    <td align="right">   137071.80</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:09:18</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      30.00</td>
    <td align="right">       9.30</td>
    <td align="right">      22.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      26.00</td>
    <td align="right">       9.30</td>
    <td align="right">      21.60</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">   69300.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">      23.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -23.70</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      -5.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      12.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">     -23.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      22.00</td>
    <td align="right">          15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">      64.00</td>
    <td align="right">          37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      60.00</td>
    <td align="right">          41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">     209.17</td>
    <td align="right">         130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     202.83</td>
    <td align="right">         129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">     108.00</td>
    <td align="right">          73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      98.00</td>
    <td align="right">          67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">     126.00</td>
    <td align="right">          86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">      86.00</td>
    <td align="right">          54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">     168.00</td>
    <td align="right">         109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">     254.00</td>
    <td align="right">         151</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">      93.17</td>
    <td align="right">          58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:09:18</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 264</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 265</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 266</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 267</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 268</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 269</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 270</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 271</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 272</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 273</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 274</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 275</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 276</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 277</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      28.96</td>
    <td align="right">      20.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 279</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 280</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 281</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 282</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 283</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 252</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 253</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 255</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 256</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
