    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      28.96</td>
    <td align="right">      20.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 170</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 179</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 208</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 210</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 214</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 216</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 220</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 222</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 223</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 224</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 225</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 226</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 227</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 229</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 230</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 231</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 233</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 234</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 235</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 236</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 237</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 239</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 240</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 241</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 243</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 244</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      28.96</td>
    <td align="right">      20.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 246</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 247</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 248</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 249</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 250</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 258</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 259</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 260</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 262</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 291</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 293</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 294</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 295</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 297</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 298</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 299</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 300</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 301</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 303</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 304</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      28.96</td>
    <td align="right">      20.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 305</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 306</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 307</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 308</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 285</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 286</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 287</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 288</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 289</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL-R7 GBC</td>
    <td align="right">       0.30</td>
    <td align="right">      0.934</td>
    <td align="right">      1.086</td>
    <td align="right">      32.00</td>
    <td align="right">      22.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">GENERIC GROUND SLAB 6A 19802010</td>
    <td align="right">       0.30</td>
    <td align="right">      0.411</td>
    <td align="right">      0.440</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL IEAD ROOF 19802010 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.262</td>
    <td align="right">      0.272</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 263</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 278</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 251</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 205</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 211</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 232</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 238</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 245</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 257</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 290</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 296</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 302</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">GENERIC INTERIOR FLOOR 1</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 56</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 57</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 58</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 37</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 45</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 151</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 152</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 153</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 90</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 120</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 91</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 121</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 92</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 122</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 77</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 123</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 70</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 73</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 76</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 82</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 188</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 264</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 189</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 265</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 190</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 266</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 191</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 267</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 192</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 268</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 187</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 269</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 193</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 270</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 194</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 271</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 195</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 272</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 196</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 273</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 197</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 274</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 198</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 275</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 199</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 276</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 82</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 108</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 83</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 109</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 84</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 85</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 111</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 79</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 101</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.69</td>
    <td align="right">       8.69</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 102</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 80</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 103</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 81</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 104</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 6</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 86</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 114</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 87</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 115</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 88</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 116</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 89</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 117</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 93</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 126</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 127</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 129</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 200</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 279</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 201</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 280</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 202</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 281</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 203</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 282</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 179</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 252</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 180</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 253</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 181</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 254</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 182</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 255</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 132</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 133</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 134</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 135</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 138</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 139</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 140</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 141</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 199</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.69</td>
    <td align="right">       8.69</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 200</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 201</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 202</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 203</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 144</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 145</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 146</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 147</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 156</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 157</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 158</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 159</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 160</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 163</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 164</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 165</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 166</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 10</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 13</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 21</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 9</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 169</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 170</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 171</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 172</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 193</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 194</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 195</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 196</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 175</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 176</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 177</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 178</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 181</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 182</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 183</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 184</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 187</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 188</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 189</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 190</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 206</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 207</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 208</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 209</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 212</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 213</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 214</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 218</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 155</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 219</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 156</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 220</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 157</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 221</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 158</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 222</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 223</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 159</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 224</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 160</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 225</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 161</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 226</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 162</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 227</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 163</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 228</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 164</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 229</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 165</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 230</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 167</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 233</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 168</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 234</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 169</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 235</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 166</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 236</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 170</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 239</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 171</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 240</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 172</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 241</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 173</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 242</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 174</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 243</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 24</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.69</td>
    <td align="right">       8.69</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 26</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 27</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 175</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 246</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 176</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 247</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 177</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 248</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 178</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 249</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 183</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 258</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 184</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 259</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 185</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 260</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 186</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 261</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 209</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 291</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 210</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 292</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 208</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 293</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 211</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 294</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 213</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 297</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 214</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 298</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 215</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 299</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 212</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 300</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 218</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 303</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 217</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.69</td>
    <td align="right">       8.69</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 304</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 219</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 305</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 220</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 306</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 216</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 307</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 205</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 285</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 206</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 286</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 204</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 287</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 207</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 288</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 86</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 87</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 88</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 68</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 89</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 90</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 70</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 72</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 93</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 73</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 74</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 75</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 96</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 76</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 78</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 63</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 64</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 49</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 52</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1660.55</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     391.36</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1269.19</td>
    <td align="right">      3.084</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:09:18</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">       0.20</td>
    <td align="right">       0.86</td>
    <td align="right">       1.00</td>
    <td align="right">       0.54</td>
    <td align="right">       0.11</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.46</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.64</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.39</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">       0.20</td>
    <td align="right">       0.94</td>
    <td align="right">       1.00</td>
    <td align="right">       0.54</td>
    <td align="right">       0.56</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.87</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.35</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 92</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.72</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 77</td>
    <td align="right">       0.70</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">       0.89</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">       0.20</td>
    <td align="right">       0.86</td>
    <td align="right">       1.00</td>
    <td align="right">       0.54</td>
    <td align="right">       0.11</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.46</td>
    <td align="right">       1.00</td>
    <td align="right">       0.21</td>
    <td align="right">       0.64</td>
    <td align="right">       0.73</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">       0.14</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.26</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 188</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 189</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 190</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 191</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 192</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 187</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 193</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 194</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 195</td>
    <td align="right">       0.77</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 196</td>
    <td align="right">       0.77</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 197</td>
    <td align="right">       0.77</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 198</td>
    <td align="right">       0.77</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 199</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 84</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.72</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 85</td>
    <td align="right">       0.70</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">       0.29</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 79</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 80</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.31</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">       0.14</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.05</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.26</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 86</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 87</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.87</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.46</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 93</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.87</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.35</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 200</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 201</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.87</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.46</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 202</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 203</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 179</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 180</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 181</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 182</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.87</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.35</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.72</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">       0.70</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">       0.89</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.87</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.35</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.31</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.72</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">       0.70</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">       0.89</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">       0.14</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.26</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.72</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">       0.70</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.48</td>
    <td align="right">       1.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">       0.89</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">       0.39</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.87</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">       0.39</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.87</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">       0.39</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.87</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">       0.39</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.87</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.72</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">       0.70</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.48</td>
    <td align="right">       1.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">       0.89</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.72</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">       0.70</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">       0.29</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.87</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.35</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.87</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.35</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.87</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.35</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.72</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">       0.70</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.48</td>
    <td align="right">       1.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">       0.89</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.87</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.46</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 155</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 156</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 157</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 158</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 159</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 160</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 161</td>
    <td align="right">       0.77</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 162</td>
    <td align="right">       0.77</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 163</td>
    <td align="right">       0.77</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 164</td>
    <td align="right">       0.77</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 165</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 167</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 168</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.87</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.35</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 169</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 166</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 170</td>
    <td align="right">       0.14</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.26</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 171</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 172</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 173</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 174</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.31</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 175</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 176</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 177</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.72</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 178</td>
    <td align="right">       0.70</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">       0.29</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 183</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 184</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 185</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.72</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 186</td>
    <td align="right">       0.70</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">       0.89</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 209</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 210</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 208</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.72</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 211</td>
    <td align="right">       0.70</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">       0.89</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 213</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 214</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 215</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.72</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 212</td>
    <td align="right">       0.70</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">       0.89</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 218</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 217</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 219</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 220</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.31</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 216</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">       0.20</td>
    <td align="right">       0.94</td>
    <td align="right">       1.00</td>
    <td align="right">       0.54</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">       0.27</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 205</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 206</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.87</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.35</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 204</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 207</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 73</td>
    <td align="right">       0.77</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 74</td>
    <td align="right">       0.77</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 75</td>
    <td align="right">       0.77</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 76</td>
    <td align="right">       0.77</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 78</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.46</td>
    <td align="right">       1.00</td>
    <td align="right">       0.21</td>
    <td align="right">       0.64</td>
    <td align="right">       0.73</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.46</td>
    <td align="right">       1.00</td>
    <td align="right">       0.62</td>
    <td align="right">       0.64</td>
    <td align="right">       0.73</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:09:18</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    16:09:18</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6646.67</td>
    <td align="right">    5321.69</td>
    <td align="right">    1324.98</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7350.19</td>
    <td align="right">    5883.84</td>
    <td align="right">    1466.35</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6625.87</td>
    <td align="right">    5305.04</td>
    <td align="right">    1320.83</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6335.87</td>
    <td align="right">    5071.15</td>
    <td align="right">    1264.72</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6176.26</td>
    <td align="right">    4945.06</td>
    <td align="right">    1231.21</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6671.81</td>
    <td align="right">    5341.82</td>
    <td align="right">    1329.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7340.24</td>
    <td align="right">    5873.97</td>
    <td align="right">    1466.27</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6189.88</td>
    <td align="right">    4955.96</td>
    <td align="right">    1233.92</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   19198.26</td>
    <td align="right">   15371.19</td>
    <td align="right">    3827.07</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6184.12</td>
    <td align="right">    4951.35</td>
    <td align="right">    1232.77</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6852.84</td>
    <td align="right">    5483.54</td>
    <td align="right">    1369.30</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6670.35</td>
    <td align="right">    5340.65</td>
    <td align="right">    1329.70</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6919.54</td>
    <td align="right">    5540.38</td>
    <td align="right">    1379.15</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6400.87</td>
    <td align="right">    5126.26</td>
    <td align="right">    1274.61</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7455.60</td>
    <td align="right">    5967.50</td>
    <td align="right">    1488.10</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7447.89</td>
    <td align="right">    5960.15</td>
    <td align="right">    1487.74</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6184.81</td>
    <td align="right">    4951.90</td>
    <td align="right">    1232.91</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6384.31</td>
    <td align="right">    5109.25</td>
    <td align="right">    1275.06</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7348.33</td>
    <td align="right">    5883.54</td>
    <td align="right">    1464.79</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6191.57</td>
    <td align="right">    4957.31</td>
    <td align="right">    1234.26</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7165.44</td>
    <td align="right">    5737.04</td>
    <td align="right">    1428.39</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7160.34</td>
    <td align="right">    5732.97</td>
    <td align="right">    1427.38</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   15147.69</td>
    <td align="right">   12128.08</td>
    <td align="right">    3019.61</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7168.19</td>
    <td align="right">    5739.25</td>
    <td align="right">    1428.94</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7159.12</td>
    <td align="right">    5731.99</td>
    <td align="right">    1427.13</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7509.97</td>
    <td align="right">    6013.31</td>
    <td align="right">    1496.66</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
